  dhw distribution waste,                 !- End-Use Subcategory
  1.62395515449147e-06,                   !- Peak Flow Rate {m3/s}
  {61e2c445-cfb3-4cea-bb91-acd8bcb19b1f}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {34ee927c-a90b-423e-97f2-84e4ed54f4f6}, !- Handle
  dhw fixtures,                           !- Name
  {629db330-1970-48fb-84d0-e8fb25bb4005}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b07f05a3-327c-4c37-b824-40197e9d865b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {629db330-1970-48fb-84d0-e8fb25bb4005}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  4.98488108677467e-06,                   !- Peak Flow Rate {m3/s}
  {61e2c445-cfb3-4cea-bb91-acd8bcb19b1f}; !- Target Temperature Schedule Name

OS:Schedule:Day,
  {0e1cfb43-ce8e-4925-9512-31dde578044d}, !- Handle
  dhw fixtures allday1,                   !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.137931034482759,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0689655172413793,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0459770114942529,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0574712643678161,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.114942528735632,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390804597701149,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.896551724137931,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.919540229885058,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.770114942528736,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.64367816091954,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.540229885057471,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.459770114942529,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.402298850574713,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.379310344827586,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35632183908046,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.448275862068966,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.586206896551724,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.689655172413793,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.632183908045977,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.551724137931034,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.436781609195402,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.298850574712644;                      !- Value Until Time 23

OS:Schedule:Rule,
  {c8eb5397-152b-4341-9670-e36956382ffd}, !- Handle
  dhw fixtures allday ruleset1,           !- Name
  {b07f05a3-327c-4c37-b824-40197e9d865b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e1cfb43-ce8e-4925-9512-31dde578044d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90800056-8302-4c4a-b187-bfd5bf2b683d}, !- Handle
  Schedule Day 12,                        !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b07f05a3-327c-4c37-b824-40197e9d865b}, !- Handle
  dhw fixtures,                           !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  {90800056-8302-4c4a-b187-bfd5bf2b683d}; !- Default Day Schedule Name

OS:Schedule:Constant,
  {61e2c445-cfb3-4cea-bb91-acd8bcb19b1f}, !- Handle
  mixed water temperature schedule,       !- Name
  {496846bd-9d5b-4012-b186-f5fb8ee9eefb}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Site:WaterMainsTemperature,
  {659502e4-da8c-42e9-a480-a001f6626c99}, !- Handle
  Schedule,                               !- Calculation Method
  {ee46189f-176a-4447-bad3-4c4aa8c75323}; !- Temperature Schedule Name

OS:Schedule:FixedInterval,
  {ee46189f-176a-4447-bad3-4c4aa8c75323}, !- Handle
  mains temperature schedule,             !- Name
  {496846bd-9d5b-4012-b186-f5fb8ee9eefb}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  2,                                      !- Start Day
  8.20444444444444,                       !- Value 1
  8.13555555555555,                       !- Value 2
  8.06777777777778,                       !- Value 3
  8.00111111111111,                       !- Value 4
  7.93611111111111,                       !- Value 5
  7.87222222222222,                       !- Value 6
  7.80944444444445,                       !- Value 7
  7.74833333333333,                       !- Value 8
  7.68888888888889,                       !- Value 9
  7.63055555555555,                       !- Value 10
  7.57333333333333,                       !- Value 11
  7.51777777777778,                       !- Value 12
  7.46333333333333,                       !- Value 13
  7.41111111111111,                       !- Value 14
  7.35944444444444,                       !- Value 15
  7.31,                                   !- Value 16
  7.26166666666666,                       !- Value 17
  7.215,                                  !- Value 18
  7.17,                                   !- Value 19
  7.12611111111111,                       !- Value 20
  7.08388888888889,                       !- Value 21
  7.04388888888889,                       !- Value 22
  7.00444444444444,                       !- Value 23
  6.96722222222222,                       !- Value 24
  6.93166666666666,                       !- Value 25
  6.89777777777778,                       !- Value 26
  6.865,                                  !- Value 27
  6.83444444444444,                       !- Value 28
  6.805,                                  !- Value 29
  6.77722222222222,                       !- Value 30
  6.75166666666667,                       !- Value 31
  6.72722222222222,                       !- Value 32
  6.70444444444444,                       !- Value 33
  6.68388888888889,                       !- Value 34
  6.66444444444445,                       !- Value 35
  6.64722222222222,                       !- Value 36
  6.63111111111111,                       !- Value 37
  6.61722222222222,                       !- Value 38
  6.605,                                  !- Value 39
  6.59388888888889,                       !- Value 40
  6.585,                                  !- Value 41
  6.57777777777778,                       !- Value 42
  6.57222222222222,                       !- Value 43
  6.56888888888889,                       !- Value 44
  6.56666666666667,                       !- Value 45
  6.56611111111111,                       !- Value 46
  6.56777777777778,                       !- Value 47
  6.57055555555555,                       !- Value 48
  6.57555555555555,                       !- Value 49
  6.58166666666667,                       !- Value 50
  6.59,                                   !- Value 51
  6.6,                                    !- Value 52
  6.61166666666667,                       !- Value 53
  6.625,                                  !- Value 54
  6.64,                                   !- Value 55
  6.65722222222222,                       !- Value 56
  6.67555555555555,                       !- Value 57
  6.69555555555556,                       !- Value 58
  6.71722222222222,                       !- Value 59
  6.74111111111111,                       !- Value 60
  6.76611111111111,                       !- Value 61
  6.79333333333333,                       !- Value 62
  6.82166666666667,                       !- Value 63
  6.85166666666667,                       !- Value 64
  6.88333333333333,                       !- Value 65
  6.91722222222222,                       !- Value 66
  6.95222222222222,                       !- Value 67
  6.98888888888889,                       !- Value 68
  7.02666666666667,                       !- Value 69
  7.06666666666667,                       !- Value 70
  7.10833333333333,                       !- Value 71
  7.15111111111111,                       !- Value 72
  7.19555555555555,                       !- Value 73
  7.24166666666666,                       !- Value 74
  7.28944444444445,                       !- Value 75
  7.33833333333333,                       !- Value 76
  7.38888888888889,                       !- Value 77
  7.44111111111111,                       !- Value 78
  7.49444444444445,                       !- Value 79
  7.54944444444444,                       !- Value 80
  7.60611111111111,                       !- Value 81
  7.66388888888889,                       !- Value 82
  7.72277777777778,                       !- Value 83
  7.78333333333333,                       !- Value 84
  7.84555555555556,                       !- Value 85
  7.90888888888889,                       !- Value 86
  7.97333333333333,                       !- Value 87
  8.03944444444444,                       !- Value 88
  8.10666666666667,                       !- Value 89
  8.175,                                  !- Value 90
  8.245,                                  !- Value 91
  8.31555555555556,                       !- Value 92
  8.38777777777778,                       !- Value 93
  8.46111111111111,                       !- Value 94
  8.53555555555555,                       !- Value 95
  8.61166666666666,                       !- Value 96
  8.68833333333333,                       !- Value 97
  8.76611111111111,                       !- Value 98
  8.845,                                  !- Value 99
  8.925,                                  !- Value 100
  9.00611111111111,                       !- Value 101
  9.08777777777778,                       !- Value 102
  9.17111111111111,                       !- Value 103
  9.255,                                  !- Value 104
  9.33944444444444,                       !- Value 105
  9.42555555555556,                       !- Value 106
  9.51222222222222,                       !- Value 107
  9.59944444444445,                       !- Value 108
  9.68777777777778,                       !- Value 109
  9.77666666666667,                       !- Value 110
  9.86666666666667,                       !- Value 111
  9.95722222222222,                       !- Value 112
  10.0488888888889,                       !- Value 113
  10.1405555555556,                       !- Value 114
  10.2333333333333,                       !- Value 115
  10.3266666666667,                       !- Value 116
  10.4205555555556,                       !- Value 117
  10.515,                                 !- Value 118
  10.61,                                  !- Value 119
  10.7055555555556,                       !- Value 120
  10.8016666666667,                       !- Value 121
  10.8983333333333,                       !- Value 122
  10.9955555555556,                       !- Value 123
  11.0927777777778,                       !- Value 124
  11.1905555555556,                       !- Value 125
  11.2888888888889,                       !- Value 126
  11.3872222222222,                       !- Value 127
  11.4861111111111,                       !- Value 128
  11.585,                                 !- Value 129
  11.6844444444444,                       !- Value 130
  11.7838888888889,                       !- Value 131
  11.8833333333333,                       !- Value 132
  11.9833333333333,                       !- Value 133
  12.0827777777778,                       !- Value 134
  12.1827777777778,                       !- Value 135
  12.2833333333333,                       !- Value 136
  12.3833333333333,                       !- Value 137
  12.4833333333333,                       !- Value 138
  12.5833333333333,                       !- Value 139
  12.6833333333333,                       !- Value 140
  12.7833333333333,                       !- Value 141
  12.8827777777778,                       !- Value 142
  12.9827777777778,                       !- Value 143
  13.0822222222222,                       !- Value 144
  13.1811111111111,                       !- Value 145
  13.2805555555556,                       !- Value 146
  13.3788888888889,                       !- Value 147
  13.4777777777778,                       !- Value 148
  13.5755555555556,                       !- Value 149
  13.6733333333333,                       !- Value 150
  13.7711111111111,                       !- Value 151
  13.8677777777778,                       !- Value 152
  13.9644444444444,                       !- Value 153
  14.0605555555556,                       !- Value 154
  14.1561111111111,                       !- Value 155
  14.2511111111111,                       !- Value 156
  14.3455555555556,                       !- Value 157
  14.4394444444444,                       !- Value 158
  14.5327777777778,                       !- Value 159
  14.6255555555556,                       !- Value 160
  14.7177777777778,                       !- Value 161
  14.8088888888889,                       !- Value 162
  14.8994444444444,                       !- Value 163
  14.9894444444444,                       !- Value 164
  15.0783333333333,                       !- Value 165
  15.1666666666667,                       !- Value 166
  15.2538888888889,                       !- Value 167
  15.3405555555556,                       !- Value 168
  15.4266666666667,                       !- Value 169
  15.5111111111111,                       !- Value 170
  15.595,                                 !- Value 171
  15.6783333333333,                       !- Value 172
  15.76,                                  !- Value 173
  15.8411111111111,                       !- Value 174
  15.9211111111111,                       !- Value 175
  16,                                     !- Value 176
  16.0777777777778,                       !- Value 177
  16.1544444444444,                       !- Value 178
  16.23,                                  !- Value 179
  16.3044444444444,                       !- Value 180
  16.3777777777778,                       !- Value 181
  16.45,                                  !- Value 182
  16.5211111111111,                       !- Value 183
  16.5905555555556,                       !- Value 184
  16.6588888888889,                       !- Value 185
  16.7261111111111,                       !- Value 186
  16.7922222222222,                       !- Value 187
  16.8566666666667,                       !- Value 188
  16.92,                                  !- Value 189
  16.9822222222222,                       !- Value 190
  17.0427777777778,                       !- Value 191
  17.1016666666667,                       !- Value 192
  17.1594444444444,                       !- Value 193
  17.2161111111111,                       !- Value 194
  17.2711111111111,                       !- Value 195
  17.3244444444444,                       !- Value 196
  17.3761111111111,                       !- Value 197
  17.4266666666667,                       !- Value 198
  17.4761111111111,                       !- Value 199
  17.5233333333333,                       !- Value 200
  17.5694444444444,                       !- Value 201
  17.6138888888889,                       !- Value 202
  17.6572222222222,                       !- Value 203
  17.6983333333333,                       !- Value 204
  17.7383333333333,                       !- Value 205
  17.7766666666667,                       !- Value 206
  17.8127777777778,                       !- Value 207
  17.8477777777778,                       !- Value 208
  17.8816666666667,                       !- Value 209
  17.9133333333333,                       !- Value 210
  17.9433333333333,                       !- Value 211
  17.9716666666667,                       !- Value 212
  17.9988888888889,                       !- Value 213
  18.0238888888889,                       !- Value 214
  18.0472222222222,                       !- Value 215
  18.0688888888889,                       !- Value 216
  18.0894444444444,                       !- Value 217
  18.1077777777778,                       !- Value 218
  18.1244444444444,                       !- Value 219
  18.1394444444444,                       !- Value 220
  18.1527777777778,                       !- Value 221
  18.1644444444444,                       !- Value 222
  18.1744444444444,                       !- Value 223
  18.1827777777778,                       !- Value 224
  18.1888888888889,                       !- Value 225
  18.1938888888889,                       !- Value 226
  18.1966666666667,                       !- Value 227
  18.1983333333333,                       !- Value 228
  18.1977777777778,                       !- Value 229
  18.1955555555556,                       !- Value 230
  18.1916666666667,                       !- Value 231
  18.1861111111111,                       !- Value 232
  18.1788888888889,                       !- Value 233
  18.17,                                  !- Value 234
  18.1594444444444,                       !- Value 235
  18.1466666666667,                       !- Value 236
  18.1327777777778,                       !- Value 237
  18.1166666666667,                       !- Value 238
  18.0994444444444,                       !- Value 239
  18.08,                                  !- Value 240
  18.0594444444444,                       !- Value 241
  18.0366666666667,                       !- Value 242
  18.0122222222222,                       !- Value 243
  17.9866666666667,                       !- Value 244
  17.9588888888889,                       !- Value 245
  17.9294444444444,                       !- Value 246
  17.8988888888889,                       !- Value 247
  17.8661111111111,                       !- Value 248
  17.8322222222222,                       !- Value 249
  17.7961111111111,                       !- Value 250
  17.7588888888889,                       !- Value 251
  17.72,                                  !- Value 252
  17.6794444444444,                       !- Value 253
  17.6372222222222,                       !- Value 254
  17.5933333333333,                       !- Value 255
  17.5483333333333,                       !- Value 256
  17.5016666666667,                       !- Value 257
  17.4533333333333,                       !- Value 258
  17.4038888888889,                       !- Value 259
  17.3522222222222,                       !- Value 260
  17.2994444444444,                       !- Value 261
  17.2455555555556,                       !- Value 262
  17.19,                                  !- Value 263
  17.1327777777778,                       !- Value 264
  17.0744444444444,                       !- Value 265
  17.0144444444444,                       !- Value 266
  16.9533333333333,                       !- Value 267
  16.8911111111111,                       !- Value 268
  16.8272222222222,                       !- Value 269
  16.7616666666667,                       !- Value 270
  16.695,                                 !- Value 271
  16.6272222222222,                       !- Value 272
  16.5583333333333,                       !- Value 273
  16.4883333333333,                       !- Value 274
  16.4166666666667,                       !- Value 275
  16.3438888888889,                       !- Value 276
  16.27,                                  !- Value 277
  16.195,                                 !- Value 278
  16.1188888888889,                       !- Value 279
  16.0416666666667,                       !- Value 280
  15.9633333333333,                       !- Value 281
  15.8838888888889,                       !- Value 282
  15.8033333333333,                       !- Value 283
  15.7222222222222,                       !- Value 284
  15.6394444444444,                       !- Value 285
  15.5561111111111,                       !- Value 286
  15.4722222222222,                       !- Value 287
  15.3866666666667,                       !- Value 288
  15.3005555555556,                       !- Value 289
  15.2133333333333,                       !- Value 290
  15.1255555555556,                       !- Value 291
  15.0372222222222,                       !- Value 292
  14.9477777777778,                       !- Value 293
  14.8572222222222,                       !- Value 294
  14.7666666666667,                       !- Value 295
  14.675,                                 !- Value 296
  14.5827777777778,                       !- Value 297
  14.4894444444444,                       !- Value 298
  14.3961111111111,                       !- Value 299
  14.3016666666667,                       !- Value 300
  14.2072222222222,                       !- Value 301
  14.1116666666667,                       !- Value 302
  14.0161111111111,                       !- Value 303
  13.9194444444444,                       !- Value 304
  13.8227777777778,                       !- Value 305
  13.7255555555556,                       !- Value 306
  13.6283333333333,                       !- Value 307
  13.53,                                  !- Value 308
  13.4316666666667,                       !- Value 309
  13.3333333333333,                       !- Value 310
  13.2344444444444,                       !- Value 311
  13.1355555555556,                       !- Value 312
  13.0361111111111,                       !- Value 313
  12.9366666666667,                       !- Value 314
  12.8366666666667,                       !- Value 315
  12.7366666666667,                       !- Value 316
  12.6366666666667,                       !- Value 317
  12.5366666666667,                       !- Value 318
  12.4366666666667,                       !- Value 319
  12.3366666666667,                       !- Value 320
  12.2366666666667,                       !- Value 321
  12.1366666666667,                       !- Value 322
  12.0366666666667,                       !- Value 323
  11.9366666666667,                       !- Value 324
  11.8372222222222,                       !- Value 325
  11.7377777777778,                       !- Value 326
  11.6383333333333,                       !- Value 327
  11.5388888888889,                       !- Value 328
  11.44,                                  !- Value 329
  11.3416666666667,                       !- Value 330
  11.2433333333333,                       !- Value 331
  11.145,                                 !- Value 332
  11.0477777777778,                       !- Value 333
  10.9505555555556,                       !- Value 334
  10.8533333333333,                       !- Value 335
  10.7572222222222,                       !- Value 336
  10.6611111111111,                       !- Value 337
  10.5661111111111,                       !- Value 338
  10.4711111111111,                       !- Value 339
  10.3772222222222,                       !- Value 340
  10.2833333333333,                       !- Value 341
  10.19,                                  !- Value 342
  10.0977777777778,                       !- Value 343
  10.0061111111111,                       !- Value 344
  9.915,                                  !- Value 345
  9.825,                                  !- Value 346
  9.73555555555556,                       !- Value 347
  9.64666666666666,                       !- Value 348
  9.55888888888889,                       !- Value 349
  9.47166666666667,                       !- Value 350
  9.38555555555555,                       !- Value 351
  9.3,                                    !- Value 352
  9.21555555555556,                       !- Value 353
  9.13222222222222,                       !- Value 354
  9.04944444444445,                       !- Value 355
  8.96833333333333,                       !- Value 356
  8.88777777777778,                       !- Value 357
  8.80833333333333,                       !- Value 358
  8.73,                                   !- Value 359
  8.65222222222222,                       !- Value 360
  8.57611111111111,                       !- Value 361
  8.50111111111111,                       !- Value 362
  8.42722222222222,                       !- Value 363
  8.35444444444444,                       !- Value 364
  8.28277777777778;                       !- Value 365

OS:ElectricEquipment,
  {8806d9e8-fe38-4c40-8358-636f1c293089}, !- Handle
  cooking range,                          !- Name
  {538f9ff4-dc53-456f-869b-8cd4968487ef}, !- Electric Equipment Definition Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space or SpaceType Name
  {e51cff3c-2b4a-4e73-a0da-ac393d29577b}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {538f9ff4-dc53-456f-869b-8cd4968487ef}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  218.857117006856,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:Schedule:Day,
  {8d1d784d-ad0d-4ef9-aa9a-bbc2087bfc8e}, !- Handle
  cooking range allday12,                 !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0466666666666667,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0266666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0466666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0733333333333333,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.306666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.32,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.333333333333333,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.38,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.306666666666667,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.293333333333333,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.613333333333333,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.78,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.233333333333333,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.166666666666667,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.106666666666667,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0733333333333333;                     !- Value Until Time 22

OS:Schedule:Rule,
  {0d7515a4-e3e9-467c-a366-a678dc257cdc}, !- Handle
  cooking range allday ruleset12,         !- Name
  {e51cff3c-2b4a-4e73-a0da-ac393d29577b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d1d784d-ad0d-4ef9-aa9a-bbc2087bfc8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {139f8a5d-4fa1-443e-8da8-e2a47a4b84a9}, !- Handle
  cooking range allday10,                 !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0461561835308417,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0263749620176238,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0461561835308417,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0725311455484655,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.164843512610149,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.27693710118505,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.303312063202674,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.316499544211486,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.27693710118505,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.329687025220298,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37584320875114,                       !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.303312063202674,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.37584320875114,                       !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.290124582193862,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.606624126405348,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.989061075660893,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.771467639015497,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.395624430264357,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.230780917654208,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.164843512610149,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.105499848070495,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0725311455484655;                     !- Value Until Time 22

OS:Schedule:Rule,
  {5cf6e29b-8cf3-4837-944f-11918a944657}, !- Handle
  cooking range allday ruleset10,         !- Name
  {e51cff3c-2b4a-4e73-a0da-ac393d29577b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {139f8a5d-4fa1-443e-8da8-e2a47a4b84a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f86a05e3-ef81-46df-889e-21c7d45096d2}, !- Handle
  cooking range allday9,                  !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0378608325736858,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0216347614706776,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0378608325736858,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0594955940443634,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135217259191735,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.227164995442115,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.248799756912792,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.259617137648131,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.227164995442115,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27043451838347,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.308295350957156,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.248799756912792,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.308295350957156,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.237982376177454,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.497599513825585,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.81130355515041,                       !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.63281677301732,                       !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.324521422060164,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.189304162868429,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.135217259191735,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0865390458827104,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0594955940443634;                     !- Value Until Time 22

OS:Schedule:Rule,
  {eea5161d-b0a5-47a6-b1e2-234abe8aa365}, !- Handle
  cooking range allday ruleset9,          !- Name
  {e51cff3c-2b4a-4e73-a0da-ac393d29577b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f86a05e3-ef81-46df-889e-21c7d45096d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {29e9e592-5370-4d8a-8f7c-0248d82a65b5}, !- Handle
  cooking range allday7,                  !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0381160741415983,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.021780613795199,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0381160741415983,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0598966879367973,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.136128836219994,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.22869644484959,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.250477058644789,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261367365542388,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.22869644484959,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.272257672439988,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.310373746581586,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.250477058644789,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.310373746581586,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.239586751747189,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.500954117289578,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.816773017319964,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.637082953509572,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.326709206927985,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.190580370707991,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.136128836219994,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0871224551807961,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0598966879367973;                     !- Value Until Time 22

OS:Schedule:Rule,
  {f9428d3f-00f6-4c65-b380-0922b206e44c}, !- Handle
  cooking range allday ruleset7,          !- Name
  {e51cff3c-2b4a-4e73-a0da-ac393d29577b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {29e9e592-5370-4d8a-8f7c-0248d82a65b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8522694a-5cc8-4dfb-92bb-5362b2a936da}, !- Handle
  cooking range allday6,                  !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0378608325736858,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0216347614706776,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0378608325736858,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0594955940443634,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135217259191735,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.227164995442115,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.248799756912792,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.259617137648131,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.227164995442115,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27043451838347,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.308295350957156,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.248799756912792,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.308295350957156,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.237982376177454,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.497599513825585,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.81130355515041,                       !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.63281677301732,                       !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.324521422060164,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.189304162868429,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.135217259191735,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0865390458827104,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0594955940443634;                     !- Value Until Time 22

OS:Schedule:Rule,
  {efb842ae-6f3a-4548-b763-0c2723b303e6}, !- Handle
  cooking range allday ruleset6,          !- Name
  {e51cff3c-2b4a-4e73-a0da-ac393d29577b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8522694a-5cc8-4dfb-92bb-5362b2a936da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {011f89b5-5c68-42bb-9096-0fcb78e68b85}, !- Handle
  cooking range allday5,                  !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0421573989668794,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0240899422667882,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0421573989668794,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0662473412336676,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150562139167426,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.252944393801276,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.277034336068064,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.289079307201459,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.252944393801276,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.301124278334853,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.343281677301732,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.277034336068064,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.343281677301732,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26498936493467,                       !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.554068672136129,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.903372835004558,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.704630811303555,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.361349134001823,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.210786994834397,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.150562139167426,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0963597690671529,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0662473412336676;                     !- Value Until Time 22

OS:Schedule:Rule,
  {059ff2d0-9213-42dd-8f9d-de227add8cb1}, !- Handle
  cooking range allday ruleset5,          !- Name
  {e51cff3c-2b4a-4e73-a0da-ac393d29577b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {011f89b5-5c68-42bb-9096-0fcb78e68b85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {294c0895-6333-4a90-a507-0db0d3ef3116}, !- Handle
  cooking range allday4,                  !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0419872379216044,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0239927073837739,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0419872379216044,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0659799453053783,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.149954421148587,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.251923427529626,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2759161349134,                        !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.287912488605287,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251923427529626,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.299908842297174,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.341896080218778,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2759161349134,                        !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341896080218778,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.263919781221513,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5518322698268,                        !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.899726526891522,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.701786690975387,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.359890610756609,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.209936189608022,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.149954421148587,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0959708295350957,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0659799453053783;                     !- Value Until Time 22

OS:Schedule:Rule,
  {14d426e9-89c5-4d81-8c01-592e4a4e7d52}, !- Handle
  cooking range allday ruleset4,          !- Name
  {e51cff3c-2b4a-4e73-a0da-ac393d29577b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {294c0895-6333-4a90-a507-0db0d3ef3116}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {72583cf3-be19-4a0b-b3c4-9de32f7917bf}, !- Handle
  cooking range allday3,                  !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0421573989668794,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0240899422667882,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0421573989668794,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0662473412336676,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150562139167426,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.252944393801276,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.277034336068064,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.289079307201459,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.252944393801276,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.301124278334853,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.343281677301732,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.277034336068064,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.343281677301732,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26498936493467,                       !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.554068672136129,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.903372835004558,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.704630811303555,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.361349134001823,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.210786994834397,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.150562139167426,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0963597690671529,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0662473412336676;                     !- Value Until Time 22

OS:Schedule:Rule,
  {777b2f59-bca4-4924-b706-d1edcd3497e7}, !- Handle
  cooking range allday ruleset3,          !- Name
  {e51cff3c-2b4a-4e73-a0da-ac393d29577b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {72583cf3-be19-4a0b-b3c4-9de32f7917bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23f6bc0a-5460-43e6-bfc1-7bab747f2c79}, !- Handle
  cooking range allday1,                  !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0466666666666667,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0266666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0466666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0733333333333333,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.306666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.32,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.333333333333333,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.38,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.306666666666667,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.293333333333333,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.613333333333333,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.78,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.233333333333333,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.166666666666667,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.106666666666667,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0733333333333333;                     !- Value Until Time 22

OS:Schedule:Rule,
  {497a44eb-825b-403d-a59a-0c4c12b6e2ca}, !- Handle
  cooking range allday ruleset1,          !- Name
  {e51cff3c-2b4a-4e73-a0da-ac393d29577b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {23f6bc0a-5460-43e6-bfc1-7bab747f2c79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {15fbef42-4683-492f-b015-cfac65fc9d66}, !- Handle
  Schedule Day 11,                        !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e51cff3c-2b4a-4e73-a0da-ac393d29577b}, !- Handle
  cooking range,                          !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  {15fbef42-4683-492f-b015-cfac65fc9d66}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {687da76c-d319-4d42-9343-f006c1d7b456}, !- Handle
  fridge,                                 !- Name
  {b36007de-148c-4f6d-bd22-c16de45fa702}, !- Electric Equipment Definition Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space or SpaceType Name
  {89f93da1-9198-4a0e-96c2-fa3d724790ba}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b36007de-148c-4f6d-bd22-c16de45fa702}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  63.4392141035994,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Day,
  {a58beec3-872e-4b31-b6d7-84cfd1e5b146}, !- Handle
  fridge allday12,                        !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {ad8fd7ed-2c4e-48b7-9869-0890f0d6d2c0}, !- Handle
  fridge allday ruleset12,                !- Name
  {89f93da1-9198-4a0e-96c2-fa3d724790ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a58beec3-872e-4b31-b6d7-84cfd1e5b146}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a116a3b8-0a73-4977-818f-74c42c767e14}, !- Handle
  fridge allday11,                        !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {d703ee57-bb62-4980-b30b-01b9593caad0}, !- Handle
  fridge allday ruleset11,                !- Name
  {89f93da1-9198-4a0e-96c2-fa3d724790ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a116a3b8-0a73-4977-818f-74c42c767e14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3c740547-7018-4894-9563-af6fe81a24e4}, !- Handle
  fridge allday10,                        !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {ae49a984-caa7-4783-afb1-86aa27484ef5}, !- Handle
  fridge allday ruleset10,                !- Name
  {89f93da1-9198-4a0e-96c2-fa3d724790ba}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3c740547-7018-4894-9563-af6fe81a24e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17b7db1d-cecb-4282-b057-ac32eb95968c}, !- Handle
  fridge allday6,                         !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {b55dd997-6d97-4a42-ac2c-e918d77a4ce2}, !- Handle
  fridge allday ruleset6,                 !- Name
  {89f93da1-9198-4a0e-96c2-fa3d724790ba}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {17b7db1d-cecb-4282-b057-ac32eb95968c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8966de43-10b8-47f0-af2a-d7eec6903ea6}, !- Handle
  fridge allday3,                         !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {ce0b35c5-d545-4bd6-9ad7-a79bcd55119c}, !- Handle
  fridge allday ruleset3,                 !- Name
  {89f93da1-9198-4a0e-96c2-fa3d724790ba}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8966de43-10b8-47f0-af2a-d7eec6903ea6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a0865f0-72e7-459f-989f-df335dcf8d2d}, !- Handle
  fridge allday2,                         !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {b0c4013b-d0ff-4762-913f-4dbc6f02d283}, !- Handle
  fridge allday ruleset2,                 !- Name
  {89f93da1-9198-4a0e-96c2-fa3d724790ba}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0a0865f0-72e7-459f-989f-df335dcf8d2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8d3fab41-eca7-4fc6-ad9b-5b7eb8016e6a}, !- Handle
  fridge allday1,                         !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {b9476161-eda0-4d8d-9e80-d721c5638cbc}, !- Handle
  fridge allday ruleset1,                 !- Name
  {89f93da1-9198-4a0e-96c2-fa3d724790ba}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8d3fab41-eca7-4fc6-ad9b-5b7eb8016e6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5dfedea-2803-41fd-bf5c-d2fe66567c6b}, !- Handle
  Schedule Day 10,                        !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {89f93da1-9198-4a0e-96c2-fa3d724790ba}, !- Handle
  fridge,                                 !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  {c5dfedea-2803-41fd-bf5c-d2fe66567c6b}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {2f704784-70c3-4ef0-8d47-834bee443814}, !- Handle
  dishwasher,                             !- Name
  {a4930282-f0da-41de-b1be-adf67305daf0}, !- Electric Equipment Definition Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space or SpaceType Name
  {f7edd2f7-c27e-4b74-8219-dd8223d17edf}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a4930282-f0da-41de-b1be-adf67305daf0}, !- Handle
  dishwasher,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  42.2411277557252,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:Schedule:Day,
  {7709c8a2-a7dd-4dd0-b188-0c36190b9db7}, !- Handle
  dishwasher allday12,                    !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.135135135135135,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0630630630630631,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.045045045045045,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.027027027027027,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0900900900900901,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.18018018018018,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.279279279279279,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.522522522522523,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.585585585585585,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.504504504504504,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.432432432432432,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.369369369369369,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.414414414414414,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.324324324324324,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.342342342342342,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.441441441441441,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783783783783784,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.810810810810811,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.603603603603604,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.396396396396396,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.279279279279279;                      !- Value Until Time 22

OS:Schedule:Rule,
  {6d916549-d22b-4bf3-a950-a5db9a111fea}, !- Handle
  dishwasher allday ruleset12,            !- Name
  {f7edd2f7-c27e-4b74-8219-dd8223d17edf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7709c8a2-a7dd-4dd0-b188-0c36190b9db7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14872b72-ff57-496a-a6e0-057c84703188}, !- Handle
  dishwasher allday10,                    !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.133656902116337,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0623732209876239,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0445523007054456,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0267313804232674,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0891046014108913,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.178209202821783,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.276224264373763,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.51680668818317,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.579179909170793,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.498985767900991,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.427702086772278,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.365328865784654,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4098811664901,                        !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.320776565079209,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.338597485361387,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.436612546913367,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.775210032274754,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.989061075660893,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.801941412698021,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.597000829452972,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.392060246207922,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.276224264373763;                      !- Value Until Time 22

OS:Schedule:Rule,
  {45f4503d-9dd9-4843-ad6e-23ef38fbb6ab}, !- Handle
  dishwasher allday ruleset10,            !- Name
  {f7edd2f7-c27e-4b74-8219-dd8223d17edf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14872b72-ff57-496a-a6e0-057c84703188}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c5746728-d6a6-4a76-b08f-40815cd46098}, !- Handle
  dishwasher allday9,                     !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.109635615560866,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0511632872617376,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0365452051869554,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0219271231121732,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0730904103739108,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.146180820747822,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.226580272159124,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.423924380168683,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.47508766743042,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.409306298093901,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.350833969794772,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.299670682533034,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.33621588771999,                       !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.263125477346079,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.277743559420861,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358143010832163,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.635886570253024,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.81130355515041,                       !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.657813693365197,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.489705749505203,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.321597805645208,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.226580272159124;                      !- Value Until Time 22

OS:Schedule:Rule,
  {3ac1db7c-51cb-4809-b594-921ca2c3d908}, !- Handle
  dishwasher allday ruleset9,             !- Name
  {f7edd2f7-c27e-4b74-8219-dd8223d17edf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c5746728-d6a6-4a76-b08f-40815cd46098}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Ruleset,
  {bac0f95c-fb6c-43f9-8878-a7f080e88065}, !- Handle
  misc plug loads schedule,               !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  {77f989c2-7ccf-47f1-bb0d-8be36518b7de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {435ceece-3b88-4a81-bcea-063cd043c3f8}, !- Handle
  dishwasher allday7,                     !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.110374732070265,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0515082082994572,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0367915773567551,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0220749464140531,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0735831547135102,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.14716630942702,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.228107779611882,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.426782297338359,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.478290505637816,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.412065666395657,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.353199142624849,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.301690934325392,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.338482511682147,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.264899356968637,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.279615987911339,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3605574580962,                        !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.640173446007539,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816773017319964,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.662248392421592,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.493007136580519,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.323765880739445,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.228107779611882;                      !- Value Until Time 22

OS:Schedule:Rule,
  {97134d1c-0380-4141-b43a-550fbd491be4}, !- Handle
  dishwasher allday ruleset7,             !- Name
  {f7edd2f7-c27e-4b74-8219-dd8223d17edf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {435ceece-3b88-4a81-bcea-063cd043c3f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d6c9766-3ff0-47b7-a22b-b194c101ef9d}, !- Handle
  dishwasher allday6,                     !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.109635615560866,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0511632872617376,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0365452051869554,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0219271231121732,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0730904103739108,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.146180820747822,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.226580272159124,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.423924380168683,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.47508766743042,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.409306298093901,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.350833969794772,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.299670682533034,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.33621588771999,                       !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.263125477346079,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.277743559420861,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358143010832163,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.635886570253024,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.81130355515041,                       !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.657813693365197,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.489705749505203,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.321597805645208,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.226580272159124;                      !- Value Until Time 22

OS:Schedule:Rule,
  {24c2b56f-c6ff-4915-8402-de9c36e2f98f}, !- Handle
  dishwasher allday ruleset6,             !- Name
  {f7edd2f7-c27e-4b74-8219-dd8223d17edf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6d6c9766-3ff0-47b7-a22b-b194c101ef9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8be5c9ac-fa3d-414f-b415-a4cf87704f66}, !- Handle
  dishwasher allday5,                     !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.122077410135751,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0569694580633505,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0406924700452504,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0244154820271502,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0813849400905007,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.162769880181001,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.252293314280552,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.472032652524904,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529002110588255,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.455755664506804,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.390647712434403,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.333678254371053,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.374370724416303,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.292985784325803,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.309262772343903,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.398786206443454,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.708048978787356,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.903372835004558,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.732464460814506,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.545279098606355,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.358093736398203,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.252293314280552;                      !- Value Until Time 22

OS:Schedule:Rule,
  {1242116b-5c94-4907-b78c-6e27dc5257b8}, !- Handle
  dishwasher allday ruleset5,             !- Name
  {f7edd2f7-c27e-4b74-8219-dd8223d17edf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8be5c9ac-fa3d-414f-b415-a4cf87704f66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27419f75-88f4-481e-bbe2-ee569e028eda}, !- Handle
  dishwasher allday4,                     !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.121584665796152,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0567395107048708,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0405282219320506,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0243169331592303,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0810564438641011,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.162112887728202,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.251274975978713,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470127374411786,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.526866885116657,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.453916085638966,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.389070930547685,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.332331419842815,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.372859641774865,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.291803197910764,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.308014486683584,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.397176574934095,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.70519106161768,                       !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.899726526891522,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.72950799477691,                       !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.543078173889477,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.356648353002045,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.251274975978713;                      !- Value Until Time 22

OS:Schedule:Rule,
  {3c35374d-5522-4a5d-ba7f-6d279d01db6c}, !- Handle
  dishwasher allday ruleset4,             !- Name
  {f7edd2f7-c27e-4b74-8219-dd8223d17edf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {27419f75-88f4-481e-bbe2-ee569e028eda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {00000436-a8ac-4a34-baa0-9a6f3db8719d}, !- Handle
  dishwasher allday3,                     !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.122077410135751,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0569694580633505,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0406924700452504,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0244154820271502,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0813849400905007,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.162769880181001,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.252293314280552,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.472032652524904,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529002110588255,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.455755664506804,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.390647712434403,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.333678254371053,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.374370724416303,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.292985784325803,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.309262772343903,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.398786206443454,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.708048978787356,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.903372835004558,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.732464460814506,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.545279098606355,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.358093736398203,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.252293314280552;                      !- Value Until Time 22

OS:Schedule:Rule,
  {c4598749-7932-4d65-af6e-2244d9578b87}, !- Handle
  dishwasher allday ruleset3,             !- Name
  {f7edd2f7-c27e-4b74-8219-dd8223d17edf}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {00000436-a8ac-4a34-baa0-9a6f3db8719d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90188d4e-1f97-40db-833c-561bf3843c44}, !- Handle
  dishwasher allday1,                     !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.135135135135135,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0630630630630631,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.045045045045045,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.027027027027027,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0900900900900901,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.18018018018018,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.279279279279279,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.522522522522523,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.585585585585585,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.504504504504504,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.432432432432432,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.369369369369369,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.414414414414414,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.324324324324324,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.342342342342342,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.441441441441441,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783783783783784,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.810810810810811,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.603603603603604,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.396396396396396,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.279279279279279;                      !- Value Until Time 22

OS:Schedule:Ruleset,
  {ae199de3-e236-41dd-8e94-6074b4ea2701}, !- Handle
  clothes dryer 1,                        !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  {a74d10e9-6917-40a4-b538-22adef65a6f3}; !- Default Day Schedule Name

OS:Schedule:Rule,
  {81634424-fd63-426a-bfc4-6c59bee15dcc}, !- Handle
  dishwasher allday ruleset1,             !- Name
  {f7edd2f7-c27e-4b74-8219-dd8223d17edf}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {90188d4e-1f97-40db-833c-561bf3843c44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f47606eb-94ee-4145-ac7e-e21c41c78ad5}, !- Handle
  Schedule Day 9,                         !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7edd2f7-c27e-4b74-8219-dd8223d17edf}, !- Handle
  dishwasher,                             !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  {f47606eb-94ee-4145-ac7e-e21c41c78ad5}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {be1aaceb-0bb4-407c-9d77-aab672668e7a}, !- Handle
  clothes dryer,                          !- Name
  {84f5e606-6c76-4672-89f5-bfef7daa3fd1}, !- Electric Equipment Definition Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space or SpaceType Name
  {571310bf-071e-4e06-a913-833472944e73}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {84f5e606-6c76-4672-89f5-bfef7daa3fd1}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  56.7122868421351,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:Schedule:Day,
  {55a91027-bf29-4f0f-be21-d00608cecb3d}, !- Handle
  clothes dryer allday1,                  !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123456790123457,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740740740740741,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493827160493827,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0246913580246914,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0493827160493827,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0740740740740741,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.197530864197531,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.395061728395062,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.592592592592593,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.839506172839506,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.962962962962963,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.91358024691358,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.827160493827161,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.703703703703704,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.753086419753086,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.679012345679012,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.62962962962963,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.641975308641975,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.666666666666667,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.54320987654321,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.296296296296296;                      !- Value Until Time 23

OS:Schedule:Rule,
  {5e5c7619-626d-409c-86cb-2c4d610ee450}, !- Handle
  clothes dryer allday ruleset1,          !- Name
  {571310bf-071e-4e06-a913-833472944e73}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55a91027-bf29-4f0f-be21-d00608cecb3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d218986-9c50-4e1d-b505-6f78faf03e1e}, !- Handle
  Schedule Day 8,                         !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {571310bf-071e-4e06-a913-833472944e73}, !- Handle
  clothes dryer,                          !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  {4d218986-9c50-4e1d-b505-6f78faf03e1e}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {b64c19a1-f1bb-4f83-95cf-f714e10d516c}, !- Handle
  clothes washer,                         !- Name
  {27896a66-05c5-4217-9cc8-f08e3d6336a3}, !- Electric Equipment Definition Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space or SpaceType Name
  {eac74c63-c09a-44df-a2fb-cd6ad5754fde}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {27896a66-05c5-4217-9cc8-f08e3d6336a3}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8.99204306222275,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:Schedule:Day,
  {18230379-5b36-4eeb-bdfc-7468928ebc05}, !- Handle
  clothes washer allday12,                !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.103524780412324,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0805192736540299,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0460110135165885,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0805192736540299,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.126530287170618,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.253060574341237,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.56363491557821,                       !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.839700996677741,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.989236790606653,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.966231283848359,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.862706503436035,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.770684476402858,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.690165202748828,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56363491557821,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.598143175715651,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.575137668957357,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.56363491557821,                       !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.540629408819915,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.368088108132708,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.195546807445501;                      !- Value Until Time 20

OS:Schedule:Rule,
  {3c782749-cf3a-4a62-ae0f-8ae3f2ee15a7}, !- Handle
  clothes washer allday ruleset12,        !- Name
  {eac74c63-c09a-44df-a2fb-cd6ad5754fde}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {18230379-5b36-4eeb-bdfc-7468928ebc05}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0109a8e2-4c72-441c-a02c-9e657ee4ee0f}, !- Handle
  clothes washer allday11,                !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0982000637145588,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0763778273335457,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0436444727620261,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0763778273335457,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.120022300095572,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.240044600191144,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.53464479133482,                       !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.796511627906977,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.938356164383562,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.916533928002549,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.81833386428799,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.731044918763938,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.654667091430392,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.53464479133482,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56737814590634,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.545555909525327,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.53464479133482,                       !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.512822554953807,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.349155782096209,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.185489009238611;                      !- Value Until Time 20

OS:Schedule:Rule,
  {a936f974-79a6-4b82-bcb5-a0bb89564f01}, !- Handle
  clothes washer allday ruleset11,        !- Name
  {eac74c63-c09a-44df-a2fb-cd6ad5754fde}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0109a8e2-4c72-441c-a02c-9e657ee4ee0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4e62fdf0-6787-41fd-af28-781fc85c0ed4}, !- Handle
  clothes washer allday10,                !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0987120557047285,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0767760433259,                        !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0438720247576571,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0767760433259,                        !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.120648068083557,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.241296136167114,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5374323032813,                        !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.800664451827243,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.943248532289628,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9213125199108,                        !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.822600464206071,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.734856414690757,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.658080371364857,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5374323032813,                        !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.570336321849543,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.548400309470714,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5374323032813,                        !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.515496290902471,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.350976198061257,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.186456105220043;                      !- Value Until Time 20

OS:Schedule:Rule,
  {6a66f8e3-f6a8-4df0-9bd4-701b18dccbea}, !- Handle
  clothes washer allday ruleset10,        !- Name
  {eac74c63-c09a-44df-a2fb-cd6ad5754fde}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4e62fdf0-6787-41fd-af28-781fc85c0ed4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b865265d-c5e7-4032-9206-9e3dc4e1325b}, !- Handle
  clothes washer allday9,                 !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.101988804441815,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0793246256769672,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0453283575296955,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0793246256769672,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.124652983206663,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.249305966413325,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55527237973877,                       !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.827242524916944,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.974559686888454,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.951895508123606,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.849906703681791,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7592499886224,                        !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.679925362945433,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55527237973877,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.589268647886042,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.566604469121194,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55527237973877,                       !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.532608200973923,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.362626860237564,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.192645519501206;                      !- Value Until Time 20

OS:Schedule:Rule,
  {20c078c2-2d5f-4348-8f8c-80e5cf92347c}, !- Handle
  clothes washer allday ruleset9,         !- Name
  {eac74c63-c09a-44df-a2fb-cd6ad5754fde}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b865265d-c5e7-4032-9206-9e3dc4e1325b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f2953fb2-8c02-476a-87ff-347345593203}, !- Handle
  clothes washer allday7,                 !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.102295999635917,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0795635552723798,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0454648887270741,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0795635552723798,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.125028443999454,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.250056887998908,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.556944886906658,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.829734219269103,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.977495107632094,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.954762663268557,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.85246666363264,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.761536886178492,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.681973330906112,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.556944886906658,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.591043553451964,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.568311109088427,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.556944886906658,                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.534212442543121,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.363719109816593,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.193225777090065;                      !- Value Until Time 20

OS:Schedule:Rule,
  {8a42212b-5a53-40b0-97f1-86c2f62ee112}, !- Handle
  clothes washer allday ruleset7,         !- Name
  {eac74c63-c09a-44df-a2fb-cd6ad5754fde}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f2953fb2-8c02-476a-87ff-347345593203}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ccae9f5b-4f3c-417c-a285-3a30f6d5c517}, !- Handle
  clothes washer allday6,                 !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.101988804441815,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0793246256769672,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0453283575296955,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0793246256769672,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.124652983206663,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.249305966413325,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55527237973877,                       !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.827242524916944,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.974559686888454,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.951895508123606,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.849906703681791,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7592499886224,                        !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.679925362945433,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55527237973877,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.589268647886042,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.566604469121194,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55527237973877,                       !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.532608200973923,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.362626860237564,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.192645519501206;                      !- Value Until Time 20

OS:Schedule:Rule,
  {e9fb8905-ab86-4993-8136-55a79393ab17}, !- Handle
  clothes washer allday ruleset6,         !- Name
  {eac74c63-c09a-44df-a2fb-cd6ad5754fde}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ccae9f5b-4f3c-417c-a285-3a30f6d5c517}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4f7816ee-6a1a-4fda-a533-63a9d469b7dd}, !- Handle
  clothes washer allday5,                 !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.104651162790698,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0813953488372093,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0465116279069768,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0813953488372093,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.127906976744186,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.255813953488372,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.569767441860465,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.848837209302326,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.976744186046512,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.872093023255814,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.779069767441861,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.697674418604651,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.569767441860465,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.604651162790698,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.581395348837209,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.569767441860465,                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.546511627906977,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.372093023255814,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.197674418604651;                      !- Value Until Time 20

OS:Schedule:Rule,
  {e23b849d-4235-4aee-bd9e-fb6d7563a0d5}, !- Handle
  clothes washer allday ruleset5,         !- Name
  {eac74c63-c09a-44df-a2fb-cd6ad5754fde}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4f7816ee-6a1a-4fda-a533-63a9d469b7dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {644ba63d-1c44-4c75-83e5-99601cd32da9}, !- Handle
  clothes washer allday4,                 !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.10444636599463,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0812360624402676,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0464206071087243,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0812360624402676,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.127656669548992,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.255313339097984,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.568652437081873,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.847176079734219,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.998043052837573,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.974832749283211,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.870386383288582,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.777545169071133,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.696309106630865,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.568652437081873,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.603467892413416,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.580257588859054,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.568652437081873,                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.545442133527511,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.371364856869795,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.197287580212078;                      !- Value Until Time 20

OS:Schedule:Rule,
  {c5c12031-4f93-447a-ac79-b181fe7287b4}, !- Handle
  clothes washer allday ruleset4,         !- Name
  {eac74c63-c09a-44df-a2fb-cd6ad5754fde}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {644ba63d-1c44-4c75-83e5-99601cd32da9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ceaa86fe-dc68-4594-9043-b2354d40b64a}, !- Handle
  clothes washer allday3,                 !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.104651162790698,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0813953488372093,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0465116279069768,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0813953488372093,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.127906976744186,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.255813953488372,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.569767441860465,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.848837209302326,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.976744186046512,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.872093023255814,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.779069767441861,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.697674418604651,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.569767441860465,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.604651162790698,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.581395348837209,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.569767441860465,                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.546511627906977,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.372093023255814,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.197674418604651;                      !- Value Until Time 20

OS:Schedule:Rule,
  {52fa6e1e-43d1-4ffa-8a26-479d47739994}, !- Handle
  clothes washer allday ruleset3,         !- Name
  {eac74c63-c09a-44df-a2fb-cd6ad5754fde}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ceaa86fe-dc68-4594-9043-b2354d40b64a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de310621-a8c4-47b5-a036-5c3639f2b6ba}, !- Handle
  clothes washer allday2,                 !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.102603194830019,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0798024848677923,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0456014199244527,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0798024848677923,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.125403904792245,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.25080780958449,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.558617394074546,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.832225913621263,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.980430528375734,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.957629818413508,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.855026623583489,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.763823783734583,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.684021298866791,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.558617394074546,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.592818459017886,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570017749055659,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.558617394074546,                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.53581668411232,                       !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.364811359395622,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.193806034678924;                      !- Value Until Time 20

OS:Schedule:Rule,
  {2386ccdc-0b79-4e50-b0fe-020b89c1112b}, !- Handle
  clothes washer allday ruleset2,         !- Name
  {eac74c63-c09a-44df-a2fb-cd6ad5754fde}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {de310621-a8c4-47b5-a036-5c3639f2b6ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5fde214d-dc6f-4ec7-bd78-0c8016879716}, !- Handle
  clothes washer allday1,                 !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.103524780412324,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0805192736540299,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0460110135165885,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0805192736540299,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.126530287170618,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.253060574341237,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.56363491557821,                       !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.839700996677741,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.989236790606653,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.966231283848359,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.862706503436035,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.770684476402858,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.690165202748828,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56363491557821,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.598143175715651,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.575137668957357,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.56363491557821,                       !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.540629408819915,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.368088108132708,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.195546807445501;                      !- Value Until Time 20

OS:Schedule:Rule,
  {f758c7ce-7ede-4292-8bb0-1553d784c082}, !- Handle
  clothes washer allday ruleset1,         !- Name
  {eac74c63-c09a-44df-a2fb-cd6ad5754fde}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {5fde214d-dc6f-4ec7-bd78-0c8016879716}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8abf0c1e-e4fe-4373-a3b4-4a5610616cf6}, !- Handle
  Schedule Day 7,                         !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {eac74c63-c09a-44df-a2fb-cd6ad5754fde}, !- Handle
  clothes washer,                         !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  {8abf0c1e-e4fe-4373-a3b4-4a5610616cf6}; !- Default Day Schedule Name

OS:Connection,
  {5ebc945d-b426-4fc4-83e8-00f5efe90b53}, !- Handle
  {91cefcea-7b0f-4e9d-b8a0-60aa57ac6d6b}, !- Source Object
  3,                                      !- Outlet Port
  {1e229d7b-7f5e-4804-91ef-b911879640be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81356140-7d91-463e-a0c8-b63c1ddf9261}, !- Handle
  {e87f0279-1285-4aa9-8271-176838fc606d}, !- Source Object
  3,                                      !- Outlet Port
  {91cefcea-7b0f-4e9d-b8a0-60aa57ac6d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {430d63d0-8d7c-4c54-9d33-a52a9c7a833b}, !- Handle
  {30a39056-2f6b-47d7-be2c-33d7096bf147}, !- Source Object
  3,                                      !- Outlet Port
  {e87f0279-1285-4aa9-8271-176838fc606d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91cefcea-7b0f-4e9d-b8a0-60aa57ac6d6b}, !- Handle
  Node 15,                                !- Name
  {81356140-7d91-463e-a0c8-b63c1ddf9261}, !- Inlet Port
  {5ebc945d-b426-4fc4-83e8-00f5efe90b53}; !- Outlet Port

OS:AdditionalProperties,
  {2ecf839d-9a55-4051-9891-66227ffabe42}, !- Handle
  {e87f0279-1285-4aa9-8271-176838fc606d}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:WaterUse:Connections,
  {e87f0279-1285-4aa9-8271-176838fc606d}, !- Handle
  Water Use Connections 1,                !- Name
  {430d63d0-8d7c-4c54-9d33-a52a9c7a833b}, !- Inlet Node Name
  {81356140-7d91-463e-a0c8-b63c1ddf9261}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {34ee927c-a90b-423e-97f2-84e4ed54f4f6}, !- Water Use Equipment Name 1
  {4fec1d76-cb02-4ec0-88d9-031cde930cf0}, !- Water Use Equipment Name 2
  {9acffcd1-eafe-4f87-a619-9b0171184e14}, !- Water Use Equipment Name 3
  {0f9671bb-ce89-4c48-a413-69ada03ef6af}; !- Water Use Equipment Name 4

OS:AdditionalProperties,
  {970c65f9-3513-44ae-a316-9ac92cf79dce}, !- Handle
  {f1675793-c5a1-4513-8219-085924c65bbc}, !- Object Name
  FuelType,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Electricity,                            !- Feature Value 1
  HPXML_ID,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  WaterHeatingSystem1;                    !- Feature Value 2

OS:EnergyManagementSystem:OutputVariable,
  {f1675793-c5a1-4513-8219-085924c65bbc}, !- Handle
  water heater EC adjustment outvar,      !- Name
  ec_adj_energy,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {0588c183-a973-479d-9c8b-677d389c074a}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {c1a1c6c4-cf8e-4c84-8500-428227d52ed8}, !- Handle
  water heater EC_adj ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {0588c183-a973-479d-9c8b-677d389c074a}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {0588c183-a973-479d-9c8b-677d389c074a}, !- Handle
  water_heater_EC_adj,                    !- Name
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 1
  Set water_heater_ec_adj_act = 0.0 * dhw_e_cons, !- Program Line 2
  Set ec_adj_energy = water_heater_ec_adj_act * 3600 * SystemTimeStep; !- Program Line 3

OS:EnergyManagementSystem:Actuator,
  {2372fdcb-4477-4724-81aa-410772753995}, !- Handle
  water_heater_ec_adj_act,                !- Name
  {bbf689e8-4022-4963-894a-d2b8146fc8d7}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {3818fe57-24a5-4577-96b8-b222360d9348}, !- Handle
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {27faaa53-9b4f-4339-a997-f2320de2fbbd}, !- Handle
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6e1f6c1c-6cfd-4fcb-9369-11618ee41dbb}, !- Handle
  water_heater_energy,                    !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Electricity Rate;          !- Output Variable or Output Meter Name

OS:OtherEquipment,
  {bbf689e8-4022-4963-894a-d2b8146fc8d7}, !- Handle
  water heater EC adjustment,             !- Name
  {dacaec3f-ed2c-4acc-870d-00897c35d5c9}, !- Other Equipment Definition Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space or SpaceType Name
  {670d6898-731b-4981-82cf-524ce052bf09}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  water heater EC adjustment;             !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {dacaec3f-ed2c-4acc-870d-00897c35d5c9}, !- Handle
  water heater EC adjustment,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:Connection,
  {f5356a38-e162-4606-9ecd-e512ce075ff2}, !- Handle
  {f6acabff-c30b-49a1-8f6d-df060a9bb2da}, !- Source Object
  3,                                      !- Outlet Port
  {6e723dd9-f269-4a79-93a9-ec4763e64d32}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9ac636ce-cb68-48fa-a43d-dd6f40fef240}, !- Handle
  {b0af16fc-e3cd-4438-924a-ade3cee4b3ba}, !- Source Object
  32,                                     !- Outlet Port
  {f6acabff-c30b-49a1-8f6d-df060a9bb2da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c63b732-7997-47dd-8629-796355661a78}, !- Handle
  {3c5e63f0-5817-46a9-bf20-a195bdf205ec}, !- Source Object
  3,                                      !- Outlet Port
  {b0af16fc-e3cd-4438-924a-ade3cee4b3ba}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {f6acabff-c30b-49a1-8f6d-df060a9bb2da}, !- Handle
  Node 14,                                !- Name
  {9ac636ce-cb68-48fa-a43d-dd6f40fef240}, !- Inlet Port
  {f5356a38-e162-4606-9ecd-e512ce075ff2}; !- Outlet Port

OS:Connection,
  {04402caf-453f-4de4-b2a0-4cf9c2c3dccb}, !- Handle
  {055a2d47-0a99-476d-8c10-615290beaaaf}, !- Source Object
  4,                                      !- Outlet Port
  {3c5e63f0-5817-46a9-bf20-a195bdf205ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c5e63f0-5817-46a9-bf20-a195bdf205ec}, !- Handle
  Node 13,                                !- Name
  {04402caf-453f-4de4-b2a0-4cf9c2c3dccb}, !- Inlet Port
  {4c63b732-7997-47dd-8629-796355661a78}; !- Outlet Port

OS:AdditionalProperties,
  {84f66e97-40e6-48b7-a61c-1ce6b2158784}, !- Handle
  {b0af16fc-e3cd-4438-924a-ade3cee4b3ba}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Schedule:Constant,
  {6598e84f-6078-4534-852b-c8d33aed5324}, !- Handle
  WH Setpoint Temp,                       !- Name
  {496846bd-9d5b-4012-b186-f5fb8ee9eefb}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:WaterHeater:Sizing,
  {ea1ad356-1556-4f01-85ff-053306028c01}, !- Handle
  {b0af16fc-e3cd-4438-924a-ade3cee4b3ba}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterHeater:Mixed,
  {b0af16fc-e3cd-4438-924a-ade3cee4b3ba}, !- Handle
  water heater,                           !- Name
  0.136274824222915,                      !- Tank Volume {m3}
  {6598e84f-6078-4534-852b-c8d33aed5324}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5500.06477392209,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {7481e35e-6a57-489e-b20f-efed21f3d250}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.00712110531038,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  1.00712110531038,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {4c63b732-7997-47dd-8629-796355661a78}, !- Use Side Inlet Node Name
  {9ac636ce-cb68-48fa-a43d-dd6f40fef240}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:SetpointManager:Scheduled,
  {1c11fadd-3c55-4fe1-8773-1a1b057e013e}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {96e2ae8b-b04d-4b1c-ad0d-5dd9421ee8e5}, !- Schedule Name
  {57a13d6d-6f84-4d17-9009-3d22f293d0b1}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {96e2ae8b-b04d-4b1c-ad0d-5dd9421ee8e5}, !- Handle
  dhw temp,                               !- Name
  {496846bd-9d5b-4012-b186-f5fb8ee9eefb}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Connection,
  {20eeb42e-514e-40a5-a48f-85c7ebeed9b2}, !- Handle
  {1507e30b-9705-461a-8414-16d5b68ed6ca}, !- Source Object
  3,                                      !- Outlet Port
  {055a2d47-0a99-476d-8c10-615290beaaaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8401c1da-e660-4e4b-87a1-3d69651eb048}, !- Handle
  {57027078-020f-4b84-976a-cb74e473a0f2}, !- Source Object
  3,                                      !- Outlet Port
  {1507e30b-9705-461a-8414-16d5b68ed6ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae25b081-c6cf-4251-bba8-00a1d98ab61a}, !- Handle
  {8710470d-b10e-4f24-994d-7c0d3451ba18}, !- Source Object
  3,                                      !- Outlet Port
  {57027078-020f-4b84-976a-cb74e473a0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1507e30b-9705-461a-8414-16d5b68ed6ca}, !- Handle
  Node 12,                                !- Name
  {8401c1da-e660-4e4b-87a1-3d69651eb048}, !- Inlet Port
  {20eeb42e-514e-40a5-a48f-85c7ebeed9b2}; !- Outlet Port

OS:Pump:VariableSpeed,
  {57027078-020f-4b84-976a-cb74e473a0f2}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {ae25b081-c6cf-4251-bba8-00a1d98ab61a}, !- Inlet Node Name
  {8401c1da-e660-4e4b-87a1-3d69651eb048}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Connection,
  {31c8363c-459b-4ea5-b292-6f98e6045c8f}, !- Handle
  {e87444a3-24f0-43d7-81c5-3db6b775594f}, !- Source Object
  3,                                      !- Outlet Port
  {57a13d6d-6f84-4d17-9009-3d22f293d0b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27296691-5f84-4a6b-9b28-84fe84db38cb}, !- Handle
  {7c8d1c24-450b-4f89-861e-8945881dc59c}, !- Source Object
  3,                                      !- Outlet Port
  {e87444a3-24f0-43d7-81c5-3db6b775594f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a7e109-a57e-4907-bfc4-148577e8c09a}, !- Handle
  {6e723dd9-f269-4a79-93a9-ec4763e64d32}, !- Source Object
  2,                                      !- Outlet Port
  {7c8d1c24-450b-4f89-861e-8945881dc59c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c8d1c24-450b-4f89-861e-8945881dc59c}, !- Handle
  Node 11,                                !- Name
  {d6a7e109-a57e-4907-bfc4-148577e8c09a}, !- Inlet Port
  {27296691-5f84-4a6b-9b28-84fe84db38cb}; !- Outlet Port

OS:Connection,
  {2ee85bb2-8b99-43c3-acc6-077b2d44868d}, !- Handle
  {3fdb0d6c-0dc4-4dba-bf92-64261fcf376c}, !- Source Object
  3,                                      !- Outlet Port
  {6e723dd9-f269-4a79-93a9-ec4763e64d32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e787462-d5f3-45bb-8e8e-b4fb7a8f0957}, !- Handle
  {e715da42-a54e-4ae1-b630-b22253f0d430}, !- Source Object
  3,                                      !- Outlet Port
  {3fdb0d6c-0dc4-4dba-bf92-64261fcf376c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af1a652-7078-4564-a082-517653f524ec}, !- Handle
  {0b9efed4-296c-4331-affe-410acd44f1b9}, !- Source Object
  3,                                      !- Outlet Port
  {e715da42-a54e-4ae1-b630-b22253f0d430}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fdb0d6c-0dc4-4dba-bf92-64261fcf376c}, !- Handle
  Node 10,                                !- Name
  {1e787462-d5f3-45bb-8e8e-b4fb7a8f0957}, !- Inlet Port
  {2ee85bb2-8b99-43c3-acc6-077b2d44868d}; !- Outlet Port

OS:Pipe:Adiabatic,
  {e87444a3-24f0-43d7-81c5-3db6b775594f}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {27296691-5f84-4a6b-9b28-84fe84db38cb}, !- Inlet Node Name
  {31c8363c-459b-4ea5-b292-6f98e6045c8f}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {e715da42-a54e-4ae1-b630-b22253f0d430}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2af1a652-7078-4564-a082-517653f524ec}, !- Inlet Node Name
  {1e787462-d5f3-45bb-8e8e-b4fb7a8f0957}; !- Outlet Node Name

OS:AvailabilityManagerAssignmentList,
  {8bd88df2-9528-498b-8941-24acc222e046}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Sizing:Plant,
  {1820f4bb-79f2-448f-9fcd-c6e9d9fcc467}, !- Handle
  {bcf2576f-da7e-43a3-86d6-cae365269d09}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Connection,
  {d0345136-d263-4be6-8fbd-85ef15d793aa}, !- Handle
  {790739ad-fc85-43d8-a169-cb641b0e1eb3}, !- Source Object
  3,                                      !- Outlet Port
  {bcf2576f-da7e-43a3-86d6-cae365269d09}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {437f2160-b42e-4b35-b8c2-948e0ebba69c}, !- Handle
  {1e229d7b-7f5e-4804-91ef-b911879640be}, !- Source Object
  2,                                      !- Outlet Port
  {790739ad-fc85-43d8-a169-cb641b0e1eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6257747-893d-4510-ae7d-7c87bac5c947}, !- Handle
  {6d695991-e29e-450e-be6a-5e998e2b1ff0}, !- Source Object
  3,                                      !- Outlet Port
  {30a39056-2f6b-47d7-be2c-33d7096bf147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58046442-9248-462a-8605-7e00928221ca}, !- Handle
  {7fc12e74-627e-475e-b91a-d61f42b79b65}, !- Source Object
  3,                                      !- Outlet Port
  {6d695991-e29e-450e-be6a-5e998e2b1ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {173dc91c-8c92-42f1-94c1-085b6ca9d90c}, !- Handle
  {bcf2576f-da7e-43a3-86d6-cae365269d09}, !- Source Object
  17,                                     !- Outlet Port
  {7fc12e74-627e-475e-b91a-d61f42b79b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connector:Splitter,
  {6d695991-e29e-450e-be6a-5e998e2b1ff0}, !- Handle
  Connector Splitter 2,                   !- Name
  {58046442-9248-462a-8605-7e00928221ca}, !- Inlet Branch Name
  {d6257747-893d-4510-ae7d-7c87bac5c947}; !- Outlet Branch Name 1

OS:Connector:Mixer,
  {1e229d7b-7f5e-4804-91ef-b911879640be}, !- Handle
  Connector Mixer 2,                      !- Name
  {437f2160-b42e-4b35-b8c2-948e0ebba69c}, !- Outlet Branch Name
  {5ebc945d-b426-4fc4-83e8-00f5efe90b53}; !- Inlet Branch Name 1

OS:Node,
  {30a39056-2f6b-47d7-be2c-33d7096bf147}, !- Handle
  Node 9,                                 !- Name
  {d6257747-893d-4510-ae7d-7c87bac5c947}, !- Inlet Port
  {430d63d0-8d7c-4c54-9d33-a52a9c7a833b}; !- Outlet Port

OS:Node,
  {790739ad-fc85-43d8-a169-cb641b0e1eb3}, !- Handle
  Node 8,                                 !- Name
  {437f2160-b42e-4b35-b8c2-948e0ebba69c}, !- Inlet Port
  {d0345136-d263-4be6-8fbd-85ef15d793aa}; !- Outlet Port

OS:Node,
  {7fc12e74-627e-475e-b91a-d61f42b79b65}, !- Handle
  Node 7,                                 !- Name
  {173dc91c-8c92-42f1-94c1-085b6ca9d90c}, !- Inlet Port
  {58046442-9248-462a-8605-7e00928221ca}; !- Outlet Port

OS:Connection,
  {7808a96b-21fa-4319-9a9a-f9a4f54f8129}, !- Handle
  {57a13d6d-6f84-4d17-9009-3d22f293d0b1}, !- Source Object
  3,                                      !- Outlet Port
  {bcf2576f-da7e-43a3-86d6-cae365269d09}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {9ef600d8-cc0f-42df-a492-e3a7154ef9df}, !- Handle
  {055a2d47-0a99-476d-8c10-615290beaaaf}, !- Source Object
  3,                                      !- Outlet Port
  {0b9efed4-296c-4331-affe-410acd44f1b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db4ec0fa-1fa9-4900-94d0-d9019ae07b79}, !- Handle
  {bcf2576f-da7e-43a3-86d6-cae365269d09}, !- Source Object
  14,                                     !- Outlet Port
  {8710470d-b10e-4f24-994d-7c0d3451ba18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connector:Splitter,
  {055a2d47-0a99-476d-8c10-615290beaaaf}, !- Handle
  Connector Splitter 1,                   !- Name
  {20eeb42e-514e-40a5-a48f-85c7ebeed9b2}, !- Inlet Branch Name
  {9ef600d8-cc0f-42df-a492-e3a7154ef9df}, !- Outlet Branch Name 1
  {04402caf-453f-4de4-b2a0-4cf9c2c3dccb}; !- Outlet Branch Name 2

OS:Connector:Mixer,
  {6e723dd9-f269-4a79-93a9-ec4763e64d32}, !- Handle
  Connector Mixer 1,                      !- Name
  {d6a7e109-a57e-4907-bfc4-148577e8c09a}, !- Outlet Branch Name
  {2ee85bb2-8b99-43c3-acc6-077b2d44868d}, !- Inlet Branch Name 1
  {f5356a38-e162-4606-9ecd-e512ce075ff2}; !- Inlet Branch Name 2

OS:Node,
  {0b9efed4-296c-4331-affe-410acd44f1b9}, !- Handle
  Node 6,                                 !- Name
  {9ef600d8-cc0f-42df-a492-e3a7154ef9df}, !- Inlet Port
  {2af1a652-7078-4564-a082-517653f524ec}; !- Outlet Port

OS:Node,
  {57a13d6d-6f84-4d17-9009-3d22f293d0b1}, !- Handle
  Node 5,                                 !- Name
  {31c8363c-459b-4ea5-b292-6f98e6045c8f}, !- Inlet Port
  {7808a96b-21fa-4319-9a9a-f9a4f54f8129}; !- Outlet Port

OS:Node,
  {8710470d-b10e-4f24-994d-7c0d3451ba18}, !- Handle
  Node 4,                                 !- Name
  {db4ec0fa-1fa9-4900-94d0-d9019ae07b79}, !- Inlet Port
  {ae25b081-c6cf-4251-bba8-00a1d98ab61a}; !- Outlet Port

OS:PlantLoop,
  {bcf2576f-da7e-43a3-86d6-cae365269d09}, !- Handle
  dhw loop,                               !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {57a13d6d-6f84-4d17-9009-3d22f293d0b1}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {db4ec0fa-1fa9-4900-94d0-d9019ae07b79}, !- Plant Side Inlet Node Name
  {7808a96b-21fa-4319-9a9a-f9a4f54f8129}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {173dc91c-8c92-42f1-94c1-085b6ca9d90c}, !- Demand Side Inlet Node Name
  {d0345136-d263-4be6-8fbd-85ef15d793aa}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8bd88df2-9528-498b-8941-24acc222e046}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1e229d7b-7f5e-4804-91ef-b911879640be}, !- Demand Mixer Name
  {6d695991-e29e-450e-be6a-5e998e2b1ff0}, !- Demand Splitter Name
  {6e723dd9-f269-4a79-93a9-ec4763e64d32}, !- Supply Mixer Name
  {055a2d47-0a99-476d-8c10-615290beaaaf}; !- Supply Splitter Name

OS:ElectricEquipment,
  {0372621b-f4fc-46d4-bebf-627a2c6c4e2a}, !- Handle
  ceiling fan,                            !- Name
  {b90576da-7753-4556-a07c-7a35eeea7d07}, !- Electric Equipment Definition Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space or SpaceType Name
  {4b972f2a-eb77-4ddb-8188-efd24963ec35}, !- Schedule Name
  ,                                       !- Multiplier
  ceiling fan;                            !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b90576da-7753-4556-a07c-7a35eeea7d07}, !- Handle
  ceiling fan,                            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  126.846268656716,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Day,
  {20ab816e-1566-454f-a323-f12367ed11dc}, !- Handle
  ceiling fan schedule allday9,           !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {132ce753-632b-406a-a218-2fd47e9d6123}, !- Handle
  ceiling fan schedule allday ruleset9,   !- Name
  {4b972f2a-eb77-4ddb-8188-efd24963ec35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20ab816e-1566-454f-a323-f12367ed11dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f374446-d5fd-426d-b61c-1ae5fb29264e}, !- Handle
  ceiling fan schedule allday6,           !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.421052631578947,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb02ae80-d536-4b49-b2be-80c1ea476772}, !- Handle
  misc tv schedule weekday ruleset5,      !- Name
  {0543d164-3f1b-43b9-9183-1d362d20c873}, !- Schedule Ruleset Name
  15,                                     !- Rule Order
  {a91fe63a-dd3a-40d3-9e60-14374dd89779}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {4fc36527-fedb-4266-81c0-560c5e917aa7}, !- Handle
  ceiling fan schedule allday ruleset6,   !- Name
  {4b972f2a-eb77-4ddb-8188-efd24963ec35}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4f374446-d5fd-426d-b61c-1ae5fb29264e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {174ebb9c-5de4-4e95-a838-0f157d5def58}, !- Handle
  ceiling fan schedule allday1,           !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {191b9af2-5626-4158-aa47-9bf107db80e9}, !- Handle
  ceiling fan schedule allday ruleset1,   !- Name
  {4b972f2a-eb77-4ddb-8188-efd24963ec35}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {174ebb9c-5de4-4e95-a838-0f157d5def58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {119539d2-bc31-46ca-ac35-1a27e0bd96f8}, !- Handle
  Schedule Day 6,                         !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b972f2a-eb77-4ddb-8188-efd24963ec35}, !- Handle
  ceiling fan schedule,                   !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  {119539d2-bc31-46ca-ac35-1a27e0bd96f8}; !- Default Day Schedule Name

OS:Schedule:Constant,
  {e0e55b6c-1c21-4ec3-804c-9ce5fe912072}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {640647a7-a7cc-4daa-9bad-ff110c3705c5}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AdditionalProperties,
  {bb65f294-2fe4-4c0a-b1b3-d01fa37bde02}, !- Handle
  {a2f45ea7-da8c-47d9-8780-d15c68ad495d}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1;                         !- Feature Value 1

OS:ScheduleTypeLimits,
  {60dfb20e-f915-4c29-be34-d2b12e7822e0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {670d6898-731b-4981-82cf-524ce052bf09}, !- Handle
  Always On Discrete,                     !- Name
  {60dfb20e-f915-4c29-be34-d2b12e7822e0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a2f45ea7-da8c-47d9-8780-d15c68ad495d}, !- Handle
  baseboard,                              !- Name
  {670d6898-731b-4981-82cf-524ce052bf09}, !- Availability Schedule
  12445.5560659336,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ScheduleTypeLimits,
  {42dddd4b-6acd-4297-9b67-e8d7275c22da}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {295dd065-951d-4945-941e-9507dc40bc7f}, !- Handle
  occupants,                              !- Name
  {2806e53f-860a-4e21-a931-c7ed7c94da99}, !- People Definition Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space or SpaceType Name
  {816bd6d4-8b88-412e-8534-5a645928f705}, !- Number of People Schedule Name
  {6b4dd7ea-28f7-44cc-a58d-30b5a08feda8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {2806e53f-860a-4e21-a931-c7ed7c94da99}, !- Handle
  occupants,                              !- Name
  People,                                 !- Number of People Calculation Method
  4,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:Schedule:Constant,
  {6b4dd7ea-28f7-44cc-a58d-30b5a08feda8}, !- Handle
  occupants activity schedule,            !- Name
  {42dddd4b-6acd-4297-9b67-e8d7275c22da}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:Schedule:Rule,
  {3987f7a6-eb77-469a-9c1d-f9ba52886ce4}, !- Handle
  occupants schedule allday ruleset1,     !- Name
  {816bd6d4-8b88-412e-8534-5a645928f705}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68824a88-6c8a-42e8-aa9a-b125d7ad376a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb9d8cbc-69c5-4973-bcc6-149b6c289cd0}, !- Handle
  Schedule Day 5,                         !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {816bd6d4-8b88-412e-8534-5a645928f705}, !- Handle
  occupants schedule,                     !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  {cb9d8cbc-69c5-4973-bcc6-149b6c289cd0}; !- Default Day Schedule Name

OS:Construction,
  {8474c4e6-1a4b-42c4-bc90-98e284ea2e98}, !- Handle
  furniture construction living space 1,  !- Name
  ,                                       !- Surface Rendering Name
  {954cdc7d-fb58-4c84-9684-837f596d1768}; !- Layer 1

OS:Material,
  {954cdc7d-fb58-4c84-9684-837f596d1768}, !- Handle
  furniture material living space 1,      !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:InternalMass,
  {2ac15dd4-8a7b-4b3c-97b3-51283fe85222}, !- Handle
  furniture mass living space 1,          !- Name
  {be7f17b6-db1c-439b-bb74-6f82f8b904df}, !- Internal Mass Definition Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {be7f17b6-db1c-439b-bb74-6f82f8b904df}, !- Handle
  furniture mass living space 1,          !- Name
  {8474c4e6-1a4b-42c4-bc90-98e284ea2e98}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  179.265705984,                          !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {9b60a676-3fc7-4cc5-b45a-44ffd935c16f}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {39dfff10-8f23-4893-b628-7434b38898af}, !- Layer 1
  {9fad71fc-3c1a-4332-9cc9-382245d544cc}, !- Layer 2
  {39dfff10-8f23-4893-b628-7434b38898af}; !- Layer 3

OS:Material,
  {9fad71fc-3c1a-4332-9cc9-382245d544cc}, !- Handle
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass,
  {da98b4e2-962f-4f88-879d-a7ebc8b6ad26}, !- Handle
  partition wall mass,                    !- Name
  {dcbc2999-c452-46dd-a0da-a1e1286ec25c}, !- Internal Mass Definition Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {dcbc2999-c452-46dd-a0da-a1e1286ec25c}, !- Handle
  partition wall mass,                    !- Name
  {9b60a676-3fc7-4cc5-b45a-44ffd935c16f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  448.16426496,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {87130490-8e31-4e4c-a37c-e391bffe9ef8}, !- Handle
  AdiabaticFloorConstruction,             !- Name
  ,                                       !- Surface Rendering Name
  {ee8fead2-f746-4230-b11b-24a4c05727f1}, !- Layer 1
  {85c838a8-c32c-4432-b040-a975ad598c1b}, !- Layer 2
  {edc0be3b-97bd-4b6c-b8d4-989c185bd410}, !- Layer 3
  {9b6bf1f7-7b0f-478d-88a8-775b47a3b28c}; !- Layer 4

OS:Material,
  {9b6bf1f7-7b0f-478d-88a8-775b47a3b28c}, !- Handle
  floor covering 1,                       !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {edc0be3b-97bd-4b6c-b8d4-989c185bd410}, !- Handle
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {85c838a8-c32c-4432-b040-a975ad598c1b}, !- Handle
  floor rigid ins,                        !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Day,
  {057ce8d1-069b-49ff-9b91-e5a78e426931}, !- Handle
  exterior lighting schedule weekday9,    !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Material,
  {ee8fead2-f746-4230-b11b-24a4c05727f1}, !- Handle
  floor stud and cavity 1,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.75129287332205,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {924ca1be-34c7-4c17-a0e0-c69274d95e2c}, !- Handle
  {17880262-becc-4c39-9dc5-694429c80126}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  InferredCeiling,                        !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {17880262-becc-4c39-9dc5-694429c80126}, !- Handle
  inferred conditioned ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {87130490-8e31-4e4c-a37c-e391bffe9ef8}, !- Construction Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.48468657460017, -7.48468657460017, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.48468657460017, 7.48468657460017, 2.4384, !- X,Y,Z Vertex 2 {m}
  -7.48468657460017, 7.48468657460017, 2.4384, !- X,Y,Z Vertex 3 {m}
  -7.48468657460017, -7.48468657460017, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1a649397-d60b-46b4-9d3a-c72516e92d4d}, !- Handle
  {4633582b-f422-4c43-8998-6a6eba27023f}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  InferredFloor,                          !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {4633582b-f422-4c43-8998-6a6eba27023f}, !- Handle
  inferred conditioned floor,             !- Name
  Floor,                                  !- Surface Type
  {87130490-8e31-4e4c-a37c-e391bffe9ef8}, !- Construction Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.48468657460017, -7.48468657460017, 2.4384, !- X,Y,Z Vertex 1 {m}
  -7.48468657460017, 7.48468657460017, 2.4384, !- X,Y,Z Vertex 2 {m}
  7.48468657460017, 7.48468657460017, 2.4384, !- X,Y,Z Vertex 3 {m}
  7.48468657460017, -7.48468657460017, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {902bf955-fb3c-4c27-bcd2-af222f103812}, !- Handle
  AdiabaticWallConstruction 1,            !- Name
  ,                                       !- Surface Rendering Name
  {11f21d2b-9c1d-48c5-8184-c976c0e5a4cd}, !- Layer 1
  {6c0144d4-938e-4692-a4cb-8441176995e0}, !- Layer 2
  {1e7a2971-35ff-40b4-87d5-e0a9df58b913}, !- Layer 3
  {39dfff10-8f23-4893-b628-7434b38898af}; !- Layer 4

OS:Material,
  {11f21d2b-9c1d-48c5-8184-c976c0e5a4cd}, !- Handle
  wood siding 2,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {c956ba1b-3975-4721-9e4b-ef735064076c}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {e2504e10-c88c-423f-b078-88da89821ebd}; !- Layer 1

OS:Material,
  {e2504e10-c88c-423f-b078-88da89821ebd}, !- Handle
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0716541300028385,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {21107165-802c-445e-aef5-bfd02413164e}, !- Handle
  Door1,                                  !- Name
  Door,                                   !- Sub Surface Type
  {c956ba1b-3975-4721-9e4b-ef735064076c}, !- Construction Name
  {31008889-36aa-471d-89d4-7e1be46c9c74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.3449393887025, -56.379930435298, 0, !- X,Y,Z Vertex 1 {m}
  -43.3449393887025, -56.379930435298, 2.033016, !- X,Y,Z Vertex 2 {m}
  -44.2588824171883, -56.3799304596987, 2.033016, !- X,Y,Z Vertex 3 {m}
  -44.2588824171883, -56.3799304596987, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {88e576fb-5a4c-42c2-85fb-af6b938d00c8}, !- Handle
  {31008889-36aa-471d-89d4-7e1be46c9c74}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:Surface,
  {31008889-36aa-471d-89d4-7e1be46c9c74}, !- Handle
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  {902bf955-fb3c-4c27-bcd2-af222f103812}, !- Construction Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.3440915444346, -56.3799304352754, -0.000847844267953146, !- X,Y,Z Vertex 1 {m}
  -43.3440915444346, -56.3799304352754, 2.03386384426795, !- X,Y,Z Vertex 2 {m}
  -44.2597302614563, -56.3799304597214, 2.03386384426795, !- X,Y,Z Vertex 3 {m}
  -44.2597302614563, -56.3799304597214, -0.000847844267953146; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {5ccc3136-84d1-4961-a516-a7b288c1fd96}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {fde47eb8-ed5d-4d38-9d4c-39a9d3fb67e6}, !- Layer 1
  {6c0144d4-938e-4692-a4cb-8441176995e0}, !- Layer 2
  {1e7a2971-35ff-40b4-87d5-e0a9df58b913}, !- Layer 3
  {39dfff10-8f23-4893-b628-7434b38898af}; !- Layer 4

OS:Material,
  {1e7a2971-35ff-40b4-87d5-e0a9df58b913}, !- Handle
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6c0144d4-938e-4692-a4cb-8441176995e0}, !- Handle
  wall rigid ins 1,                       !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fde47eb8-ed5d-4d38-9d4c-39a9d3fb67e6}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:EnergyManagementSystem:Actuator,
  {92962af7-bb7b-445d-82d2-21c3ac451d75}, !- Handle
  fixedwindow7_actuator,                  !- Name
  {631375ec-41de-4e35-aa4a-1e1fa3b5da0d}, !- Actuated Component Name
  Surface,                                !- Actuated Component Type
  View Factor To Ground;                  !- Actuated Component Control Type

OS:AdditionalProperties,
  {fcae1250-ebc9-4108-b3e0-595b2c560367}, !- Handle
  {8f6cabe0-375a-4511-8b38-151107a08e1e}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  270,                                    !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Window52;                       !- Feature Value 2

OS:ShadingSurface,
  {8f6cabe0-375a-4511-8b38-151107a08e1e}, !- Handle
  Window52 shading surface,               !- Name
  ,                                       !- Construction Name
  {bc27f3cd-e6e6-4ebc-8d10-00399a0da3d1}, !- Shading Surface Group Name
  {a0e7335e-24ea-4f06-a2e0-0cdf1aad0350}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.3802360418509, 47.213057445006, 0,  !- X,Y,Z Vertex 1 {m}
  -56.3802360418509, 47.213057445006, 1.12776, !- X,Y,Z Vertex 2 {m}
  -56.3802362068028, 51.331976363925, 1.12776, !- X,Y,Z Vertex 3 {m}
  -56.3802362068028, 51.331976363925, 0;  !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {679cbaad-52d6-4f8d-b029-36fed4439d12}, !- Handle
  WindowConstruction 7,                   !- Name
  ,                                       !- Surface Rendering Name
  {06644a30-5c8a-488f-a740-55abfc87bada}; !- Layer 1

OS:ShadingSurface,
  {16787535-c9c3-48f2-82a5-e6a9eec59ed9}, !- Handle
  Window52 - overhangs,                   !- Name
  ,                                       !- Construction Name
  {9995540c-0099-4b80-a606-6449118e4176}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.3799312296445, 46.9082574450182, 1.43256, !- X,Y,Z Vertex 1 {m}
  -56.3799314190092, 51.6367763639372, 1.43256, !- X,Y,Z Vertex 2 {m}
  -56.9895314190092, 51.6367763395243, 1.43256, !- X,Y,Z Vertex 3 {m}
  -56.9895312296445, 46.9082574206054, 1.43256; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9995540c-0099-4b80-a606-6449118e4176}, !- Handle
  Window52 Shading Surfaces,              !- Name
  Space,                                  !- Shading Surface Type
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {631375ec-41de-4e35-aa4a-1e1fa3b5da0d}; !- Shaded Object Name

OS:SubSurface,
  {631375ec-41de-4e35-aa4a-1e1fa3b5da0d}, !- Handle
  Window52,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {679cbaad-52d6-4f8d-b029-36fed4439d12}, !- Construction Name
  {54da3a15-dd63-4d68-a6bf-3583d3a19ad6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -56.3799312418509, 47.2130574450182, 0, !- X,Y,Z Vertex 1 {m}
  -56.3799312418509, 47.2130574450182, 1.12776, !- X,Y,Z Vertex 2 {m}
  -56.3799314068028, 51.3319763639372, 1.12776, !- X,Y,Z Vertex 3 {m}
  -56.3799314068028, 51.3319763639372, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a6b20e4d-c270-42f4-9f0b-4bbf0f81d3aa}, !- Handle
  {54da3a15-dd63-4d68-a6bf-3583d3a19ad6}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.513513513513512,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {54da3a15-dd63-4d68-a6bf-3583d3a19ad6}, !- Handle
  surface Window52,                       !- Name
  Wall,                                   !- Surface Type
  {5ccc3136-84d1-4961-a516-a7b288c1fd96}, !- Construction Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.3799312418318, 47.212581039636, -0.000476405382233314, !- X,Y,Z Vertex 1 {m}
  -56.3799312418318, 47.212581039636, 1.12823640538223, !- X,Y,Z Vertex 2 {m}
  -56.3799314068219, 51.3324527693194, 1.12823640538223, !- X,Y,Z Vertex 3 {m}
  -56.3799314068219, 51.3324527693194, -0.000476405382233314; !- X,Y,Z Vertex 4 {m}

OS:EnergyManagementSystem:Actuator,
  {07f29e08-4f53-4a43-ac2e-1dc42c956e53}, !- Handle
  fixedwindow6_actuator,                  !- Name
  {cd7ad45f-5b43-4f11-b4f8-408123ee023f}, !- Actuated Component Name
  Surface,                                !- Actuated Component Type
  View Factor To Ground;                  !- Actuated Component Control Type

OS:AdditionalProperties,
  {616e6a7b-91e6-4855-83d1-87a87c580f55}, !- Handle
  {f99164c0-4599-4e7b-b94e-c9490060f1d5}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  270,                                    !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Window47;                       !- Feature Value 2

OS:ShadingSurface,
  {f99164c0-4599-4e7b-b94e-c9490060f1d5}, !- Handle
  Window47 shading surface,               !- Name
  ,                                       !- Construction Name
  {bc27f3cd-e6e6-4ebc-8d10-00399a0da3d1}, !- Shading Surface Group Name
  {a0e7335e-24ea-4f06-a2e0-0cdf1aad0350}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.3802363113937, 52.2610067639249, 0, !- X,Y,Z Vertex 1 {m}
  -56.3802363113937, 52.2610067639249, 1.12776, !- X,Y,Z Vertex 2 {m}
  -56.3802364763456, 56.3799256828439, 1.12776, !- X,Y,Z Vertex 3 {m}
  -56.3802364763456, 56.3799256828439, 0; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {de14f600-2b18-4713-b58b-32d91fa2d2a5}, !- Handle
  lighting schedule,                      !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  {34973573-aa91-4720-8da3-8875148d940f}; !- Default Day Schedule Name

OS:Construction,
  {cf37ac9f-39d4-41d8-91ef-495ad3119c66}, !- Handle
  WindowConstruction 6,                   !- Name
  ,                                       !- Surface Rendering Name
  {06644a30-5c8a-488f-a740-55abfc87bada}; !- Layer 1

OS:ShadingSurface,
  {d8a6b7ee-f3d5-4630-91b6-0bac519f1a59}, !- Handle
  Window47 - overhangs,                   !- Name
  ,                                       !- Construction Name
  {646a6c84-64d8-4d4c-834e-e2bc9754ae8e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.3799314015357, 49.5178067639371, 3.87096, !- X,Y,Z Vertex 1 {m}
  -56.3799317862035, 59.1231256828561, 3.87096, !- X,Y,Z Vertex 2 {m}
  -56.9895317862035, 59.1231256584432, 3.87096, !- X,Y,Z Vertex 3 {m}
  -56.9895314015357, 49.5178067395243, 3.87096; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {646a6c84-64d8-4d4c-834e-e2bc9754ae8e}, !- Handle
  Window47 Shading Surfaces,              !- Name
  Space,                                  !- Shading Surface Type
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cd7ad45f-5b43-4f11-b4f8-408123ee023f}; !- Shaded Object Name

OS:SubSurface,
  {cd7ad45f-5b43-4f11-b4f8-408123ee023f}, !- Handle
  Window47,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {cf37ac9f-39d4-41d8-91ef-495ad3119c66}, !- Construction Name
  {2ce26856-323d-48e4-9214-35d85ec90fc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -56.3799315113937, 52.2610067639371, 0, !- X,Y,Z Vertex 1 {m}
  -56.3799315113937, 52.2610067639371, 1.12776, !- X,Y,Z Vertex 2 {m}
  -56.3799316763456, 56.3799256828561, 1.12776, !- X,Y,Z Vertex 3 {m}
  -56.3799316763456, 56.3799256828561, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {769fcff5-02f4-4e11-b7f1-e23bf14ee91a}, !- Handle
  {2ce26856-323d-48e4-9214-35d85ec90fc2}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.513513513513516,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {2ce26856-323d-48e4-9214-35d85ec90fc2}, !- Handle
  surface Window47,                       !- Name
  Wall,                                   !- Surface Type
  {5ccc3136-84d1-4961-a516-a7b288c1fd96}, !- Construction Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.3799315113746, 52.2605303585549, -0.000476405382233147, !- X,Y,Z Vertex 1 {m}
  -56.3799315113746, 52.2605303585549, 1.12823640538223, !- X,Y,Z Vertex 2 {m}
  -56.3799316763647, 56.3804020882383, 1.12823640538223, !- X,Y,Z Vertex 3 {m}
  -56.3799316763647, 56.3804020882383, -0.000476405382233147; !- X,Y,Z Vertex 4 {m}

OS:EnergyManagementSystem:Actuator,
  {d2e84614-0e20-4679-86df-680e041f0b0b}, !- Handle
  fixedwindow5_actuator,                  !- Name
  {4b308873-a168-47bd-9522-97ee9c5f45b2}, !- Actuated Component Name
  Surface,                                !- Actuated Component Type
  View Factor To Ground;                  !- Actuated Component Control Type

OS:AdditionalProperties,
  {00a194c7-cabc-487e-82ce-7df0820611b2}, !- Handle
  {d2d24e9f-c90e-49e5-b2de-cdfa8d87eab9}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  180,                                    !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Window38;                       !- Feature Value 2

OS:ShadingSurface,
  {d2d24e9f-c90e-49e5-b2de-cdfa8d87eab9}, !- Handle
  Window38 shading surface,               !- Name
  ,                                       !- Construction Name
  {bc27f3cd-e6e6-4ebc-8d10-00399a0da3d1}, !- Shading Surface Group Name
  {a0e7335e-24ea-4f06-a2e0-0cdf1aad0350}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -25.6477676575203, -56.3802345739932, 0, !- X,Y,Z Vertex 1 {m}
  -25.6477676575203, -56.3802345739932, 1.18872, !- X,Y,Z Vertex 2 {m}
  -33.6663522729049, -56.3802347880753, 1.18872, !- X,Y,Z Vertex 3 {m}
  -33.6663522729049, -56.3802347880753, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {245a0110-1def-4a65-ab8d-67d479e6bacb}, !- Handle
  WindowConstruction 5,                   !- Name
  ,                                       !- Surface Rendering Name
  {06644a30-5c8a-488f-a740-55abfc87bada}; !- Layer 1

OS:ShadingSurface,
  {fc9942ca-c50a-46a2-ae4d-9dffd6689522}, !- Handle
  Window38 - overhangs,                   !- Name
  ,                                       !- Construction Name
  {3dec82f4-9541-4cbb-8b8c-7572aa5ab612}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -25.3429676575285, -56.3799297658556, 1.49352, !- X,Y,Z Vertex 1 {m}
  -33.9711522729131, -56.379929996213, 1.49352, !- X,Y,Z Vertex 2 {m}
  -33.9711522566378, -56.989529996213, 1.49352, !- X,Y,Z Vertex 3 {m}
  -25.3429676412532, -56.9895297658555, 1.49352; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3dec82f4-9541-4cbb-8b8c-7572aa5ab612}, !- Handle
  Window38 Shading Surfaces,              !- Name
  Space,                                  !- Shading Surface Type
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4b308873-a168-47bd-9522-97ee9c5f45b2}; !- Shaded Object Name

OS:SubSurface,
  {4b308873-a168-47bd-9522-97ee9c5f45b2}, !- Handle
  Window38,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {245a0110-1def-4a65-ab8d-67d479e6bacb}, !- Construction Name
  {f7d993bc-7056-4837-a03b-60f35b7ae68a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6477676575285, -56.3799297739932, 0, !- X,Y,Z Vertex 1 {m}
  -25.6477676575285, -56.3799297739932, 1.18872, !- X,Y,Z Vertex 2 {m}
  -33.6663522729131, -56.3799299880753, 1.18872, !- X,Y,Z Vertex 3 {m}
  -33.6663522729131, -56.3799299880753, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2291c2c1-6c36-4321-acc3-2c02334e6906}, !- Handle
  {f7d993bc-7056-4837-a03b-60f35b7ae68a}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.307692307692303,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {f7d993bc-7056-4837-a03b-60f35b7ae68a}, !- Handle
  surface Window38,                       !- Name
  Wall,                                   !- Surface Type
  {5ccc3136-84d1-4961-a516-a7b288c1fd96}, !- Construction Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.6474961499949, -56.3799297739859, -0.000271507533609883, !- X,Y,Z Vertex 1 {m}
  -25.6474961499949, -56.3799297739859, 1.18899150753361, !- X,Y,Z Vertex 2 {m}
  -33.6666237804467, -56.3799299880826, 1.18899150753361, !- X,Y,Z Vertex 3 {m}
  -33.6666237804467, -56.3799299880826, -0.000271507533609883; !- X,Y,Z Vertex 4 {m}

OS:EnergyManagementSystem:Actuator,
  {c0ff91c2-2c27-45bc-aa01-6167bcb9981f}, !- Handle
  fixedwindow4_actuator,                  !- Name
  {bb6ad111-c080-4810-b2cb-9b9fdcec451c}, !- Actuated Component Name
  Surface,                                !- Actuated Component Type
  View Factor To Ground;                  !- Actuated Component Control Type

OS:AdditionalProperties,
  {78cabe5f-7e58-4d98-8cdf-9bdde5f278d1}, !- Handle
  {fd88b516-5036-4c68-81ae-ed996050b4d8}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  180,                                    !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Window29;                       !- Feature Value 2

OS:ShadingSurface,
  {fd88b516-5036-4c68-81ae-ed996050b4d8}, !- Handle
  Window29 shading surface,               !- Name
  ,                                       !- Construction Name
  {bc27f3cd-e6e6-4ebc-8d10-00399a0da3d1}, !- Shading Surface Group Name
  {a0e7335e-24ea-4f06-a2e0-0cdf1aad0350}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -34.5953826729049, -56.3802349309997, 0, !- X,Y,Z Vertex 1 {m}
  -34.5953826729049, -56.3802349309997, 1.15824, !- X,Y,Z Vertex 2 {m}
  -42.4159089886944, -56.380235139794, 1.15824, !- X,Y,Z Vertex 3 {m}
  -42.4159089886944, -56.380235139794, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {57e50e1e-60a3-4fdd-89c6-8645bae4f064}, !- Handle
  WindowConstruction 4,                   !- Name
  ,                                       !- Surface Rendering Name
  {06644a30-5c8a-488f-a740-55abfc87bada}; !- Layer 1

OS:ShadingSurface,
  {98628b31-257e-439e-8291-2321b34ea8f2}, !- Handle
  Window29 - overhangs,                   !- Name
  ,                                       !- Construction Name
  {70df77da-f466-4c03-a974-e67d08999ca9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.8521826729131, -56.379930057761, 3.90144, !- X,Y,Z Vertex 1 {m}
  -45.1591089887025, -56.3799304130327, 3.90144, !- X,Y,Z Vertex 2 {m}
  -45.1591089724273, -56.9895304130327, 3.90144, !- X,Y,Z Vertex 3 {m}
  -31.8521826566378, -56.989530057761, 3.90144; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {70df77da-f466-4c03-a974-e67d08999ca9}, !- Handle
  Window29 Shading Surfaces,              !- Name
  Space,                                  !- Shading Surface Type
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bb6ad111-c080-4810-b2cb-9b9fdcec451c}; !- Shaded Object Name

OS:SubSurface,
  {bb6ad111-c080-4810-b2cb-9b9fdcec451c}, !- Handle
  Window29,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {57e50e1e-60a3-4fdd-89c6-8645bae4f064}, !- Construction Name
  {61056748-85b8-4ac7-b818-b5d0c7f9c125}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.5953826729131, -56.3799301309997, 0, !- X,Y,Z Vertex 1 {m}
  -34.5953826729131, -56.3799301309997, 1.15824, !- X,Y,Z Vertex 2 {m}
  -42.4159089887025, -56.379930339794, 1.15824, !- X,Y,Z Vertex 3 {m}
  -42.4159089887025, -56.379930339794, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {df65b0e0-8a33-416b-97b3-46e707c41f8d}, !- Handle
  {61056748-85b8-4ac7-b818-b5d0c7f9c125}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  25.657894736842099,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {61056748-85b8-4ac7-b818-b5d0c7f9c125}, !- Handle
  surface Window29,                       !- Name
  Wall,                                   !- Surface Type
  {5ccc3136-84d1-4961-a516-a7b288c1fd96}, !- Construction Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.5951042554914, -56.3799301309922, -0.000278417421676724, !- X,Y,Z Vertex 1 {m}
  -34.5951042554914, -56.3799301309922, 1.15851841742168, !- X,Y,Z Vertex 2 {m}
  -42.4161874061242, -56.3799303398015, 1.15851841742168, !- X,Y,Z Vertex 3 {m}
  -42.4161874061242, -56.3799303398015, -0.000278417421676724; !- X,Y,Z Vertex 4 {m}

OS:EnergyManagementSystem:Actuator,
  {cfae2e82-0c6e-45c7-8518-b053d7720303}, !- Handle
  fixedwindow3_actuator,                  !- Name
  {bc90befb-4c8e-42ea-9a24-f7d9355e2ead}, !- Actuated Component Name
  Surface,                                !- Actuated Component Type
  View Factor To Ground;                  !- Actuated Component Control Type

OS:AdditionalProperties,
  {ab62883f-154d-4d98-960b-840d5440ea54}, !- Handle
  {834e0611-94b9-41ae-98e1-2e8f9b2a9a06}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  90,                                     !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Window24;                       !- Feature Value 2

OS:ShadingSurface,
  {834e0611-94b9-41ae-98e1-2e8f9b2a9a06}, !- Handle
  Window24 shading surface,               !- Name
  ,                                       !- Construction Name
  {bc27f3cd-e6e6-4ebc-8d10-00399a0da3d1}, !- Shading Surface Group Name
  {a0e7335e-24ea-4f06-a2e0-0cdf1aad0350}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.3802347813449, -47.2130589502596, 0, !- X,Y,Z Vertex 1 {m}
  56.3802347813449, -47.2130589502596, 1.12776, !- X,Y,Z Vertex 2 {m}
  56.3802348363288, -51.3319778691785, 1.12776, !- X,Y,Z Vertex 3 {m}
  56.3802348363288, -51.3319778691785, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a46ec8d9-d176-4114-a2bc-eb8223e963a6}, !- Handle
  WindowConstruction 3,                   !- Name
  ,                                       !- Surface Rendering Name
  {06644a30-5c8a-488f-a740-55abfc87bada}; !- Layer 1

OS:ShadingSurface,
  {de051f42-ce17-468d-b3cf-8626e3f5938b}, !- Handle
  Window24 - overhangs,                   !- Name
  ,                                       !- Construction Name
  {ef1f852a-5ecc-446b-b5f9-615278be1b81}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.3799299772761, -46.9082589502637, 1.43256, !- X,Y,Z Vertex 1 {m}
  56.3799300403977, -51.6367778691826, 1.43256, !- X,Y,Z Vertex 2 {m}
  56.9895300403977, -51.636777861045, 1.43256, !- X,Y,Z Vertex 3 {m}
  56.9895299772761, -46.908258942126, 1.43256; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ef1f852a-5ecc-446b-b5f9-615278be1b81}, !- Handle
  Window24 Shading Surfaces,              !- Name
  Space,                                  !- Shading Surface Type
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bc90befb-4c8e-42ea-9a24-f7d9355e2ead}; !- Shaded Object Name

OS:SubSurface,
  {bc90befb-4c8e-42ea-9a24-f7d9355e2ead}, !- Handle
  Window24,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {a46ec8d9-d176-4114-a2bc-eb8223e963a6}, !- Construction Name
  {bed9dcb0-6865-4fc4-868a-3b98edc6b8c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.3799299813449, -47.2130589502637, 0, !- X,Y,Z Vertex 1 {m}
  56.3799299813449, -47.2130589502637, 1.12776, !- X,Y,Z Vertex 2 {m}
  56.3799300363288, -51.3319778691826, 1.12776, !- X,Y,Z Vertex 3 {m}
  56.3799300363288, -51.3319778691826, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {49d32986-8046-4b9f-84a8-b93e07f250d7}, !- Handle
  {bed9dcb0-6865-4fc4-868a-3b98edc6b8c0}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.513513513513512,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {bed9dcb0-6865-4fc4-868a-3b98edc6b8c0}, !- Handle
  surface Window24,                       !- Name
  Wall,                                   !- Surface Type
  {5ccc3136-84d1-4961-a516-a7b288c1fd96}, !- Construction Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.3799299813385, -47.2125825448814, -0.000476405382233314, !- X,Y,Z Vertex 1 {m}
  56.3799299813385, -47.2125825448814, 1.12823640538223, !- X,Y,Z Vertex 2 {m}
  56.3799300363352, -51.3324542745648, 1.12823640538223, !- X,Y,Z Vertex 3 {m}
  56.3799300363352, -51.3324542745648, -0.000476405382233314; !- X,Y,Z Vertex 4 {m}

OS:EnergyManagementSystem:Actuator,
  {4a7ad39f-3e0e-4527-9a08-433a15570001}, !- Handle
  fixedwindow2_actuator,                  !- Name
  {469de0e5-d816-4a6a-95d4-80bc7d6fd6e8}, !- Actuated Component Name
  Surface,                                !- Actuated Component Type
  View Factor To Ground;                  !- Actuated Component Control Type

OS:AdditionalProperties,
  {aac261a7-ef18-44ec-8da2-17248fbd7f6f}, !- Handle
  {89124f48-e3bc-4b1d-853b-142272201318}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  90,                                     !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Window19;                       !- Feature Value 2

OS:ShadingSurface,
  {89124f48-e3bc-4b1d-853b-142272201318}, !- Handle
  Window19 shading surface,               !- Name
  ,                                       !- Construction Name
  {bc27f3cd-e6e6-4ebc-8d10-00399a0da3d1}, !- Shading Surface Group Name
  {a0e7335e-24ea-4f06-a2e0-0cdf1aad0350}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.3802349161163, -52.2610082691785, 0, !- X,Y,Z Vertex 1 {m}
  56.3802349161163, -52.2610082691785, 1.12776, !- X,Y,Z Vertex 2 {m}
  56.3802349711002, -56.3799271880974, 1.12776, !- X,Y,Z Vertex 3 {m}
  56.3802349711002, -56.3799271880974, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {0b21e1a6-ed8f-4c57-9228-60b5b4975e22}, !- Handle
  WindowConstruction 2,                   !- Name
  ,                                       !- Surface Rendering Name
  {06644a30-5c8a-488f-a740-55abfc87bada}; !- Layer 1

OS:ShadingSurface,
  {2e278b7c-2772-488d-96fc-66cb6a735a12}, !- Handle
  Window19 - overhangs,                   !- Name
  ,                                       !- Construction Name
  {0b15a3f5-a1d7-499d-b15b-5ca6635ddcec}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.379930079497, -49.5178082691826, 3.87096, !- X,Y,Z Vertex 1 {m}
  56.3799302077196, -59.1231271881015, 3.87096, !- X,Y,Z Vertex 2 {m}
  56.9895302077196, -59.1231271799639, 3.87096, !- X,Y,Z Vertex 3 {m}
  56.989530079497, -49.517808261045, 3.87096; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0b15a3f5-a1d7-499d-b15b-5ca6635ddcec}, !- Handle
  Window19 Shading Surfaces,              !- Name
  Space,                                  !- Shading Surface Type
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {469de0e5-d816-4a6a-95d4-80bc7d6fd6e8}; !- Shaded Object Name

OS:SubSurface,
  {469de0e5-d816-4a6a-95d4-80bc7d6fd6e8}, !- Handle
  Window19,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b21e1a6-ed8f-4c57-9228-60b5b4975e22}, !- Construction Name
  {0c938aeb-b6b1-42f3-a5f8-ee653182e2f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.3799301161163, -52.2610082691826, 0, !- X,Y,Z Vertex 1 {m}
  56.3799301161163, -52.2610082691826, 1.12776, !- X,Y,Z Vertex 2 {m}
  56.3799301711002, -56.3799271881015, 1.12776, !- X,Y,Z Vertex 3 {m}
  56.3799301711002, -56.3799271881015, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0129d075-2dda-4ddd-941d-348ab9fb2ac1}, !- Handle
  {0c938aeb-b6b1-42f3-a5f8-ee653182e2f8}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.513513513513516,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {0c938aeb-b6b1-42f3-a5f8-ee653182e2f8}, !- Handle
  surface Window19,                       !- Name
  Wall,                                   !- Surface Type
  {5ccc3136-84d1-4961-a516-a7b288c1fd96}, !- Construction Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.3799301161099, -52.2605318638004, -0.000476405382233147, !- X,Y,Z Vertex 1 {m}
  56.3799301161099, -52.2605318638004, 1.12823640538223, !- X,Y,Z Vertex 2 {m}
  56.3799301711066, -56.3804035934837, 1.12823640538223, !- X,Y,Z Vertex 3 {m}
  56.3799301711066, -56.3804035934837, -0.000476405382233147; !- X,Y,Z Vertex 4 {m}

OS:EnergyManagementSystem:Actuator,
  {866b9a15-189e-476a-9d65-023cdf2ed5bc}, !- Handle
  fixedwindow1_actuator,                  !- Name
  {27459fce-7578-43e8-880a-ad11fab52424}, !- Actuated Component Name
  Surface,                                !- Actuated Component Type
  View Factor To Ground;                  !- Actuated Component Control Type

OS:AdditionalProperties,
  {ef4323b8-4718-4590-a129-8d3e6222e94a}, !- Handle
  {04866fb7-9ec0-47c4-bec1-537766b7092d}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Window10;                       !- Feature Value 2

OS:ShadingSurface,
  {04866fb7-9ec0-47c4-bec1-537766b7092d}, !- Handle
  Window10 shading surface,               !- Name
  ,                                       !- Construction Name
  {bc27f3cd-e6e6-4ebc-8d10-00399a0da3d1}, !- Shading Surface Group Name
  {a0e7335e-24ea-4f06-a2e0-0cdf1aad0350}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -37.1616021407242, 56.3802330508091, 0, !- X,Y,Z Vertex 1 {m}
  -37.1616021407242, 56.3802330508091, 1.15824, !- X,Y,Z Vertex 2 {m}
  -29.1405495091453, 56.3802330508091, 1.15824, !- X,Y,Z Vertex 3 {m}
  -29.1405495091453, 56.3802330508091, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {5551f10b-3b50-48a1-9b4b-3d37f683c993}, !- Handle
  WindowConstruction 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {06644a30-5c8a-488f-a740-55abfc87bada}; !- Layer 1

OS:ShadingSurface,
  {53b585c9-3339-4759-b61e-509ee6fdf5ac}, !- Handle
  Window10 - overhangs,                   !- Name
  ,                                       !- Construction Name
  {b5997d3e-7db4-42ad-a8a7-cbe2d5ff72fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -37.4664021407242, 56.3799282508091, 1.46304, !- X,Y,Z Vertex 1 {m}
  -28.8357495091453, 56.3799282508091, 1.46304, !- X,Y,Z Vertex 2 {m}
  -28.8357495091453, 56.9895282508091, 1.46304, !- X,Y,Z Vertex 3 {m}
  -37.4664021407242, 56.9895282508091, 1.46304; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b5997d3e-7db4-42ad-a8a7-cbe2d5ff72fa}, !- Handle
  Window10 Shading Surfaces,              !- Name
  Space,                                  !- Shading Surface Type
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {27459fce-7578-43e8-880a-ad11fab52424}; !- Shaded Object Name

OS:SubSurface,
  {27459fce-7578-43e8-880a-ad11fab52424}, !- Handle
  Window10,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5551f10b-3b50-48a1-9b4b-3d37f683c993}, !- Construction Name
  {aaaa00ef-6e61-49ee-9be4-37432b4afb80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.1616021407242, 56.3799282508091, 0, !- X,Y,Z Vertex 1 {m}
  -37.1616021407242, 56.3799282508091, 1.15824, !- X,Y,Z Vertex 2 {m}
  -29.1405495091453, 56.3799282508091, 1.15824, !- X,Y,Z Vertex 3 {m}
  -29.1405495091453, 56.3799282508091, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {45e6f634-c714-4b13-8d39-845a24aa16ba}, !- Handle
  {aaaa00ef-6e61-49ee-9be4-37432b4afb80}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.315789473684212,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {aaaa00ef-6e61-49ee-9be4-37432b4afb80}, !- Handle
  surface Window10,                       !- Name
  Wall,                                   !- Surface Type
  {5ccc3136-84d1-4961-a516-a7b288c1fd96}, !- Construction Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.1618744767055, 56.3799282508091, -0.000272335981274019, !- X,Y,Z Vertex 1 {m}
  -37.1618744767055, 56.3799282508091, 1.15851233598127, !- X,Y,Z Vertex 2 {m}
  -29.140277173164, 56.3799282508091, 1.15851233598127, !- X,Y,Z Vertex 3 {m}
  -29.140277173164, 56.3799282508091, -0.000272335981274019; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {a91fe63a-dd3a-40d3-9e60-14374dd89779}, !- Handle
  misc tv schedule weekday5,              !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0861505435743862,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0419110752524041,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0209555376262021,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.016298751487046,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0256123237653581,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0419110752524041,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0675233990177622,                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0931357227831203,                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.114091260409322,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.135046798035524,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15134554952257,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.167644301009616,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.176957873287928,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.200241803983709,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.211883769331599,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.237496093096957,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.295705919836407,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.363229318854169,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.488962544611381,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.684547562455934,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.845206684256816,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.800967215934834,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.484305758472225,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.209555376262021;                      !- Value Until Time 24

OS:ShadingSurfaceGroup,
  {bc27f3cd-e6e6-4ebc-8d10-00399a0da3d1}, !- Handle
  window shade,                           !- Name
  Building;                               !- Shading Surface Type

OS:EnergyManagementSystem:ProgramCallingManager,
  {0806d42f-f3af-403d-9ed7-5d6b35fa2585}, !- Handle
  fixedwindow_view_factor_to_ground_program calling manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {f16194ee-27be-467c-a81a-5d5808c518dc}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {f16194ee-27be-467c-a81a-5d5808c518dc}, !- Handle
  fixedwindow_view_factor_to_ground_program, !- Name
  Set fixedwindow0_actuator = 0.5*fixedwindow_shading_coefficient, !- Program Line 1
  Set fixedwindow1_actuator = 0.5*fixedwindow_shading_coefficient, !- Program Line 2
  Set fixedwindow2_actuator = 0.5*fixedwindow_shading_coefficient, !- Program Line 3
  Set fixedwindow3_actuator = 0.5*fixedwindow_shading_coefficient, !- Program Line 4
  Set fixedwindow4_actuator = 0.5*fixedwindow_shading_coefficient, !- Program Line 5
  Set fixedwindow5_actuator = 0.5*fixedwindow_shading_coefficient, !- Program Line 6
  Set fixedwindow6_actuator = 0.5*fixedwindow_shading_coefficient, !- Program Line 7
  Set fixedwindow7_actuator = 0.5*fixedwindow_shading_coefficient; !- Program Line 8

OS:EnergyManagementSystem:Sensor,
  {1d0d66c0-f0ca-49df-86ef-ed0d97e7c410}, !- Handle
  fixedwindow_shading_coefficient,        !- Name
  trans schedule winter=0.85 summer=0.7,  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ec02f900-a5ed-423f-a0bf-4ca94f3deef0}, !- Handle
  fixedwindow0_actuator,                  !- Name
  {20f133af-b95d-4b8e-9990-75814593af70}, !- Actuated Component Name
  Surface,                                !- Actuated Component Type
  View Factor To Ground;                  !- Actuated Component Control Type

OS:Schedule:Day,
  {ecd2a62e-7669-4646-9a9e-f27ab5f0526a}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday10, !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {8ee76964-a49a-4d19-8ac7-e2368ab65909}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset10, !- Name
  {a0e7335e-24ea-4f06-a2e0-0cdf1aad0350}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ecd2a62e-7669-4646-9a9e-f27ab5f0526a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f936043f-20eb-427b-8523-df06f62fc176}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday6, !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d02c666e-feca-4c0c-be43-10c3956795e0}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset6, !- Name
  {a0e7335e-24ea-4f06-a2e0-0cdf1aad0350}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f936043f-20eb-427b-8523-df06f62fc176}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2c2ef241-3103-463d-a094-1c55306b7d24}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday1, !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {66fad0c6-d383-4b1b-9423-37092fd0b4d8}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset1, !- Name
  {a0e7335e-24ea-4f06-a2e0-0cdf1aad0350}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2c2ef241-3103-463d-a094-1c55306b7d24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c08f8204-e0ec-4eb5-9b0d-a38cfc928e9f}, !- Handle
  Schedule Day 4,                         !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0e7335e-24ea-4f06-a2e0-0cdf1aad0350}, !- Handle
  trans schedule winter=0.85 summer=0.7,  !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  {c08f8204-e0ec-4eb5-9b0d-a38cfc928e9f}; !- Default Day Schedule Name

OS:AdditionalProperties,
  {d22cd107-9122-4c94-b8d9-38730de3fb0d}, !- Handle
  {71b99a2d-40b3-459a-a212-747336cd0996}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Window1;                        !- Feature Value 2

OS:ShadingSurface,
  {71b99a2d-40b3-459a-a212-747336cd0996}, !- Handle
  Window1 shading surface,                !- Name
  ,                                       !- Construction Name
  {bc27f3cd-e6e6-4ebc-8d10-00399a0da3d1}, !- Shading Surface Group Name
  {a0e7335e-24ea-4f06-a2e0-0cdf1aad0350}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.2115191091452, 56.3802331702848, 0, !- X,Y,Z Vertex 1 {m}
  -28.2115191091452, 56.3802331702848, 1.15824, !- X,Y,Z Vertex 2 {m}
  -20.1904664775663, 56.3802331702848, 1.15824, !- X,Y,Z Vertex 3 {m}
  -20.1904664775663, 56.3802331702848, 0; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Rule,
  {0a8b18c6-a910-42eb-b4f5-847bcbf47da4}, !- Handle
  misc tv schedule weekend ruleset11,     !- Name
  {0543d164-3f1b-43b9-9183-1d362d20c873}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d83c86e1-d320-48b1-a4e6-f04cd90207de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Construction,
  {5f0172cf-53be-445c-8507-0081d4c4b918}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {06644a30-5c8a-488f-a740-55abfc87bada}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {06644a30-5c8a-488f-a740-55abfc87bada}, !- Handle
  WindowMaterial,                         !- Name
  1.81696,                                !- U-Factor {W/m2-K}
  0.4;                                    !- Solar Heat Gain Coefficient

OS:ShadingSurface,
  {1af6a731-108a-48b8-89ee-bf54b96f61a8}, !- Handle
  Window1 - overhangs,                    !- Name
  ,                                       !- Construction Name
  {d79b5690-060c-4caa-8e56-1840241d9cf3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.9547191091452, 56.3799283702848, 3.90144, !- X,Y,Z Vertex 1 {m}
  -17.4472664775663, 56.3799283702848, 3.90144, !- X,Y,Z Vertex 2 {m}
  -17.4472664775663, 56.9895283702848, 3.90144, !- X,Y,Z Vertex 3 {m}
  -30.9547191091452, 56.9895283702848, 3.90144; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d79b5690-060c-4caa-8e56-1840241d9cf3}, !- Handle
  Window1 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {20f133af-b95d-4b8e-9990-75814593af70}; !- Shaded Object Name

OS:SubSurface,
  {20f133af-b95d-4b8e-9990-75814593af70}, !- Handle
  Window1,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f0172cf-53be-445c-8507-0081d4c4b918}, !- Construction Name
  {eb2d8a4b-2421-4381-a4bf-45121753f1ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.2115191091452, 56.3799283702848, 0, !- X,Y,Z Vertex 1 {m}
  -28.2115191091452, 56.3799283702848, 1.15824, !- X,Y,Z Vertex 2 {m}
  -20.1904664775663, 56.3799283702848, 1.15824, !- X,Y,Z Vertex 3 {m}
  -20.1904664775663, 56.3799283702848, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {18ecd6ec-8061-4354-b1a7-cf20fb2f2bb5}, !- Handle
  {eb2d8a4b-2421-4381-a4bf-45121753f1ed}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.315789473684205,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {eb2d8a4b-2421-4381-a4bf-45121753f1ed}, !- Handle
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  {5ccc3136-84d1-4961-a516-a7b288c1fd96}, !- Construction Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.2117914451265, 56.3799283702848, -0.000272335981274352, !- X,Y,Z Vertex 1 {m}
  -28.2117914451265, 56.3799283702848, 1.15851233598127, !- X,Y,Z Vertex 2 {m}
  -20.190194141585, 56.3799283702848, 1.15851233598127, !- X,Y,Z Vertex 3 {m}
  -20.190194141585, 56.3799283702848, -0.000272335981274352; !- X,Y,Z Vertex 4 {m}

OS:EnergyManagementSystem:Sensor,
  {e04be76e-b90d-4a92-bf9d-92c56a7ed1e2}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ScheduleTypeLimits,
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {a40fbcfd-fac5-4438-8f51-2edf2ced08d2}, !- Handle
  cooling season schedule allday10,       !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7abf00d5-812a-4bb2-9236-cd7d595ac0b8}, !- Handle
  cooling season schedule allday ruleset10, !- Name
  {97c931d7-9848-4e99-b708-09f85c08b239}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a40fbcfd-fac5-4438-8f51-2edf2ced08d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52a0ff59-0f80-4b54-9e38-56453f6e6c73}, !- Handle
  cooling season schedule allday6,        !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {111fc025-6f64-4014-902b-ed21c84412d3}, !- Handle
  cooling season schedule allday ruleset6, !- Name
  {97c931d7-9848-4e99-b708-09f85c08b239}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52a0ff59-0f80-4b54-9e38-56453f6e6c73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b0b984b4-7ced-465e-a23c-8cf2007ff77f}, !- Handle
  cooling season schedule allday1,        !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea6cf67b-1560-4f05-aa69-0e2e0bd6dfed}, !- Handle
  cooling season schedule allday ruleset1, !- Name
  {97c931d7-9848-4e99-b708-09f85c08b239}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b0b984b4-7ced-465e-a23c-8cf2007ff77f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {459247a5-4065-4f69-a1ba-c68f575ee654}, !- Handle
  Schedule Day 3,                         !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {97c931d7-9848-4e99-b708-09f85c08b239}, !- Handle
  cooling season schedule,                !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  {459247a5-4065-4f69-a1ba-c68f575ee654}; !- Default Day Schedule Name

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {29d55d49-adaa-45d3-bcf5-46dbeda24420}, !- Handle
  {6784fde9-8cfe-4218-b43b-1d8369e38ce2}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  63.52032;                               !- Total Exposed Perimeter {m}

OS:Construction,
  {b4bbd717-81ca-4eb1-95ef-24eaf4967090}, !- Handle
  Slab1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {8842be67-d2e1-4020-9cff-a4bd7bfc113a}; !- Layer 1

OS:Material,
  {8842be67-d2e1-4020-9cff-a4bd7bfc113a}, !- Handle
  soil 0.5 in.,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  1.731,                                  !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  418.7,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {9b143672-abc7-4057-b595-dfebdff58d0c}, !- Handle
  {6784fde9-8cfe-4218-b43b-1d8369e38ce2}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Surface,
  {6784fde9-8cfe-4218-b43b-1d8369e38ce2}, !- Handle
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  {b4bbd717-81ca-4eb1-95ef-24eaf4967090}, !- Construction Name
  {df873156-d11b-4eba-b908-32406b088faf}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {c38d5a7f-b77f-4343-81bc-265d4c6ea5e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5902667981439, -5.28981320185611, -0.9144, !- X,Y,Z Vertex 1 {m}
  -10.5902667981439, 5.28981320185611, -0.9144, !- X,Y,Z Vertex 2 {m}
  10.5902667981439, 5.28981320185611, -0.9144, !- X,Y,Z Vertex 3 {m}
  10.5902667981439, -5.28981320185611, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {3d20fdef-61cd-4f77-80da-8553d92fe74c}, !- Handle
  FoundationWall1 construction,           !- Name
  ,                                       !- Surface Rendering Name
  {79c2a6ad-f5c1-4cbe-a11f-ee00c66e5a6e}; !- Layer 1

OS:Material,
  {79c2a6ad-f5c1-4cbe-a11f-ee00c66e5a6e}, !- Handle
  concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Foundation:Kiva:Settings,
  {2a468b7a-e3e1-43b1-ba4c-dc884288842c}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

OS:Material,
  {d79a6daf-3e06-4ce4-8b76-561648caf112}, !- Handle
  exterior vertical ins,                  !- Name
  Rough,                                  !- Roughness
  0.087371197081488,                      !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva,
  {c38d5a7f-b77f-4343-81bc-265d4c6ea5e8}, !- Handle
  Foundation Kiva 1,                      !- Name
  14.1497647849462,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ,                                       !- Footing Depth {m}
  {d79a6daf-3e06-4ce4-8b76-561648caf112}, !- Custom Block Material Name 1
  0.9144,                                 !- Custom Block Depth 1 {m}
  0.2032,                                 !- Custom Block X Position 1 {m}
  0;                                      !- Custom Block Z Position 1 {m}

OS:AdditionalProperties,
  {7a4acc87-0724-452a-8b38-7e45c73e1a5d}, !- Handle
  {a9276908-5070-436c-b071-13902885c9c3}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  208.40000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FoundationWall;                         !- Feature Value 4

OS:Surface,
  {a9276908-5070-436c-b071-13902885c9c3}, !- Handle
  FoundationWall1,                        !- Name
  Wall,                                   !- Surface Type
  {3d20fdef-61cd-4f77-80da-8553d92fe74c}, !- Construction Name
  {df873156-d11b-4eba-b908-32406b088faf}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {c38d5a7f-b77f-4343-81bc-265d4c6ea5e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1403920592758, 56.3799290219992, -0.9144, !- X,Y,Z Vertex 1 {m}
  -7.1403920592758, 56.3799290219992, 0,  !- X,Y,Z Vertex 2 {m}
  56.3799279407242, 56.3799290219992, 0,  !- X,Y,Z Vertex 3 {m}
  56.3799279407242, 56.3799290219992, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {19a8b98f-ba92-48f0-ac6c-f2d5c89195f7}, !- Handle
  Floor2 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {39dfff10-8f23-4893-b628-7434b38898af}, !- Layer 1
  {f0bc2ca4-b8ae-401b-bf94-3a7855852189}, !- Layer 2
  {d3c6ae51-9f01-4ad0-91fb-9c7d205ce6f6}; !- Layer 3

OS:Construction,
  {e89ae0ec-3493-435f-ab6f-9d2111ce0b1f}, !- Handle
  Floor2 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {d3c6ae51-9f01-4ad0-91fb-9c7d205ce6f6}, !- Layer 1
  {f0bc2ca4-b8ae-401b-bf94-3a7855852189}, !- Layer 2
  {39dfff10-8f23-4893-b628-7434b38898af}; !- Layer 3

OS:Material,
  {f0bc2ca4-b8ae-401b-bf94-3a7855852189}, !- Handle
  ceiling stud and cavity,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.122404672699309,                      !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d3c6ae51-9f01-4ad0-91fb-9c7d205ce6f6}, !- Handle
  ceiling loosefill ins,                  !- Name
  Rough,                                  !- Roughness
  0.254,                                  !- Thickness {m}
  0.0480833333333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {c73c9e3a-0cb7-45df-a2cc-561f66de9a6a}, !- Handle
  {a783de95-c7cc-4a6b-84e0-c6460facd96c}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling;                                !- Feature Value 1

OS:Surface,
  {a783de95-c7cc-4a6b-84e0-c6460facd96c}, !- Handle
  Surface 1 Reversed 1,                   !- Name
  Floor,                                  !- Surface Type
  {19a8b98f-ba92-48f0-ac6c-f2d5c89195f7}, !- Construction Name
  {12383868-1078-43cd-b1bc-ad297ab5e4ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa36e241-99de-4a22-9217-a88cd9eb8045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.48468657460017, -7.48468657460017, 4.8768, !- X,Y,Z Vertex 1 {m}
  -7.48468657460017, 7.48468657460017, 4.8768, !- X,Y,Z Vertex 2 {m}
  7.48468657460017, 7.48468657460017, 4.8768, !- X,Y,Z Vertex 3 {m}
  7.48468657460017, -7.48468657460017, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c2910fe2-6a81-4265-8222-fb41fc5daa46}, !- Handle
  {fa36e241-99de-4a22-9217-a88cd9eb8045}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {fa36e241-99de-4a22-9217-a88cd9eb8045}, !- Handle
  Floor2,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {e89ae0ec-3493-435f-ab6f-9d2111ce0b1f}, !- Construction Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a783de95-c7cc-4a6b-84e0-c6460facd96c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.48468657460017, -7.48468657460017, 4.8768, !- X,Y,Z Vertex 1 {m}
  7.48468657460017, 7.48468657460017, 4.8768, !- X,Y,Z Vertex 2 {m}
  -7.48468657460017, 7.48468657460017, 4.8768, !- X,Y,Z Vertex 3 {m}
  -7.48468657460017, -7.48468657460017, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {ac6c659b-89df-44c7-8b6c-9fcfa0ca9d41}, !- Handle
  Floor1 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {6c0fc6ba-941c-40c0-9566-3c2247c4bbce}, !- Layer 1
  {f81ee03a-c1b6-4ccd-9c96-8559c580385d}; !- Layer 2

OS:Construction,
  {c5b8a4f2-0632-4049-b979-0fdd7f36c245}, !- Handle
  Floor1 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {f81ee03a-c1b6-4ccd-9c96-8559c580385d}, !- Layer 1
  {6c0fc6ba-941c-40c0-9566-3c2247c4bbce}; !- Layer 2

OS:Material,
  {6c0fc6ba-941c-40c0-9566-3c2247c4bbce}, !- Handle
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  9.015625,                               !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {f81ee03a-c1b6-4ccd-9c96-8559c580385d}, !- Handle
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  2.00347222222222,                       !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {937e284d-3046-4d94-b7c3-2fa1cf7c9406}, !- Handle
  {e5bd2fdf-5502-4441-a4d7-3ed813699424}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:Surface,
  {e5bd2fdf-5502-4441-a4d7-3ed813699424}, !- Handle
  Surface 1 Reversed,                     !- Name
  RoofCeiling,                            !- Surface Type
  {ac6c659b-89df-44c7-8b6c-9fcfa0ca9d41}, !- Construction Name
  {df873156-d11b-4eba-b908-32406b088faf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {463164ab-5219-4c14-925b-28a0f26b8c8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.48468657460017, -7.48468657460017, 0, !- X,Y,Z Vertex 1 {m}
  7.48468657460017, 7.48468657460017, 0,  !- X,Y,Z Vertex 2 {m}
  -7.48468657460017, 7.48468657460017, 0, !- X,Y,Z Vertex 3 {m}
  -7.48468657460017, -7.48468657460017, 0; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df873156-d11b-4eba-b908-32406b088faf}, !- Handle
  crawlspace - unvented 1,                !- Name
  {1008eb36-f67f-41a5-bf73-58f343e6773c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {94705db5-69ca-41ef-8f09-00fcc5a21b2e}; !- Thermal Zone Name

OS:ZoneHVAC:EquipmentList,
  {fc96ce99-3cb5-43a2-9f0c-dfab475554d2}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {94705db5-69ca-41ef-8f09-00fcc5a21b2e}; !- Thermal Zone

OS:Sizing:Zone,
  {90db4145-4530-4582-b748-f96c1445c0bc}, !- Handle
  {94705db5-69ca-41ef-8f09-00fcc5a21b2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:PortList,
  {4b83a731-e3dd-4b11-b67f-defde83edcd9}, !- Handle
  {94705db5-69ca-41ef-8f09-00fcc5a21b2e}; !- HVAC Component

OS:PortList,
  {3d00546f-fd84-4403-89c9-465391fc7836}, !- Handle
  {94705db5-69ca-41ef-8f09-00fcc5a21b2e}; !- HVAC Component

OS:PortList,
  {e94244a3-9c41-42da-a65b-d50b40e16931}, !- Handle
  {94705db5-69ca-41ef-8f09-00fcc5a21b2e}; !- HVAC Component

OS:Connection,
  {0fec5143-3279-44b1-bbfb-521bfa7f83c9}, !- Handle
  {94705db5-69ca-41ef-8f09-00fcc5a21b2e}, !- Source Object
  11,                                     !- Outlet Port
  {d38d302e-9395-4c2a-ba12-1d1bb453e6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d38d302e-9395-4c2a-ba12-1d1bb453e6d4}, !- Handle
  Node 3,                                 !- Name
  {0fec5143-3279-44b1-bbfb-521bfa7f83c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {94705db5-69ca-41ef-8f09-00fcc5a21b2e}, !- Handle
  crawlspace - unvented,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  204.900701939712,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e94244a3-9c41-42da-a65b-d50b40e16931}, !- Zone Air Inlet Port List
  {3d00546f-fd84-4403-89c9-465391fc7836}, !- Zone Air Exhaust Port List
  {0fec5143-3279-44b1-bbfb-521bfa7f83c9}, !- Zone Air Node Name
  {4b83a731-e3dd-4b11-b67f-defde83edcd9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:AdditionalProperties,
  {a4c0ca6c-3edf-4389-892d-e6e42118fc2b}, !- Handle
  {463164ab-5219-4c14-925b-28a0f26b8c8d}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {463164ab-5219-4c14-925b-28a0f26b8c8d}, !- Handle
  Floor1,                                 !- Name
  Floor,                                  !- Surface Type
  {c5b8a4f2-0632-4049-b979-0fdd7f36c245}, !- Construction Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5bd2fdf-5502-4441-a4d7-3ed813699424}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.48468657460017, -7.48468657460017, 0, !- X,Y,Z Vertex 1 {m}
  -7.48468657460017, 7.48468657460017, 0, !- X,Y,Z Vertex 2 {m}
  7.48468657460017, 7.48468657460017, 0,  !- X,Y,Z Vertex 3 {m}
  7.48468657460017, -7.48468657460017, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {53b0ac84-8695-4b55-8118-715c13a2b96c}, !- Handle
  Wall12 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {b22a984c-f967-4d6b-a219-5f7bafce7c54}, !- Layer 1
  {cea0e545-a637-43ef-85f2-a6b82a45a644}, !- Layer 2
  {eb236ba2-b535-44fd-bc22-6b88b7f7ee0c}; !- Layer 3

OS:AdditionalProperties,
  {181c0e90-db9d-4eb4-940d-d9109eff23de}, !- Handle
  {f1440a53-fe3d-486d-8105-9e3eda077862}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.4250000000000007,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {f1440a53-fe3d-486d-8105-9e3eda077862}, !- Handle
  Wall12,                                 !- Name
  Wall,                                   !- Surface Type
  {53b0ac84-8695-4b55-8118-715c13a2b96c}, !- Construction Name
  {12383868-1078-43cd-b1bc-ad297ab5e4ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.379931030532, 43.4112870450182, 0,  !- X,Y,Z Vertex 1 {m}
  -56.379931030532, 43.4112870450182, 4.8768, !- X,Y,Z Vertex 2 {m}
  -56.3799311455777, 46.2840270450182, 4.8768, !- X,Y,Z Vertex 3 {m}
  -56.3799311455777, 46.2840270450182, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a26970a8-abc0-4862-8320-2182a7d5e8f2}, !- Handle
  Wall11 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {b22a984c-f967-4d6b-a219-5f7bafce7c54}, !- Layer 1
  {cea0e545-a637-43ef-85f2-a6b82a45a644}, !- Layer 2
  {eb236ba2-b535-44fd-bc22-6b88b7f7ee0c}; !- Layer 3

OS:Material,
  {eb236ba2-b535-44fd-bc22-6b88b7f7ee0c}, !- Handle
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.727959376833552,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {28f101d6-d5bd-4f37-892a-ccf453fea261}, !- Handle
  {aa10e5ce-3aac-42fe-b38a-e6ecfafc8cde}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.4250000000000007,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {aa10e5ce-3aac-42fe-b38a-e6ecfafc8cde}, !- Handle
  Wall11,                                 !- Name
  Wall,                                   !- Surface Type
  {a26970a8-abc0-4862-8320-2182a7d5e8f2}, !- Construction Name
  {12383868-1078-43cd-b1bc-ad297ab5e4ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.3799298715266, -43.4112885502637, 0, !- X,Y,Z Vertex 1 {m}
  56.3799298715266, -43.4112885502637, 4.8768, !- X,Y,Z Vertex 2 {m}
  56.3799299098751, -46.2840285502637, 4.8768, !- X,Y,Z Vertex 3 {m}
  56.3799299098751, -46.2840285502637, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {4e26e0c2-29bd-4c8d-bd8b-9b6521a6ee65}, !- Handle
  Wall6 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b22a984c-f967-4d6b-a219-5f7bafce7c54}, !- Layer 1
  {3d8072e8-4971-437b-b4b1-e3882cbe7080}, !- Layer 2
  {cea0e545-a637-43ef-85f2-a6b82a45a644}, !- Layer 3
  {eb41fc93-02dc-42c8-96d4-c62ab609d803}, !- Layer 4
  {39dfff10-8f23-4893-b628-7434b38898af}; !- Layer 5

OS:AdditionalProperties,
  {e2854f1b-7adc-4c48-a46e-49a03081cdb9}, !- Handle
  {28211ce3-3bae-4bfe-bcda-3fd2913dff44}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.475000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {28211ce3-3bae-4bfe-bcda-3fd2913dff44}, !- Handle
  Wall6,                                  !- Name
  Wall,                                   !- Surface Type
  {4e26e0c2-29bd-4c8d-bd8b-9b6521a6ee65}, !- Construction Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.3799305562426, 33.8030766450183, 0, !- X,Y,Z Vertex 1 {m}
  -56.3799305562426, 33.8030766450183, 4.8768, !- X,Y,Z Vertex 2 {m}
  -56.3799309038209, 42.4822566450183, 4.8768, !- X,Y,Z Vertex 3 {m}
  -56.3799309038209, 42.4822566450183, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c58cf181-78a8-46f2-a6f2-7f92355004a3}, !- Handle
  Wall3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b22a984c-f967-4d6b-a219-5f7bafce7c54}, !- Layer 1
  {3d8072e8-4971-437b-b4b1-e3882cbe7080}, !- Layer 2
  {cea0e545-a637-43ef-85f2-a6b82a45a644}, !- Layer 3
  {eb41fc93-02dc-42c8-96d4-c62ab609d803}, !- Layer 4
  {39dfff10-8f23-4893-b628-7434b38898af}; !- Layer 5

OS:AdditionalProperties,
  {6b13d955-b67a-438c-93fe-c0ac8d8d878c}, !- Handle
  {3f180697-210a-402b-9381-1b1830e87a42}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  55.699999999999996,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {3f180697-210a-402b-9381-1b1830e87a42}, !- Handle
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  {c58cf181-78a8-46f2-a6f2-7f92355004a3}, !- Construction Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.74137725752848, -56.3799291166852, 0, !- X,Y,Z Vertex 1 {m}
  -7.74137725752848, -56.3799291166852, 4.8768, !- X,Y,Z Vertex 2 {m}
  -24.7187372575285, -56.379929569951, 4.8768, !- X,Y,Z Vertex 3 {m}
  -24.7187372575285, -56.379929569951, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f82c4b45-f690-43af-8c6d-426bd6ed0e8c}, !- Handle
  Wall2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b22a984c-f967-4d6b-a219-5f7bafce7c54}, !- Layer 1
  {3d8072e8-4971-437b-b4b1-e3882cbe7080}, !- Layer 2
  {cea0e545-a637-43ef-85f2-a6b82a45a644}, !- Layer 3
  {eb41fc93-02dc-42c8-96d4-c62ab609d803}, !- Layer 4
  {39dfff10-8f23-4893-b628-7434b38898af}; !- Layer 5

OS:AdditionalProperties,
  {d3b4636d-5f9f-4abd-9d94-7acfb0dbb858}, !- Handle
  {53868d00-abb0-4595-9bcc-b3e90f5598b2}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.475000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {53868d00-abb0-4595-9bcc-b3e90f5598b2}, !- Handle
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  {f82c4b45-f690-43af-8c6d-426bd6ed0e8c}, !- Construction Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.3799296537596, -33.8030781502637, 0, !- X,Y,Z Vertex 1 {m}
  56.3799296537596, -33.8030781502637, 4.8768, !- X,Y,Z Vertex 2 {m}
  56.3799297696191, -42.4822581502637, 4.8768, !- X,Y,Z Vertex 3 {m}
  56.3799297696191, -42.4822581502637, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {09f653c0-6892-4d5a-9ef4-1a59bdcf73fb}, !- Handle
  Wall1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b22a984c-f967-4d6b-a219-5f7bafce7c54}, !- Layer 1
  {3d8072e8-4971-437b-b4b1-e3882cbe7080}, !- Layer 2
  {cea0e545-a637-43ef-85f2-a6b82a45a644}, !- Layer 3
  {eb41fc93-02dc-42c8-96d4-c62ab609d803}, !- Layer 4
  {39dfff10-8f23-4893-b628-7434b38898af}; !- Layer 5

OS:Material,
  {39dfff10-8f23-4893-b628-7434b38898af}, !- Handle
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {eb41fc93-02dc-42c8-96d4-c62ab609d803}, !- Handle
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.23993938311948,                       !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cea0e545-a637-43ef-85f2-a6b82a45a644}, !- Handle
  osb sheathing 0.5 in. 1,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3d8072e8-4971-437b-b4b1-e3882cbe7080}, !- Handle
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b22a984c-f967-4d6b-a219-5f7bafce7c54}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {f3d56ee6-d863-45bd-be31-d61f6c7b194a}, !- Handle
  {7f19cf78-afc0-4ea5-b177-e257157cbbbf}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  56.956249999999997,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {7f19cf78-afc0-4ea5-b177-e257157cbbbf}, !- Handle
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  {09f653c0-6892-4d5a-9ef4-1a59bdcf73fb}, !- Construction Name
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.4508975407242, 56.3799280689981, 0, !- X,Y,Z Vertex 1 {m}
  -55.4508975407242, 56.3799280689981, 4.8768, !- X,Y,Z Vertex 2 {m}
  -38.0906325407242, 56.3799280689981, 4.8768, !- X,Y,Z Vertex 3 {m}
  -38.0906325407242, 56.3799280689981, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {00866122-1b2e-4c44-bd29-c783da2393bd}, !- Handle
  Roof2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {752975ec-bd89-4671-94fc-29c7c9281f1c}, !- Layer 1
  {3730025f-a451-475a-a373-5f4049a53f4e}, !- Layer 2
  {30205ee1-8fec-4ca9-b044-c150ffb423a7}; !- Layer 3

OS:AdditionalProperties,
  {3afcfb74-6801-4e2a-93e8-e1abbbd261fd}, !- Handle
  {16df0a4a-8062-4f16-97ae-ec3d4a1925a9}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  36.719204784417649,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  36.719204784417649,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  180,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Surface,
  {16df0a4a-8062-4f16-97ae-ec3d4a1925a9}, !- Handle
  Roof2,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {00866122-1b2e-4c44-bd29-c783da2393bd}, !- Construction Name
  {12383868-1078-43cd-b1bc-ad297ab5e4ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.1879129508189, -56.3799307271096, 4.8768, !- X,Y,Z Vertex 1 {m}
  -45.1879129508189, -46.3694894248692, 9.88202065112019, !- X,Y,Z Vertex 2 {m}
  -56.3799265691094, -46.3694894248692, 9.88202065112019, !- X,Y,Z Vertex 3 {m}
  -56.3799265691094, -56.3799307271096, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {15c95d95-8526-48c1-9b0a-062d4085d5c2}, !- Handle
  Roof1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {752975ec-bd89-4671-94fc-29c7c9281f1c}, !- Layer 1
  {3730025f-a451-475a-a373-5f4049a53f4e}, !- Layer 2
  {30205ee1-8fec-4ca9-b044-c150ffb423a7}; !- Layer 3

OS:Material,
  {30205ee1-8fec-4ca9-b044-c150ffb423a7}, !- Handle
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {3730025f-a451-475a-a373-5f4049a53f4e}, !- Handle
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.0028163194147757,                     !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {752975ec-bd89-4671-94fc-29c7c9281f1c}, !- Handle
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.00635,                                !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Space,
  {12383868-1078-43cd-b1bc-ad297ab5e4ae}, !- Handle
  attic - vented 1,                       !- Name
  {80909230-b623-4398-8656-59370b60b6f9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {dddd3e23-cc51-434e-b520-6762b555284b}; !- Thermal Zone Name

OS:ZoneHVAC:EquipmentList,
  {b800cefb-642d-405a-b14a-222d9a3dd046}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {dddd3e23-cc51-434e-b520-6762b555284b}; !- Thermal Zone

OS:Sizing:Zone,
  {03f2c439-cd7b-4676-90da-e87dee7662b2}, !- Handle
  {dddd3e23-cc51-434e-b520-6762b555284b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:PortList,
  {557029da-35c1-49fb-bdf8-f8cefa97d89c}, !- Handle
  {dddd3e23-cc51-434e-b520-6762b555284b}; !- HVAC Component

OS:PortList,
  {1bca6258-596e-43b3-8bdc-098ae83bb2d4}, !- Handle
  {dddd3e23-cc51-434e-b520-6762b555284b}; !- HVAC Component

OS:PortList,
  {5992dccf-e60e-4360-849a-02078ccbefdb}, !- Handle
  {dddd3e23-cc51-434e-b520-6762b555284b}; !- HVAC Component

OS:Schedule:Day,
  {68824a88-6c8a-42e8-aa9a-b125d7ad376a}, !- Handle
  occupants schedule allday1,             !- Name
  {85a4d67b-9114-46ec-870e-7ea30a74dc57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.868852459016393,                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.409836065573771,                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.245901639344262,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.295081967213115,                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.540983606557377,                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.885245901639344,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Connection,
  {1d2e7ccb-1d02-4a7d-839f-a89472277119}, !- Handle
  {dddd3e23-cc51-434e-b520-6762b555284b}, !- Source Object
  11,                                     !- Outlet Port
  {9dd6beea-5999-4b6e-85ff-4df0b846daf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dd6beea-5999-4b6e-85ff-4df0b846daf6}, !- Handle
  Node 2,                                 !- Name
  {1d2e7ccb-1d02-4a7d-839f-a89472277119}, !- Inlet Port
  ;                                       !- Outlet Port

OS:OutputControl:Files,
  {72fe6a3b-7de0-4912-b3bc-cefa034a1f50}, !- Handle
  No,                                     !- Output CSV
  Yes,                                    !- Output MTR
  Yes,                                    !- Output ESO
  Yes,                                    !- Output EIO
  Yes,                                    !- Output Tabular
  Yes,                                    !- Output SQLite
  Yes,                                    !- Output JSON
  Yes,                                    !- Output AUDIT
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  Yes,                                    !- Output BND
  Yes,                                    !- Output RDD
  Yes,                                    !- Output MDD
  Yes,                                    !- Output MTD
  Yes,                                    !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  Yes,                                    !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:ThermalZone,
  {dddd3e23-cc51-434e-b520-6762b555284b}, !- Handle
  attic - vented,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  250.019907781179,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5992dccf-e60e-4360-849a-02078ccbefdb}, !- Zone Air Inlet Port List
  {1bca6258-596e-43b3-8bdc-098ae83bb2d4}, !- Zone Air Exhaust Port List
  {1d2e7ccb-1d02-4a7d-839f-a89472277119}, !- Zone Air Node Name
  {557029da-35c1-49fb-bdf8-f8cefa97d89c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:AdditionalProperties,
  {ec2b8c55-13c8-479c-971a-e05679ff2913}, !- Handle
  {19278f10-a083-4f59-a68b-4110f5f813b5}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  36.719204784417649,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  36.719204784417649,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Surface,
  {19278f10-a083-4f59-a68b-4110f5f813b5}, !- Handle
  Roof1,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {15c95d95-8526-48c1-9b0a-062d4085d5c2}, !- Construction Name
  {12383868-1078-43cd-b1bc-ad297ab5e4ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.2614359439357, 56.379928660329, 4.8768, !- X,Y,Z Vertex 1 {m}
  -19.2614362111969, 46.3694873580886, 9.88202065112019, !- X,Y,Z Vertex 2 {m}
  -8.06942259290643, 46.3694870592814, 9.88202065112019, !- X,Y,Z Vertex 3 {m}
  -8.06942232564517, 56.3799283615218, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {496846bd-9d5b-4012-b186-f5fb8ee9eefb}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {916f3ec1-5ed9-4578-bbf0-069e17e41680}, !- Handle
  living space temperature setpoint,      !- Name
  {9d79bc02-29d0-4d6e-8b09-b519bc1f4451}, !- Heating Setpoint Temperature Schedule Name
  {378d8b7c-8dd2-428f-a9ef-381a37989178}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Day,
  {e0de1e18-76fe-4dc9-af2c-2dc2c88ec512}, !- Handle
  cooling setpoint allday1,               !- Name
  {496846bd-9d5b-4012-b186-f5fb8ee9eefb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d19e3949-4231-40b5-8623-cfc07e9b2c64}, !- Handle
  cooling setpoint allday ruleset1,       !- Name
  {378d8b7c-8dd2-428f-a9ef-381a37989178}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0de1e18-76fe-4dc9-af2c-2dc2c88ec512}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69442d9f-38f2-4658-8b73-c8cf42a409d7}, !- Handle
  Schedule Day 2,                         !- Name
  {496846bd-9d5b-4012-b186-f5fb8ee9eefb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {378d8b7c-8dd2-428f-a9ef-381a37989178}, !- Handle
  cooling setpoint,                       !- Name
  {496846bd-9d5b-4012-b186-f5fb8ee9eefb}, !- Schedule Type Limits Name
  {69442d9f-38f2-4658-8b73-c8cf42a409d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99a9f0f5-9d84-4781-823d-5eb1f831b89a}, !- Handle
  heating setpoint allday1,               !- Name
  {496846bd-9d5b-4012-b186-f5fb8ee9eefb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {b281d8df-6f43-4c99-bd5f-a4736aa81c18}, !- Handle
  heating setpoint allday ruleset1,       !- Name
  {9d79bc02-29d0-4d6e-8b09-b519bc1f4451}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99a9f0f5-9d84-4781-823d-5eb1f831b89a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0ba734f-4dac-429b-b0c2-1c8d3188c3c2}, !- Handle
  Schedule Day 1,                         !- Name
  {496846bd-9d5b-4012-b186-f5fb8ee9eefb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d79bc02-29d0-4d6e-8b09-b519bc1f4451}, !- Handle
  heating setpoint,                       !- Name
  {496846bd-9d5b-4012-b186-f5fb8ee9eefb}, !- Schedule Type Limits Name
  {b0ba734f-4dac-429b-b0c2-1c8d3188c3c2}; !- Default Day Schedule Name

OS:Space,
  {aad1f68b-3297-4130-80da-587c6791848c}, !- Handle
  living space 1,                         !- Name
  {5cfeee4c-5905-45fb-8a4e-06a5ba8f8b37}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {7481e35e-6a57-489e-b20f-efed21f3d250}; !- Thermal Zone Name

OS:ZoneHVAC:EquipmentList,
  {be70492c-4271-4e9c-969e-3cf15b01ee84}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {7481e35e-6a57-489e-b20f-efed21f3d250}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2f45ea7-da8c-47d9-8780-d15c68ad495d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e0e55b6c-1c21-4ec3-804c-9ce5fe912072}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {640647a7-a7cc-4daa-9bad-ff110c3705c5}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Sizing:Zone,
  {281722c0-df65-4b7e-9157-0cfade69acfc}, !- Handle
  {7481e35e-6a57-489e-b20f-efed21f3d250}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:PortList,
  {4c7696f5-7068-48af-9472-3b7320a1daab}, !- Handle
  {7481e35e-6a57-489e-b20f-efed21f3d250}; !- HVAC Component

OS:PortList,
  {a504dad7-ce83-4872-98bb-325ec064ae29}, !- Handle
  {7481e35e-6a57-489e-b20f-efed21f3d250}; !- HVAC Component

OS:PortList,
  {fb162556-e212-4cf0-94ea-4375fa49d14e}, !- Handle
  {7481e35e-6a57-489e-b20f-efed21f3d250}; !- HVAC Component

OS:Connection,
  {a3579223-a01e-4120-9118-b0d26936194c}, !- Handle
  {7481e35e-6a57-489e-b20f-efed21f3d250}, !- Source Object
  11,                                     !- Outlet Port
  {4206bca7-915f-4d25-8eaf-3e17a8445e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4206bca7-915f-4d25-8eaf-3e17a8445e01}, !- Handle
  Node 1,                                 !- Name
  {a3579223-a01e-4120-9118-b0d26936194c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {7481e35e-6a57-489e-b20f-efed21f3d250}, !- Handle
  living space,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  1092.80374367846,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb162556-e212-4cf0-94ea-4375fa49d14e}, !- Zone Air Inlet Port List
  {a504dad7-ce83-4872-98bb-325ec064ae29}, !- Zone Air Exhaust Port List
  {a3579223-a01e-4120-9118-b0d26936194c}, !- Zone Air Node Name
  {4c7696f5-7068-48af-9472-3b7320a1daab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {916f3ec1-5ed9-4578-bbf0-069e17e41680}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PerformancePrecisionTradeoffs,
  {da19bb12-c98a-4c29-9d70-4840383643e2}, !- Handle
  ,                                       !- Use Coil Direct Solutions
  CarrollMRT;                             !- Zone Radiant Exchange Algorithm

OS:RunPeriod,
  {4d87e5ae-feba-49f6-bf03-34a9cb899f8a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:ConvergenceLimits,
  {e1c76a24-7e02-4b64-a10a-54c2b40ee300}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {78527750-8057-4902-bdca-8e001a6e398f}, !- Handle
  1,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:SurfaceConvectionAlgorithm:Inside,
  {f774099c-a627-4a4a-bcd8-0c83c2443657}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {e56129b7-69ef-4d6a-8184-dba4b531b812}, !- Handle
  DOE-2;                                  !- Algorithm

OS:Lights:Definition,
  {bf7832db-ca09-4b71-8d1b-c731e722a47a}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  1313.94251283415,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ShadowCalculation,
  {60f2fe36-75fe-44df-8326-a3caffe014e9}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  DetailedSkyDiffuseModeling,             !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Timestep,
  {3824da28-ebb5-4594-a7dd-e30fc926c47b}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:SimulationControl,
  {242f6cd8-c889-48ad-9b12-1107bd6c6653}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Site:GroundTemperature:Deep,
  {24d35450-f914-4415-9c8c-0e17c458e927}, !- Handle
  9.04883561643836,                       !- January Deep Ground Temperature {C}
  9.04883561643836,                       !- February Deep Ground Temperature {C}
  9.04883561643836,                       !- March Deep Ground Temperature {C}
  9.04883561643836,                       !- April Deep Ground Temperature {C}
  9.04883561643836,                       !- May Deep Ground Temperature {C}
  9.04883561643836,                       !- June Deep Ground Temperature {C}
  9.04883561643836,                       !- July Deep Ground Temperature {C}
  9.04883561643836,                       !- August Deep Ground Temperature {C}
  9.04883561643836,                       !- September Deep Ground Temperature {C}
  9.04883561643836,                       !- October Deep Ground Temperature {C}
  9.04883561643836,                       !- November Deep Ground Temperature {C}
  9.04883561643836;                       !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:Shallow,
  {fc8d2506-9d87-41bd-8a1e-78a72e40ad88}, !- Handle
  4.30207395723828,                       !- January Surface Ground Temperature {C}
  2.29327249652502,                       !- February Surface Ground Temperature {C}
  2.13240047156047,                       !- March Surface Ground Temperature {C}
  3.08567940719286,                       !- April Surface Ground Temperature {C}
  6.91256312497526,                       !- May Surface Ground Temperature {C}
  10.7216195949507,                       !- June Surface Ground Temperature {C}
  14.0238679822574,                       !- July Surface Ground Temperature {C}
  16.1157611184724,                       !- August Surface Ground Temperature {C}
  16.2934789303462,                       !- September Surface Ground Temperature {C}
  14.5920754632847,                       !- October Surface Ground Temperature {C}
  11.374036348653,                        !- November Surface Ground Temperature {C}
  7.68182621661674;                       !- December Surface Ground Temperature {C}

OS:RunPeriodControl:DaylightSavingTime,
  {3829ab4b-5142-493f-b0c7-237df884b1dd}, !- Handle
  Mar 12,                                 !- Start Date
  Nov 5;                                  !- End Date

OS:Site,
  {5e9b0c7c-badb-4785-b56e-794be4f12e5f}, !- Handle
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  Suburbs;                                !- Terrain

OS:YearDescription,
  {08814a17-4ada-45e9-b08f-f8418d04d52d}, !- Handle
  2017,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {76ead338-49b3-4b76-b783-3e6f73a3a65d}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  /Users/nlong/working/dissertation-analysis/dc/analysis/esbe/activity_3/coincident/run/baseline_scenario/14/../../../weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  6B50E0FF,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

