
OS:Version,
  {d9fa9f12-9fa7-456c-a8f6-a76179a3483b}, !- Handle
  3.5.1;                                  !- Version Identifier

OS:Facility,
  {de292b4d-15db-488c-960e-85e243288187}; !- Handle

OS:Site,
  {ef679b12-5dee-430a-bbe9-1aaa1e87ffd1}, !- Handle
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.8213557095427,                       !- Latitude {deg}
  -78.8506347732385,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  53.6448,                                !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {b5b3baf0-648a-4601-bda1-18e7481db35f}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {70ff419a-112f-4844-9a1f-483c9385fee9}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {b709d2ee-a001-47f1-906b-dc9eb6d11670}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {da476d56-e590-4a3c-b65d-681e75526ea5}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {f7cf0f96-5e22-4d8a-8a2a-d41f8db749f4}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {c63b9d36-21b0-490e-95f6-2872e6561e50}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {e6101415-8aaa-4d7a-8c08-d32922ee09bd}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {43f1613b-b9dd-4442-81bd-c54259c8c5e8}, !- Handle
  2017,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {f41c8d97-6479-4027-b69a-11f60544b414}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  /Users/nlong/working/dissertation-analysis/dc/analysis/esbe/activity_3/coincident/weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {4b0906fe-3e80-47fe-add7-58d293fbaa55}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {cdc06380-718a-4a64-b807-8653875bec94}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fb2cec2e-147a-41e3-8bbd-5eca137afc10}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9ec1ff80-2e60-4aec-9d11-9861213eabfe}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {fb84df18-aa25-4c5e-ac9b-fe224ee74d2c}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A;                                     !- Climate Zone Value 1

OS:Rendering:Color,
  {9b238eb7-4155-4013-9175-c5fdc75f60c5}, !- Handle
  LargeHotel Laundry,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58d180db-1785-453c-914d-397e66b09e07}, !- Handle
  LargeHotel Storage,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb17c671-568e-4162-bdfc-0984351741fb}, !- Handle
  LargeHotel Kitchen,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4088e575-52e8-49dd-8350-6c0a1dc78097}, !- Handle
  LargeHotel Retail,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {994174ad-d97b-4a69-8dc4-7e816c999c0e}, !- Handle
  LargeHotel Mechanical,                  !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92d002a9-152e-44ca-8d0a-c3c60095a1a6}, !- Handle
  LargeHotel Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {daaa6347-e8aa-4792-8aa2-0c18b166ffea}, !- Handle
  LargeHotel Banquet,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35c6119d-8491-4519-92ec-e71b87bf5403}, !- Handle
  LargeHotel Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8aad8e45-5dba-4bc4-a816-3663fd4d1543}, !- Handle
  LargeHotel Corridor,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a9fc0121-5e33-4020-af98-03c386b6d859}, !- Handle
  LargeHotel GuestRoom,                   !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {37f9d36f-b645-45fa-bfd7-f6e10a224537}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {9deef81d-898f-4152-a097-17aec1ad7fdc}, !- Handle
  LargeHotel Banquet People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {87d5bdad-b3b1-40d0-bcb1-11f64bf43d94}, !- Handle
  Clothing Schedule,                      !- Name
  {d2a9832f-1a2c-499f-811f-77fdf3268ae5}, !- Schedule Type Limits Name
  {765454d4-95ce-41ca-ac33-785ce89c30ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {765454d4-95ce-41ca-ac33-785ce89c30ea}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {d2a9832f-1a2c-499f-811f-77fdf3268ae5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {551d9df6-b75f-4457-b500-78f4a476ee6c}, !- Handle
  Schedule Rule 1,                        !- Name
  {87d5bdad-b3b1-40d0-bcb1-11f64bf43d94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb759e5e-ef7a-42f1-8c39-0c5c2628faa4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bb759e5e-ef7a-42f1-8c39-0c5c2628faa4}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {d2a9832f-1a2c-499f-811f-77fdf3268ae5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d2a9832f-1a2c-499f-811f-77fdf3268ae5}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {73d47807-4d02-4c65-867c-3806d4b324f9}, !- Handle
  Air Velocity Schedule,                  !- Name
  {82e5eac8-06c2-4b19-b9e4-a2951c4c7cd7}, !- Schedule Type Limits Name
  {fba1390d-25cc-4472-9bf4-20f59f6b956e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fba1390d-25cc-4472-9bf4-20f59f6b956e}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {82e5eac8-06c2-4b19-b9e4-a2951c4c7cd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {82e5eac8-06c2-4b19-b9e4-a2951c4c7cd7}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {06fc7b91-968e-49a6-a270-86c8df1fb7ee}, !- Handle
  Work Efficiency Schedule,               !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {70fa5090-c257-4586-916f-2c452751d408}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70fa5090-c257-4586-916f-2c452751d408}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {ccd18fd2-1096-4087-98a1-522a37503b84}, !- Handle
  LargeHotel Banquet Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d2fd00eb-1f3f-478a-93a6-eea2d10181bd}, !- Handle
  {ccd18fd2-1096-4087-98a1-522a37503b84}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {790930e8-c877-4ff8-99c5-9f0143a5d8d4}, !- Handle
  LargeHotel Banquet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.823399535688,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {b685dbb2-a0ee-415f-856b-54f9463339d7}, !- Handle
  LargeHotel Banquet Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7000bfa4-5a7f-4543-b27b-8e7764843439}, !- Handle
  LargeHotel Banquet Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {079c1622-8665-4e1d-a282-98e1d6e11e03}, !- Number of People Schedule Name
  {702328d9-4a65-4d35-8b40-e167f596f02a}, !- People Activity Level Schedule Name
  {d21fdd2f-2af4-4be5-8771-eaf8235e2370}, !- Lighting Schedule Name
  {dba2b7e8-bd26-4db2-a497-6063d140b2b0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {79ccba95-14dc-420d-8719-46f99ef37cb7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {079c1622-8665-4e1d-a282-98e1d6e11e03}, !- Handle
  HotelLarge BLDG_OCC_SCH,                !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {3c59c6bc-f648-4758-88c4-fa80cb0adbfe}, !- Default Day Schedule Name
  {1888570e-88f5-405b-a6eb-79b0c8e34925}, !- Summer Design Day Schedule Name
  {46971290-904d-4c74-868c-bd784ca2c88a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c59c6bc-f648-4758-88c4-fa80cb0adbfe}, !- Handle
  HotelLarge BLDG_OCC_SCH Default,        !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.225,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.216666666666667,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.208333333333333,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.8,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.75,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  30,                                     !- Minute 12
  0.7,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  30,                                     !- Minute 13
  0.366666666666667,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.291666666666667,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.283333333333333,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.275,                                  !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.266666666666667,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.258333333333333,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.241666666666667,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.233333333333333;                      !- Value Until Time 22

OS:Schedule:Rule,
  {e86b7f59-c7b4-48cf-85bb-27b30b610e02}, !- Handle
  Schedule Rule 2,                        !- Name
  {079c1622-8665-4e1d-a282-98e1d6e11e03}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {231b80f7-97a6-4127-ae6f-29571fb76af2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {231b80f7-97a6-4127-ae6f-29571fb76af2}, !- Handle
  HotelLarge BLDG_OCC_SCH Sat Day,        !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.7,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.6,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  30,                                     !- Minute 5
  0.75,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.9,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  0.7,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  30,                                     !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Day,
  {1888570e-88f5-405b-a6eb-79b0c8e34925}, !- Handle
  HotelLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e64ceb9d-4b53-4225-a74d-ad3d0de6eb9f}, !- Handle
  Schedule Rule 3,                        !- Name
  {079c1622-8665-4e1d-a282-98e1d6e11e03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf2e213c-bb7b-47b7-a485-e0b5d92288b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf2e213c-bb7b-47b7-a485-e0b5d92288b3}, !- Handle
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.766666666666667,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.84,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.88,                                   !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  0.9,                                    !- Value Until Time 8
  12,                                     !- Hour 9
  30,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  13,                                     !- Hour 10
  30,                                     !- Minute 10
  0.4,                                    !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2;                                    !- Value Until Time 14

OS:Schedule:Day,
  {46971290-904d-4c74-868c-bd784ca2c88a}, !- Handle
  HotelLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {702328d9-4a65-4d35-8b40-e167f596f02a}, !- Handle
  HotelLarge ACTIVITY_SCH,                !- Name
  {35f8ae46-8433-46b3-b52e-4583d7b415c9}, !- Schedule Type Limits Name
  {e268af6d-6b37-470e-b25f-5df3726532b4}, !- Default Day Schedule Name
  {5bb404b2-e010-4177-ad32-d75a8a5c0daf}, !- Summer Design Day Schedule Name
  {b6436098-8c99-4993-befb-7a55088a4623}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e268af6d-6b37-470e-b25f-5df3726532b4}, !- Handle
  HotelLarge ACTIVITY_SCH Default,        !- Name
  {35f8ae46-8433-46b3-b52e-4583d7b415c9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b6436098-8c99-4993-befb-7a55088a4623}, !- Handle
  HotelLarge ACTIVITY_SCH Winter Design Day, !- Name
  {35f8ae46-8433-46b3-b52e-4583d7b415c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5bb404b2-e010-4177-ad32-d75a8a5c0daf}, !- Handle
  HotelLarge ACTIVITY_SCH Summer Design Day, !- Name
  {35f8ae46-8433-46b3-b52e-4583d7b415c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {35f8ae46-8433-46b3-b52e-4583d7b415c9}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {d21fdd2f-2af4-4be5-8771-eaf8235e2370}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {f729444a-4696-41f8-9641-be5aa065b427}, !- Default Day Schedule Name
  {377ec97d-a65b-4971-bf85-73711ddbcda6}, !- Summer Design Day Schedule Name
  {5f664b91-8aa9-455c-919d-b5ff60ae034c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f729444a-4696-41f8-9641-be5aa065b427}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.228571428571429,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.221428571428571,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.214285714285714,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.207142857142857,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.32,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.44,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.5,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.7,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.357142857142857,                      !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.32,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  14,                                     !- Hour 16
  30,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  0,                                      !- Minute 18
  0.292857142857143,                      !- Value Until Time 18
  17,                                     !- Hour 19
  0,                                      !- Minute 19
  0.285714285714286,                      !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.278571428571429,                      !- Value Until Time 20
  19,                                     !- Hour 21
  0,                                      !- Minute 21
  0.271428571428571,                      !- Value Until Time 21
  20,                                     !- Hour 22
  0,                                      !- Minute 22
  0.264285714285714,                      !- Value Until Time 22
  21,                                     !- Hour 23
  0,                                      !- Minute 23
  0.257142857142857,                      !- Value Until Time 23
  22,                                     !- Hour 24
  0,                                      !- Minute 24
  0.25,                                   !- Value Until Time 24
  23,                                     !- Hour 25
  0,                                      !- Minute 25
  0.242857142857143,                      !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.235714285714286;                      !- Value Until Time 26

OS:Schedule:Rule,
  {4447afb4-36a6-4d98-89e8-779618aa613d}, !- Handle
  Schedule Rule 4,                        !- Name
  {d21fdd2f-2af4-4be5-8771-eaf8235e2370}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4f61478-43ec-48ce-9df7-bae7dee9185e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4f61478-43ec-48ce-9df7-bae7dee9185e}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.475,                                  !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.507142857142857,                      !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.539285714285714,                      !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.571428571428572,                      !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.603571428571429,                      !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.635714285714286,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.667857142857143,                      !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.7,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.3,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  15,                                     !- Hour 17
  30,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  30,                                     !- Minute 18
  0.3,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  30,                                     !- Minute 19
  0.25,                                   !- Value Until Time 19
  18,                                     !- Hour 20
  30,                                     !- Minute 20
  0.282142857142857,                      !- Value Until Time 20
  19,                                     !- Hour 21
  30,                                     !- Minute 21
  0.314285714285714,                      !- Value Until Time 21
  20,                                     !- Hour 22
  30,                                     !- Minute 22
  0.346428571428571,                      !- Value Until Time 22
  21,                                     !- Hour 23
  30,                                     !- Minute 23
  0.378571428571429,                      !- Value Until Time 23
  22,                                     !- Hour 24
  30,                                     !- Minute 24
  0.410714285714286,                      !- Value Until Time 24
  23,                                     !- Hour 25
  30,                                     !- Minute 25
  0.442857142857143,                      !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.475;                                  !- Value Until Time 26

OS:Schedule:Day,
  {377ec97d-a65b-4971-bf85-73711ddbcda6}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {06e7f1be-2a74-452d-b4dc-708a2f0e1f9e}, !- Handle
  Schedule Rule 5,                        !- Name
  {d21fdd2f-2af4-4be5-8771-eaf8235e2370}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80a75585-3522-455b-af2d-d29aef421b4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80a75585-3522-455b-af2d-d29aef421b4d}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.860606060606061,                      !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.866666666666667,                      !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.872727272727273,                      !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.878787878787879,                      !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.884848484848485,                      !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.890909090909091,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.896969696969697,                      !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  13,                                     !- Hour 15
  15,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  13,                                     !- Hour 16
  30,                                     !- Minute 16
  0.5,                                    !- Value Until Time 16
  14,                                     !- Hour 17
  30,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.806060606060606,                      !- Value Until Time 18
  16,                                     !- Hour 19
  30,                                     !- Minute 19
  0.812121212121212,                      !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.818181818181818,                      !- Value Until Time 20
  18,                                     !- Hour 21
  30,                                     !- Minute 21
  0.824242424242424,                      !- Value Until Time 21
  19,                                     !- Hour 22
  30,                                     !- Minute 22
  0.830303030303031,                      !- Value Until Time 22
  20,                                     !- Hour 23
  30,                                     !- Minute 23
  0.836363636363637,                      !- Value Until Time 23
  21,                                     !- Hour 24
  30,                                     !- Minute 24
  0.842424242424243,                      !- Value Until Time 24
  22,                                     !- Hour 25
  30,                                     !- Minute 25
  0.848484848484849,                      !- Value Until Time 25
  23,                                     !- Hour 26
  30,                                     !- Minute 26
  0.854545454545455,                      !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.860606060606061;                      !- Value Until Time 27

OS:Schedule:Day,
  {5f664b91-8aa9-455c-919d-b5ff60ae034c}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dba2b7e8-bd26-4db2-a497-6063d140b2b0}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH,      !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {5a9aecce-945e-42b4-8a8f-f4d142cefd6b}, !- Default Day Schedule Name
  {9113cf98-14f7-4b40-b52b-70746300c4d1}, !- Summer Design Day Schedule Name
  {ed1a4f39-c06a-4514-aed3-82d5442e36ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a9aecce-945e-42b4-8a8f-f4d142cefd6b}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.246666666666667,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.193333333333333,                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  45,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  30,                                     !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {43ef11b4-9d73-4dc4-adbf-c96c38f0e271}, !- Handle
  Schedule Rule 6,                        !- Name
  {dba2b7e8-bd26-4db2-a497-6063d140b2b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd5a3040-3c9e-45c3-9d1d-30c7c7081fa9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd5a3040-3c9e-45c3-9d1d-30c7c7081fa9}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2;                                    !- Value Until Time 8

OS:Schedule:Day,
  {9113cf98-14f7-4b40-b52b-70746300c4d1}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ed1a4f39-c06a-4514-aed3-82d5442e36ee}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {79ccba95-14dc-420d-8719-46f99ef37cb7}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH,        !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {b0f7ebda-f9f7-4152-9d6a-9a7fd4de60da}, !- Default Day Schedule Name
  {859c46ae-ed8f-42a1-8d3c-64d799bd8852}, !- Summer Design Day Schedule Name
  {f0faa6a3-0eeb-4a1f-adae-1a2c36406e7b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0f7ebda-f9f7-4152-9d6a-9a7fd4de60da}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Default, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f0faa6a3-0eeb-4a1f-adae-1a2c36406e7b}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {859c46ae-ed8f-42a1-8d3c-64d799bd8852}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:People:Definition,
  {5f92ead3-0556-465f-b657-8d5e5c87e623}, !- Handle
  LargeHotel Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {62f993b1-f6c1-4227-b0e2-11bda18c5feb}, !- Handle
  LargeHotel Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7698cf7e-77f9-49d9-ad3f-8a6b26829356}, !- Handle
  {62f993b1-f6c1-4227-b0e2-11bda18c5feb}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {e061f877-aa48-4a73-9ff3-1d98279f84d1}, !- Handle
  LargeHotel Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {a74840aa-b950-4038-84d8-3cfe909a5372}, !- Handle
  LargeHotel Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {87f0b299-d17c-4759-9c8c-94551e2258ed}, !- Handle
  LargeHotel Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {079c1622-8665-4e1d-a282-98e1d6e11e03}, !- Number of People Schedule Name
  {702328d9-4a65-4d35-8b40-e167f596f02a}, !- People Activity Level Schedule Name
  {d21fdd2f-2af4-4be5-8771-eaf8235e2370}, !- Lighting Schedule Name
  {3a15f2ec-ff40-444b-8152-cb5bed3259fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {79ccba95-14dc-420d-8719-46f99ef37cb7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3a15f2ec-ff40-444b-8152-cb5bed3259fc}, !- Handle
  HotelLarge BLDG_EQUIP_SCH,              !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {c2b5bab9-1d08-49c5-8b64-f33446fca0d1}, !- Default Day Schedule Name
  {cab8dae9-a5d5-4e28-a663-612a74538429}, !- Summer Design Day Schedule Name
  {07dd2d54-1b1a-4a84-abb2-f1ce2075d8b3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c2b5bab9-1d08-49c5-8b64-f33446fca0d1}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Default,      !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.328571428571429,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.321428571428571,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.314285714285714,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.307142857142857,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.42,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.54,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.6,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.4,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.8,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.9,                                    !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.457142857142857,                      !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  14,                                     !- Hour 16
  30,                                     !- Minute 16
  0.3,                                    !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  0,                                      !- Minute 18
  0.392857142857143,                      !- Value Until Time 18
  17,                                     !- Hour 19
  0,                                      !- Minute 19
  0.385714285714286,                      !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.378571428571429,                      !- Value Until Time 20
  19,                                     !- Hour 21
  0,                                      !- Minute 21
  0.371428571428571,                      !- Value Until Time 21
  20,                                     !- Hour 22
  0,                                      !- Minute 22
  0.364285714285714,                      !- Value Until Time 22
  21,                                     !- Hour 23
  0,                                      !- Minute 23
  0.357142857142857,                      !- Value Until Time 23
  22,                                     !- Hour 24
  0,                                      !- Minute 24
  0.35,                                   !- Value Until Time 24
  23,                                     !- Hour 25
  0,                                      !- Minute 25
  0.342857142857143,                      !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.335714285714286;                      !- Value Until Time 26

OS:Schedule:Rule,
  {80ed528c-a5e5-4041-b556-2a3e4972a4c9}, !- Handle
  Schedule Rule 7,                        !- Name
  {3a15f2ec-ff40-444b-8152-cb5bed3259fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {82010eb5-d003-4562-a7de-240fd4f9605e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82010eb5-d003-4562-a7de-240fd4f9605e}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Sat Day,      !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.575,                                  !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.607142857142857,                      !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.639285714285714,                      !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.671428571428571,                      !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.703571428571429,                      !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.735714285714286,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.767857142857143,                      !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.8,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.3,                                    !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  15,                                     !- Hour 17
  30,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  30,                                     !- Minute 18
  0.4,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  30,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  18,                                     !- Hour 20
  30,                                     !- Minute 20
  0.382142857142857,                      !- Value Until Time 20
  19,                                     !- Hour 21
  30,                                     !- Minute 21
  0.414285714285714,                      !- Value Until Time 21
  20,                                     !- Hour 22
  30,                                     !- Minute 22
  0.446428571428571,                      !- Value Until Time 22
  21,                                     !- Hour 23
  30,                                     !- Minute 23
  0.478571428571429,                      !- Value Until Time 23
  22,                                     !- Hour 24
  30,                                     !- Minute 24
  0.510714285714286,                      !- Value Until Time 24
  23,                                     !- Hour 25
  30,                                     !- Minute 25
  0.542857142857143,                      !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.575;                                  !- Value Until Time 26

OS:Schedule:Day,
  {cab8dae9-a5d5-4e28-a663-612a74538429}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44618397-e254-4f78-9599-9b6b9c44c11f}, !- Handle
  Schedule Rule 8,                        !- Name
  {3a15f2ec-ff40-444b-8152-cb5bed3259fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b602238f-99f6-464d-898b-b477c3919d65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b602238f-99f6-464d-898b-b477c3919d65}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.93030303030303,                       !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.933333333333333,                      !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.936363636363636,                      !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.939393939393939,                      !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.942424242424242,                      !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.945454545454545,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.948484848484848,                      !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.95,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  13,                                     !- Hour 15
  15,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  13,                                     !- Hour 16
  30,                                     !- Minute 16
  0.6,                                    !- Value Until Time 16
  14,                                     !- Hour 17
  30,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.903030303030303,                      !- Value Until Time 18
  16,                                     !- Hour 19
  30,                                     !- Minute 19
  0.906060606060606,                      !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.909090909090909,                      !- Value Until Time 20
  18,                                     !- Hour 21
  30,                                     !- Minute 21
  0.912121212121212,                      !- Value Until Time 21
  19,                                     !- Hour 22
  30,                                     !- Minute 22
  0.915151515151515,                      !- Value Until Time 22
  20,                                     !- Hour 23
  30,                                     !- Minute 23
  0.918181818181818,                      !- Value Until Time 23
  21,                                     !- Hour 24
  30,                                     !- Minute 24
  0.921212121212121,                      !- Value Until Time 24
  22,                                     !- Hour 25
  30,                                     !- Minute 25
  0.924242424242424,                      !- Value Until Time 25
  23,                                     !- Hour 26
  30,                                     !- Minute 26
  0.927272727272727,                      !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.93030303030303;                       !- Value Until Time 27

OS:Schedule:Day,
  {07dd2d54-1b1a-4a84-abb2-f1ce2075d8b3}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {fa4333e0-3ffa-4d7c-88d4-59b5bfa70163}, !- Handle
  LargeHotel Corridor Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {35a57ad0-905c-480e-bb32-8636f2144b60}, !- Handle
  {fa4333e0-3ffa-4d7c-88d4-59b5bfa70163}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {6506e363-32d4-4da1-8c7d-7af57cc947cb}, !- Handle
  LargeHotel Corridor Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f01c80e6-3d69-434a-9d02-97b59cc6cbd3}, !- Handle
  LargeHotel Corridor Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {079c1622-8665-4e1d-a282-98e1d6e11e03}, !- Number of People Schedule Name
  {702328d9-4a65-4d35-8b40-e167f596f02a}, !- People Activity Level Schedule Name
  {d33fe1a8-0159-41ab-8ed9-d73cf294a13b}, !- Lighting Schedule Name
  {3a15f2ec-ff40-444b-8152-cb5bed3259fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {79ccba95-14dc-420d-8719-46f99ef37cb7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d33fe1a8-0159-41ab-8ed9-d73cf294a13b}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {69405fbd-7c90-456e-9afd-8c8ec8869e9c}, !- Default Day Schedule Name
  {ba130f19-1431-4c08-9e08-57b55a3504b7}, !- Summer Design Day Schedule Name
  {9095ed8c-7f22-413b-891e-016c770a987d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69405fbd-7c90-456e-9afd-8c8ec8869e9c}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123953142857143,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.120079607142857,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.116206071428571,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.112332535714286,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.108459,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1735344,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2386098,                              !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.2711475,                              !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1626885,                              !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.3796065,                              !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.433836,                               !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.193676785714286,                      !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.216918,                               !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1735344,                              !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1301508,                              !- Value Until Time 15
  14,                                     !- Hour 16
  30,                                     !- Minute 16
  0.108459,                               !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1626885,                              !- Value Until Time 17
  16,                                     !- Hour 18
  0,                                      !- Minute 18
  0.158814964285714,                      !- Value Until Time 18
  17,                                     !- Hour 19
  0,                                      !- Minute 19
  0.154941428571429,                      !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.151067892857143,                      !- Value Until Time 20
  19,                                     !- Hour 21
  0,                                      !- Minute 21
  0.147194357142857,                      !- Value Until Time 21
  20,                                     !- Hour 22
  0,                                      !- Minute 22
  0.143320821428571,                      !- Value Until Time 22
  21,                                     !- Hour 23
  0,                                      !- Minute 23
  0.139447285714286,                      !- Value Until Time 23
  22,                                     !- Hour 24
  0,                                      !- Minute 24
  0.13557375,                             !- Value Until Time 24
  23,                                     !- Hour 25
  0,                                      !- Minute 25
  0.131700214285714,                      !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.127826678571429;                      !- Value Until Time 26

OS:Schedule:Rule,
  {848facbf-e8dd-4278-bf98-235ea7a9af01}, !- Handle
  Schedule Rule 9,                        !- Name
  {d33fe1a8-0159-41ab-8ed9-d73cf294a13b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b46f38df-896b-4743-aee3-95b66315fff1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b46f38df-896b-4743-aee3-95b66315fff1}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Sat Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.27021250862069,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.287042353448276,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.303872198275862,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.320702043103448,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.337531887931035,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.354361732758621,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.371191577586207,                      !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.3796065,                              !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.325377,                               !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1626885,                              !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.108459,                               !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.108459,                               !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.13557375,                             !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1626885,                              !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.18980325,                             !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.216918,                               !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0.176245875,                            !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  0.13557375,                             !- Value Until Time 18
  18,                                     !- Hour 19
  0,                                      !- Minute 19
  0.152403594827586,                      !- Value Until Time 19
  19,                                     !- Hour 20
  0,                                      !- Minute 20
  0.169233439655172,                      !- Value Until Time 20
  20,                                     !- Hour 21
  0,                                      !- Minute 21
  0.186063284482759,                      !- Value Until Time 21
  21,                                     !- Hour 22
  0,                                      !- Minute 22
  0.202893129310345,                      !- Value Until Time 22
  22,                                     !- Hour 23
  0,                                      !- Minute 23
  0.219722974137931,                      !- Value Until Time 23
  23,                                     !- Hour 24
  0,                                      !- Minute 24
  0.236552818965517,                      !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0.253382663793103;                      !- Value Until Time 25

OS:Schedule:Day,
  {ba130f19-1431-4c08-9e08-57b55a3504b7}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58884495-7d91-4790-95f6-b4aef47e1c40}, !- Handle
  Schedule Rule 10,                       !- Name
  {d33fe1a8-0159-41ab-8ed9-d73cf294a13b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f740be1-4a1a-4aa1-8b96-aca388c7aca8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f740be1-4a1a-4aa1-8b96-aca388c7aca8}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.463755724137931,                      !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.467495689655172,                      !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.471235655172414,                      !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.474975620689655,                      !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.478715586206897,                      !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.482455551724138,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.486195517241379,                      !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4880655,                              !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.433836,                               !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.325377,                               !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1626885,                              !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.108459,                               !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.08134425,                             !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0542295,                              !- Value Until Time 14
  13,                                     !- Hour 15
  15,                                     !- Minute 15
  0.0542295,                              !- Value Until Time 15
  13,                                     !- Hour 16
  30,                                     !- Minute 16
  0.2711475,                              !- Value Until Time 16
  14,                                     !- Hour 17
  30,                                     !- Minute 17
  0.216918,                               !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.216918,                               !- Value Until Time 18
  16,                                     !- Hour 19
  30,                                     !- Minute 19
  0.208575,                               !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.437575965517241,                      !- Value Until Time 20
  18,                                     !- Hour 21
  30,                                     !- Minute 21
  0.441315931034483,                      !- Value Until Time 21
  19,                                     !- Hour 22
  30,                                     !- Minute 22
  0.445055896551724,                      !- Value Until Time 22
  20,                                     !- Hour 23
  30,                                     !- Minute 23
  0.448795862068965,                      !- Value Until Time 23
  21,                                     !- Hour 24
  30,                                     !- Minute 24
  0.452535827586207,                      !- Value Until Time 24
  22,                                     !- Hour 25
  30,                                     !- Minute 25
  0.456275793103448,                      !- Value Until Time 25
  23,                                     !- Hour 26
  30,                                     !- Minute 26
  0.46001575862069,                       !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.463755724137931;                      !- Value Until Time 27

OS:Schedule:Day,
  {9095ed8c-7f22-413b-891e-016c770a987d}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {34c0e9cd-9389-4d98-a1f6-26a5a257d43b}, !- Handle
  LargeHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {38ecb6c8-ac19-4534-b6ae-54546e81feff}, !- Handle
  LargeHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.79515847920585,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6cc7f14e-de67-4f1b-a95b-508b3845d9ee}, !- Handle
  {38ecb6c8-ac19-4534-b6ae-54546e81feff}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b2dd8097-e17f-4f9e-9ef3-68f8ea06498a}, !- Handle
  LargeHotel GuestRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.748971831277,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {8a5daca0-b979-484d-88ec-d00ab23f873a}, !- Handle
  LargeHotel GuestRoom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {53f92130-bba7-4f9f-af91-b6b9dd3ca99a}, !- Handle
  LargeHotel GuestRoom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a54aa772-06d0-4faf-ad03-17c05cbd5baa}, !- Number of People Schedule Name
  {702328d9-4a65-4d35-8b40-e167f596f02a}, !- People Activity Level Schedule Name
  {de1f1a73-1b53-48a7-b98d-dfde37f6e43a}, !- Lighting Schedule Name
  {3bf84df7-b550-4adf-9a91-68f0bf1dd9ae}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {79ccba95-14dc-420d-8719-46f99ef37cb7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a54aa772-06d0-4faf-ad03-17c05cbd5baa}, !- Handle
  HotelLarge GuestRoom_Occ_Sch,           !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {dfe7794a-00d1-4d37-aabf-7b34d3c84a3f}, !- Default Day Schedule Name
  {51dc73ca-332e-4a03-b4a3-b09eda30821d}, !- Summer Design Day Schedule Name
  {f19d8202-4f73-4f0e-ba66-9803bc92127d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dfe7794a-00d1-4d37-aabf-7b34d3c84a3f}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Default,   !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.923333333333333,                      !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.77,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.53,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.53,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.415,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  30,                                     !- Minute 10
  0.53,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  30,                                     !- Minute 11
  0.54,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  30,                                     !- Minute 12
  0.65,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.71,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.77,                                   !- Value Until Time 15
  22,                                     !- Hour 16
  30,                                     !- Minute 16
  0.77,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  30,                                     !- Minute 17
  0.846666666666667,                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.923333333333333;                      !- Value Until Time 18

OS:Schedule:Day,
  {51dc73ca-332e-4a03-b4a3-b09eda30821d}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Summer Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f2627ff-c1a4-45a6-b199-db706c429ed5}, !- Handle
  Schedule Rule 11,                       !- Name
  {a54aa772-06d0-4faf-ad03-17c05cbd5baa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f99c6ec2-8a07-4b9c-a5bf-fc354a56dd58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f99c6ec2-8a07-4b9c-a5bf-fc354a56dd58}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.31,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.54,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.846666666666667,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.934,                                  !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.978,                                  !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  30,                                     !- Minute 9
  0.77,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  30,                                     !- Minute 10
  0.43,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.43,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.315,                                  !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2;                                    !- Value Until Time 14

OS:Schedule:Day,
  {f19d8202-4f73-4f0e-ba66-9803bc92127d}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Winter Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {de1f1a73-1b53-48a7-b98d-dfde37f6e43a}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {c30729f8-b835-4561-b307-e137c979dae2}, !- Default Day Schedule Name
  {56a44003-9bf2-4668-adb2-76b2e365d773}, !- Summer Design Day Schedule Name
  {2e24d605-613a-41a2-9f34-39b27054cdf4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c30729f8-b835-4561-b307-e137c979dae2}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.13,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  0,                                      !- Minute 2
  0.13,                                   !- Value Until Time 2
  2,                                      !- Hour 3
  0,                                      !- Minute 3
  0.095,                                  !- Value Until Time 3
  3,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.195,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.33,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.33,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.45,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.186667,                               !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.062121,                               !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.05,                                   !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0.05,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  30,                                     !- Minute 14
  0.0825,                                 !- Value Until Time 14
  18,                                     !- Hour 15
  30,                                     !- Minute 15
  0.68,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  30,                                     !- Minute 16
  0.8,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  30,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  30,                                     !- Minute 18
  0.68,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  30,                                     !- Minute 19
  0.33,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.13;                                   !- Value Until Time 20

OS:Schedule:Day,
  {56a44003-9bf2-4668-adb2-76b2e365d773}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Summer Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b754666-9a98-401d-a28c-c434eb170f58}, !- Handle
  Schedule Rule 12,                       !- Name
  {de1f1a73-1b53-48a7-b98d-dfde37f6e43a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {51636de6-8230-4690-8777-eac5584cca41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51636de6-8230-4690-8777-eac5584cca41}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Wkdy Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.064,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.07,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.54,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.11,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.09,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.06,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  15,                                     !- Minute 9
  0.35,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  30,                                     !- Minute 10
  0.45,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  30,                                     !- Minute 11
  0.35,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  30,                                     !- Minute 12
  0.23,                                   !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0.11,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {2e24d605-613a-41a2-9f34-39b27054cdf4}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Winter Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3bf84df7-b550-4adf-9a91-68f0bf1dd9ae}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Adva,      !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {3e59dd06-509c-460b-a8c2-1086466dccf8}, !- Default Day Schedule Name
  {d6fbbc25-3255-4ad7-8e6f-db2630408def}, !- Summer Design Day Schedule Name
  {4e7c8126-01c6-4a5f-b877-61c72a2f62bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e59dd06-509c-460b-a8c2-1086466dccf8}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Adva Default, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.17,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.62,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.9,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.62,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  0.13,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  30,                                     !- Minute 7
  0.13,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  30,                                     !- Minute 8
  0.21,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  30,                                     !- Minute 9
  0.4,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  30,                                     !- Minute 10
  0.48,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  30,                                     !- Minute 11
  0.46,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  30,                                     !- Minute 12
  0.62,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  30,                                     !- Minute 13
  0.69,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  30,                                     !- Minute 14
  0.34,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  30,                                     !- Minute 15
  0.17,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17;                                   !- Value Until Time 16

OS:Schedule:Day,
  {d6fbbc25-3255-4ad7-8e6f-db2630408def}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Adva Summer Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c90dde3-2be4-4703-bf8e-476b71bb3ba2}, !- Handle
  Schedule Rule 13,                       !- Name
  {3bf84df7-b550-4adf-9a91-68f0bf1dd9ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f13d781c-b5c2-4d02-ba52-277a40b2c6b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f13d781c-b5c2-4d02-ba52-277a40b2c6b8}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Adva Wkdy Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.12,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.19,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.48,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.48,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.17,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  0.62,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  30,                                     !- Minute 8
  0.9,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.43,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.43,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.275,                                  !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.12;                                   !- Value Until Time 13

OS:Schedule:Day,
  {4e7c8126-01c6-4a5f-b877-61c72a2f62bb}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Adva Winter Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {72063718-70d2-4c82-aa7e-efbc80ac644d}, !- Handle
  LargeHotel Kitchen People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {73e95a41-687b-4028-ae0e-2cfab499ba70}, !- Handle
  LargeHotel Kitchen Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0243316042188,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a90d45a7-f376-44ac-980d-6d22b52117d8}, !- Handle
  {73e95a41-687b-4028-ae0e-2cfab499ba70}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b6e6cc30-b1cd-4d6e-ba36-42269f942f5f}, !- Handle
  LargeHotel Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.056571668699,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:GasEquipment:Definition,
  {a970826c-82df-4585-b918-7c4b3ef10411}, !- Handle
  LargeHotel Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2419.57110146336,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {d73b062f-e3b0-4d0b-93a7-2114b0f14d61}, !- Handle
  LargeHotel Kitchen Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a4db09a5-28ed-4343-a0a8-b6c76c99ab8d}, !- Handle
  LargeHotel Kitchen Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {079c1622-8665-4e1d-a282-98e1d6e11e03}, !- Number of People Schedule Name
  {702328d9-4a65-4d35-8b40-e167f596f02a}, !- People Activity Level Schedule Name
  {d21fdd2f-2af4-4be5-8771-eaf8235e2370}, !- Lighting Schedule Name
  {dba2b7e8-bd26-4db2-a497-6063d140b2b0}, !- Electric Equipment Schedule Name
  {5c7bf639-bab7-45a2-b8ec-7ec32ad326ab}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {79ccba95-14dc-420d-8719-46f99ef37cb7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5c7bf639-bab7-45a2-b8ec-7ec32ad326ab}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH,       !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {0afe904e-f65f-4017-9284-3d5d6233a982}, !- Default Day Schedule Name
  {463ff75d-92ba-4fa2-884f-3ee329f401d9}, !- Summer Design Day Schedule Name
  {433658f5-3054-4c87-bf09-db5bacc61f92}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0afe904e-f65f-4017-9284-3d5d6233a982}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.168181818181818,                      !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.163636363636364,                      !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.159090909090909,                      !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.154545454545455,                      !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.3,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0571428571428571,                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0942857142857143,                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.131428571428571,                      !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  30,                                     !- Minute 16
  0.225,                                  !- Value Until Time 16
  16,                                     !- Hour 17
  30,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  18,                                     !- Hour 19
  30,                                     !- Minute 19
  0.195454545454545,                      !- Value Until Time 19
  19,                                     !- Hour 20
  30,                                     !- Minute 20
  0.190909090909091,                      !- Value Until Time 20
  20,                                     !- Hour 21
  30,                                     !- Minute 21
  0.186363636363636,                      !- Value Until Time 21
  21,                                     !- Hour 22
  30,                                     !- Minute 22
  0.181818181818182,                      !- Value Until Time 22
  22,                                     !- Hour 23
  30,                                     !- Minute 23
  0.177272727272727,                      !- Value Until Time 23
  23,                                     !- Hour 24
  30,                                     !- Minute 24
  0.172727272727273,                      !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0.168181818181818;                      !- Value Until Time 25

OS:Schedule:Rule,
  {7e054843-9741-4da6-a73c-71f97407db5c}, !- Handle
  Schedule Rule 14,                       !- Name
  {5c7bf639-bab7-45a2-b8ec-7ec32ad326ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b54b22a-5d26-4808-a470-6f6aa66bec74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b54b22a-5d26-4808-a470-6f6aa66bec74}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.25,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  30,                                     !- Minute 9
  0.25,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  30,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  14,                                     !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  30,                                     !- Minute 12
  0.2,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  20,                                     !- Hour 17
  30,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  21,                                     !- Hour 18
  30,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  30,                                     !- Minute 19
  0.1,                                    !- Value Until Time 19
  23,                                     !- Hour 20
  30,                                     !- Minute 20
  0.05,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.02;                                   !- Value Until Time 21

OS:Schedule:Day,
  {463ff75d-92ba-4fa2-884f-3ee329f401d9}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {433658f5-3054-4c87-bf09-db5bacc61f92}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {41438520-fee2-4d11-94a5-859969df497b}, !- Handle
  LargeHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {6772d81b-634c-419d-aa28-417cb6c29ef8}, !- Handle
  LargeHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {95f4ecdb-6e39-4f62-b9db-bbb3c43307a9}, !- Handle
  {6772d81b-634c-419d-aa28-417cb6c29ef8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {936c0c10-102e-4725-a869-cc65d99898b5}, !- Handle
  LargeHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment:Definition,
  {8d7f73ee-e43b-496a-bec8-5de60112b590}, !- Handle
  LargeHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {56e90908-8713-44d4-8512-f4573761d9c9}, !- Handle
  LargeHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {43c2219c-5cd6-4afd-a15b-f6d5cf028ba8}, !- Handle
  LargeHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {079c1622-8665-4e1d-a282-98e1d6e11e03}, !- Number of People Schedule Name
  {702328d9-4a65-4d35-8b40-e167f596f02a}, !- People Activity Level Schedule Name
  {d21fdd2f-2af4-4be5-8771-eaf8235e2370}, !- Lighting Schedule Name
  {3a15f2ec-ff40-444b-8152-cb5bed3259fc}, !- Electric Equipment Schedule Name
  {3a15f2ec-ff40-444b-8152-cb5bed3259fc}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {79ccba95-14dc-420d-8719-46f99ef37cb7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {4624b9f8-5548-4266-9c71-5a37b59de240}, !- Handle
  LargeHotel Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {baf9141c-f2d9-40bf-8565-4c232c9a09d0}, !- Handle
  LargeHotel Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4097450417123,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5d564201-d8bc-417b-bad8-61fc7de561e6}, !- Handle
  {baf9141c-f2d9-40bf-8565-4c232c9a09d0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b9c47dcd-83e8-43fe-820a-04e6d728a997}, !- Handle
  LargeHotel Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {8d75853f-2168-4705-ae56-7e4b2385219e}, !- Handle
  LargeHotel Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ac5da399-2c17-43c8-98f0-e968e1b391d8}, !- Handle
  LargeHotel Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {079c1622-8665-4e1d-a282-98e1d6e11e03}, !- Number of People Schedule Name
  {702328d9-4a65-4d35-8b40-e167f596f02a}, !- People Activity Level Schedule Name
  {d21fdd2f-2af4-4be5-8771-eaf8235e2370}, !- Lighting Schedule Name
  {3a15f2ec-ff40-444b-8152-cb5bed3259fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {79ccba95-14dc-420d-8719-46f99ef37cb7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ba042807-fa29-47c7-ab9d-eaf62f593ed9}, !- Handle
  LargeHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.52084237501808,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6fa8dc1a-b7a9-46e1-870c-843589edeb3f}, !- Handle
  {ba042807-fa29-47c7-ab9d-eaf62f593ed9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b810903a-6b39-4b3e-9d12-16389e7aaf3a}, !- Handle
  LargeHotel Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {bcc22067-c814-4458-b432-a9c7bc7206bf}, !- Handle
  LargeHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {862e7235-1ee9-4bc6-b13a-e22a76a85b55}, !- Handle
  LargeHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {079c1622-8665-4e1d-a282-98e1d6e11e03}, !- Number of People Schedule Name
  {702328d9-4a65-4d35-8b40-e167f596f02a}, !- People Activity Level Schedule Name
  {f91b403e-bfe7-41cb-bdff-9e4d96fd2524}, !- Lighting Schedule Name
  {3a15f2ec-ff40-444b-8152-cb5bed3259fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {79ccba95-14dc-420d-8719-46f99ef37cb7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f91b403e-bfe7-41cb-bdff-9e4d96fd2524}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {2b2174b0-f8bd-4ae6-ae81-ae4e781cf293}, !- Default Day Schedule Name
  {7a15a8ab-75b9-4a65-92ee-3aa7b4095684}, !- Summer Design Day Schedule Name
  {4ea5e3ed-e37b-4ed7-8809-624ed94f26e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b2174b0-f8bd-4ae6-ae81-ae4e781cf293}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Default, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.228571428571429,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.221428571428571,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.214285714285714,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.207142857142857,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.32,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.44,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.5,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.7,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.357142857142857,                      !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.32,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  14,                                     !- Hour 16
  30,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  0,                                      !- Minute 18
  0.292857142857143,                      !- Value Until Time 18
  17,                                     !- Hour 19
  0,                                      !- Minute 19
  0.285714285714286,                      !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.278571428571429,                      !- Value Until Time 20
  19,                                     !- Hour 21
  0,                                      !- Minute 21
  0.271428571428571,                      !- Value Until Time 21
  20,                                     !- Hour 22
  0,                                      !- Minute 22
  0.264285714285714,                      !- Value Until Time 22
  21,                                     !- Hour 23
  0,                                      !- Minute 23
  0.257142857142857,                      !- Value Until Time 23
  22,                                     !- Hour 24
  0,                                      !- Minute 24
  0.25,                                   !- Value Until Time 24
  23,                                     !- Hour 25
  0,                                      !- Minute 25
  0.242857142857143,                      !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.235714285714286;                      !- Value Until Time 26

OS:Schedule:Rule,
  {3f6d039e-8686-47de-ae95-c3b64639e4b5}, !- Handle
  Schedule Rule 15,                       !- Name
  {f91b403e-bfe7-41cb-bdff-9e4d96fd2524}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e29809d1-0106-45bf-807b-ba14012128d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e29809d1-0106-45bf-807b-ba14012128d2}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Sat Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.475,                                  !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.507142857142857,                      !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.539285714285714,                      !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.571428571428572,                      !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.603571428571429,                      !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.635714285714286,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.667857142857143,                      !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.7,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.3,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  15,                                     !- Hour 17
  30,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  30,                                     !- Minute 18
  0.3,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  30,                                     !- Minute 19
  0.25,                                   !- Value Until Time 19
  18,                                     !- Hour 20
  30,                                     !- Minute 20
  0.282142857142857,                      !- Value Until Time 20
  19,                                     !- Hour 21
  30,                                     !- Minute 21
  0.314285714285714,                      !- Value Until Time 21
  20,                                     !- Hour 22
  30,                                     !- Minute 22
  0.346428571428571,                      !- Value Until Time 22
  21,                                     !- Hour 23
  30,                                     !- Minute 23
  0.378571428571429,                      !- Value Until Time 23
  22,                                     !- Hour 24
  30,                                     !- Minute 24
  0.410714285714286,                      !- Value Until Time 24
  23,                                     !- Hour 25
  30,                                     !- Minute 25
  0.442857142857143,                      !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.475;                                  !- Value Until Time 26

OS:Schedule:Day,
  {7a15a8ab-75b9-4a65-92ee-3aa7b4095684}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Summer Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af865a7c-a0e0-48c8-98f4-e028f0a36fb3}, !- Handle
  Schedule Rule 16,                       !- Name
  {f91b403e-bfe7-41cb-bdff-9e4d96fd2524}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43b1f230-fe63-470b-85aa-60dc9ea656e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43b1f230-fe63-470b-85aa-60dc9ea656e5}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Wkdy Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.860606060606061,                      !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.866666666666667,                      !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.872727272727273,                      !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.878787878787879,                      !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.884848484848485,                      !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.890909090909091,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.896969696969697,                      !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  13,                                     !- Hour 15
  15,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  13,                                     !- Hour 16
  30,                                     !- Minute 16
  0.5,                                    !- Value Until Time 16
  14,                                     !- Hour 17
  30,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.806060606060606,                      !- Value Until Time 18
  16,                                     !- Hour 19
  30,                                     !- Minute 19
  0.812121212121212,                      !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.818181818181818,                      !- Value Until Time 20
  18,                                     !- Hour 21
  30,                                     !- Minute 21
  0.824242424242424,                      !- Value Until Time 21
  19,                                     !- Hour 22
  30,                                     !- Minute 22
  0.830303030303031,                      !- Value Until Time 22
  20,                                     !- Hour 23
  30,                                     !- Minute 23
  0.836363636363637,                      !- Value Until Time 23
  21,                                     !- Hour 24
  30,                                     !- Minute 24
  0.842424242424243,                      !- Value Until Time 24
  22,                                     !- Hour 25
  30,                                     !- Minute 25
  0.848484848484849,                      !- Value Until Time 25
  23,                                     !- Hour 26
  30,                                     !- Minute 26
  0.854545454545455,                      !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.860606060606061;                      !- Value Until Time 27

OS:Schedule:Day,
  {4ea5e3ed-e37b-4ed7-8809-624ed94f26e8}, !- Handle
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013 Winter Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {7b696314-4d2c-4e35-bd76-0e924310de55}, !- Handle
  LargeHotel Retail People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {fa41d01f-92ac-42c1-bdeb-ec37f1b68ac2}, !- Handle
  LargeHotel Retail Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8c447a1f-09a9-49fb-9d1a-4ce0feb1e14c}, !- Handle
  {fa41d01f-92ac-42c1-bdeb-ec37f1b68ac2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {ea2d047a-406b-4ba7-ba8e-fc6a3bdbfeaf}, !- Handle
  LargeHotel Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {30488348-a232-40b6-9626-01fbb91eb992}, !- Handle
  LargeHotel Retail Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {74ba5eb8-e86b-44b8-9512-354ddb676f81}, !- Handle
  LargeHotel Retail Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {079c1622-8665-4e1d-a282-98e1d6e11e03}, !- Number of People Schedule Name
  {702328d9-4a65-4d35-8b40-e167f596f02a}, !- People Activity Level Schedule Name
  {d21fdd2f-2af4-4be5-8771-eaf8235e2370}, !- Lighting Schedule Name
  {3a15f2ec-ff40-444b-8152-cb5bed3259fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {79ccba95-14dc-420d-8719-46f99ef37cb7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {805b4d22-e368-43ec-8462-7f1bccf69496}, !- Handle
  LargeHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {14b3bb41-f9db-4070-b9fe-21dc408ed9d0}, !- Handle
  {805b4d22-e368-43ec-8462-7f1bccf69496}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d6ba806b-6a59-41fc-b4c6-169166b17e4e}, !- Handle
  LargeHotel Storage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {eda4c043-5e78-4979-8339-f06829423cc1}, !- Handle
  LargeHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {32e53d72-5bbe-450c-9d8d-f0cce735d410}, !- Handle
  LargeHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {079c1622-8665-4e1d-a282-98e1d6e11e03}, !- Number of People Schedule Name
  {702328d9-4a65-4d35-8b40-e167f596f02a}, !- People Activity Level Schedule Name
  {662ec03a-e363-4460-bb8b-dcf4188033d9}, !- Lighting Schedule Name
  {3a15f2ec-ff40-444b-8152-cb5bed3259fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {79ccba95-14dc-420d-8719-46f99ef37cb7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {662ec03a-e363-4460-bb8b-dcf4188033d9}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {23fd92d3-3db8-42e5-af06-754e33284189}, !- Default Day Schedule Name
  {0487e571-f355-47a7-b33f-30f6da5cddf0}, !- Summer Design Day Schedule Name
  {5b88a0a1-a5d0-4c1d-94be-07269a4628d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23fd92d3-3db8-42e5-af06-754e33284189}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Default, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.113754285714286,                      !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.107564714285714,                      !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.101375142857143,                      !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0951855714285714,                     !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.088996,                               !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.133494,                               !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.177992,                               !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.22249,                                !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.133494,                               !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.311486,                               !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.355984,                               !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.108066571428571,                      !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.088996,                               !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1067952,                              !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1245944,                              !- Value Until Time 15
  14,                                     !- Hour 16
  30,                                     !- Minute 16
  0.133494,                               !- Value Until Time 16
  15,                                     !- Hour 17
  30,                                     !- Minute 17
  0.169460428571429,                      !- Value Until Time 17
  16,                                     !- Hour 18
  30,                                     !- Minute 18
  0.163270857142857,                      !- Value Until Time 18
  17,                                     !- Hour 19
  30,                                     !- Minute 19
  0.157081285714286,                      !- Value Until Time 19
  18,                                     !- Hour 20
  30,                                     !- Minute 20
  0.150891714285714,                      !- Value Until Time 20
  19,                                     !- Hour 21
  30,                                     !- Minute 21
  0.144702142857143,                      !- Value Until Time 21
  20,                                     !- Hour 22
  30,                                     !- Minute 22
  0.138512571428571,                      !- Value Until Time 22
  21,                                     !- Hour 23
  30,                                     !- Minute 23
  0.132323,                               !- Value Until Time 23
  22,                                     !- Hour 24
  30,                                     !- Minute 24
  0.126133428571429,                      !- Value Until Time 24
  23,                                     !- Hour 25
  30,                                     !- Minute 25
  0.119943857142857,                      !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.113754285714286;                      !- Value Until Time 26

OS:Schedule:Rule,
  {49b4aa4c-e459-46e0-8a11-2663d029591c}, !- Handle
  Schedule Rule 17,                       !- Name
  {662ec03a-e363-4460-bb8b-dcf4188033d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {66904a29-a4da-4f64-9778-a3974e61b2da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66904a29-a4da-4f64-9778-a3974e61b2da}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Sat Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2113655,                              !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.225668428571429,                      !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.239971357142857,                      !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.254274285714286,                      !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.268577214285714,                      !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.282880142857143,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.297183071428571,                      !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.311486,                               !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.266988,                               !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.133494,                               !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.088996,                               !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.088996,                               !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.111245,                               !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.133494,                               !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.155743,                               !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.177992,                               !- Value Until Time 16
  15,                                     !- Hour 17
  30,                                     !- Minute 17
  0.177992,                               !- Value Until Time 17
  16,                                     !- Hour 18
  30,                                     !- Minute 18
  0.133494,                               !- Value Until Time 18
  17,                                     !- Hour 19
  30,                                     !- Minute 19
  0.111245,                               !- Value Until Time 19
  18,                                     !- Hour 20
  30,                                     !- Minute 20
  0.125547928571429,                      !- Value Until Time 20
  19,                                     !- Hour 21
  30,                                     !- Minute 21
  0.139850857142857,                      !- Value Until Time 21
  20,                                     !- Hour 22
  30,                                     !- Minute 22
  0.154153785714286,                      !- Value Until Time 22
  21,                                     !- Hour 23
  30,                                     !- Minute 23
  0.168456714285714,                      !- Value Until Time 23
  22,                                     !- Hour 24
  30,                                     !- Minute 24
  0.182759642857143,                      !- Value Until Time 24
  23,                                     !- Hour 25
  30,                                     !- Minute 25
  0.197062571428571,                      !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.2113655;                              !- Value Until Time 26

OS:Schedule:Day,
  {0487e571-f355-47a7-b33f-30f6da5cddf0}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Summer Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aaa9cae2-b24a-4a7f-beb8-752458ac6f19}, !- Handle
  Schedule Rule 18,                       !- Name
  {662ec03a-e363-4460-bb8b-dcf4188033d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0a5bbca-d464-44d2-8c18-9ed2905de0f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0a5bbca-d464-44d2-8c18-9ed2905de0f4}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Wkdy Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.382952484848485,                      !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.385649333333333,                      !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.388346181818182,                      !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.39104303030303,                       !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.393739878787879,                      !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.396436727272727,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.399133575757576,                      !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.400482,                               !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.355984,                               !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.266988,                               !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.133494,                               !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.088996,                               !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.066747,                               !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.044498,                               !- Value Until Time 14
  13,                                     !- Hour 15
  15,                                     !- Minute 15
  0.177992,                               !- Value Until Time 15
  13,                                     !- Hour 16
  30,                                     !- Minute 16
  0.22249,                                !- Value Until Time 16
  14,                                     !- Hour 17
  30,                                     !- Minute 17
  0.177992,                               !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.358680848484849,                      !- Value Until Time 18
  16,                                     !- Hour 19
  30,                                     !- Minute 19
  0.361377696969697,                      !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.364074545454546,                      !- Value Until Time 20
  18,                                     !- Hour 21
  30,                                     !- Minute 21
  0.366771393939394,                      !- Value Until Time 21
  19,                                     !- Hour 22
  30,                                     !- Minute 22
  0.369468242424242,                      !- Value Until Time 22
  20,                                     !- Hour 23
  30,                                     !- Minute 23
  0.372165090909091,                      !- Value Until Time 23
  21,                                     !- Hour 24
  30,                                     !- Minute 24
  0.374861939393939,                      !- Value Until Time 24
  22,                                     !- Hour 25
  30,                                     !- Minute 25
  0.377558787878788,                      !- Value Until Time 25
  23,                                     !- Hour 26
  30,                                     !- Minute 26
  0.380255636363636,                      !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.382952484848485;                      !- Value Until Time 27

OS:Schedule:Day,
  {5b88a0a1-a5d0-4c1d-94be-07269a4628d1}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013 Winter Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {5dc5e2d1-59c5-4412-b7cf-da6ab369a276}, !- Handle
  Res 90.1-2013 - LrgHotel - ASHRAE 169-2013-6A, !- Name
  {8f20c28d-d25b-45d4-a065-b1cfa4373d2b}, !- Default Exterior Surface Constructions Name
  {20bd4d22-1ad4-49ff-96f8-c55a23e7bc14}, !- Default Interior Surface Constructions Name
  {30dd3be0-3efc-47d0-bda1-92ada6247a20}, !- Default Ground Contact Surface Constructions Name
  {6d172530-7f30-424e-a0b7-07357d867bee}, !- Default Exterior SubSurface Constructions Name
  {2c356ec6-d121-41db-a119-7623da0c29cf}, !- Default Interior SubSurface Constructions Name
  {71802954-7ca0-41f1-ab5a-97b0d0286869}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {8f20c28d-d25b-45d4-a065-b1cfa4373d2b}, !- Handle
  Default Surface Constructions 1,        !- Name
  {413daca5-3f3f-426d-9635-9e972b9f2654}, !- Floor Construction Name
  {b433ea60-b6be-479d-8558-16110940d611}, !- Wall Construction Name
  {1219f886-f3d9-4d0c-afeb-7009621220fb}; !- Roof Ceiling Construction Name

OS:Construction,
  {413daca5-3f3f-426d-9635-9e972b9f2654}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {5c57775d-1656-45a8-8200-f48b4a2dcc4c}, !- Layer 1
  {b35cc6cf-f77b-4e65-bfa8-d606adcd6a81}, !- Layer 2
  {7c57d8ac-1148-42d6-a295-a6d6b07ea728}; !- Layer 3

OS:Material:NoMass,
  {5c57775d-1656-45a8-8200-f48b4a2dcc4c}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b35cc6cf-f77b-4e65-bfa8-d606adcd6a81}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7c57d8ac-1148-42d6-a295-a6d6b07ea728}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d3305117-ba4b-4a36-b967-60c353ca81bb}, !- Handle
  {413daca5-3f3f-426d-9635-9e972b9f2654}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b433ea60-b6be-479d-8558-16110940d611}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  ,                                       !- Surface Rendering Name
  {8c3a664b-7e4d-4d8c-954a-553c196789bf}, !- Layer 1
  {a096c5ea-e0a9-48c3-903c-c23ee686901f}, !- Layer 2
  {14fc0242-9dbc-4175-8e1a-aae36037a819}, !- Layer 3
  {197a2411-7ed3-4667-a6a9-6e19d1574b8d}; !- Layer 4

OS:Material,
  {8c3a664b-7e4d-4d8c-954a-553c196789bf}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {a096c5ea-e0a9-48c3-903c-c23ee686901f}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {14fc0242-9dbc-4175-8e1a-aae36037a819}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {197a2411-7ed3-4667-a6a9-6e19d1574b8d}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {888f8bd1-7b88-48fb-a6ac-250d1e2a770c}, !- Handle
  {b433ea60-b6be-479d-8558-16110940d611}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {1219f886-f3d9-4d0c-afeb-7009621220fb}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {adca176b-8087-43db-b91d-3b4f2d368940}, !- Layer 1
  {f7ace548-96a8-4587-9a96-514a08c70aa0}, !- Layer 2
  {f48f7579-4662-4d9a-84d1-c4d0adfb7b21}; !- Layer 3

OS:Material,
  {adca176b-8087-43db-b91d-3b4f2d368940}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f7ace548-96a8-4587-9a96-514a08c70aa0}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f48f7579-4662-4d9a-84d1-c4d0adfb7b21}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9ccd11e9-89db-4dcd-b602-0987f682b16b}, !- Handle
  {1219f886-f3d9-4d0c-afeb-7009621220fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {20bd4d22-1ad4-49ff-96f8-c55a23e7bc14}, !- Handle
  Default Surface Constructions 2,        !- Name
  {f8311d61-38ad-453b-b849-f58824b1500d}, !- Floor Construction Name
  {4387c168-74f7-4dfa-83b5-9c8e31da47da}, !- Wall Construction Name
  {c2204a94-2cd8-4465-b54e-50369e0f5324}; !- Roof Ceiling Construction Name

OS:Construction,
  {f8311d61-38ad-453b-b849-f58824b1500d}, !- Handle
  LargeHotel Interior Floor,              !- Name
  ,                                       !- Surface Rendering Name
  {63ac88da-034b-47fe-b471-39bd6a7763a4}, !- Layer 1
  {d365ae13-4a47-450b-9763-2e70938014b1}, !- Layer 2
  {900643cd-0ab6-4e6c-8837-f4ecc6e743cb}, !- Layer 3
  {1ee6a9cd-4b84-4709-b7ff-a0d4df7119b8}; !- Layer 4

OS:Material,
  {63ac88da-034b-47fe-b471-39bd6a7763a4}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d365ae13-4a47-450b-9763-2e70938014b1}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  Smooth,                                 !- Roughness
  2.88291958590105,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {900643cd-0ab6-4e6c-8837-f4ecc6e743cb}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1ee6a9cd-4b84-4709-b7ff-a0d4df7119b8}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {aa7fdd27-c779-4d38-af60-afef622e903e}, !- Handle
  {f8311d61-38ad-453b-b849-f58824b1500d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4387c168-74f7-4dfa-83b5-9c8e31da47da}, !- Handle
  LargeHotel Interior Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {63ac88da-034b-47fe-b471-39bd6a7763a4}, !- Layer 1
  {63ac88da-034b-47fe-b471-39bd6a7763a4}; !- Layer 2

OS:StandardsInformation:Construction,
  {a621d08d-e537-4966-8603-ad27f79cbe27}, !- Handle
  {4387c168-74f7-4dfa-83b5-9c8e31da47da}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2204a94-2cd8-4465-b54e-50369e0f5324}, !- Handle
  LargeHotel Interior Ceiling,            !- Name
  ,                                       !- Surface Rendering Name
  {1ee6a9cd-4b84-4709-b7ff-a0d4df7119b8}, !- Layer 1
  {900643cd-0ab6-4e6c-8837-f4ecc6e743cb}, !- Layer 2
  {d365ae13-4a47-450b-9763-2e70938014b1}, !- Layer 3
  {63ac88da-034b-47fe-b471-39bd6a7763a4}; !- Layer 4

OS:StandardsInformation:Construction,
  {91788f20-0c1e-4c9b-8ff6-47731fd0474a}, !- Handle
  {c2204a94-2cd8-4465-b54e-50369e0f5324}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {30dd3be0-3efc-47d0-bda1-92ada6247a20}, !- Handle
  Default Surface Constructions 3,        !- Name
  {45fe3761-b749-4663-ba71-63e3098e7d65}, !- Floor Construction Name
  {0dc02dae-c020-4725-a03a-9666fb23a756}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {45fe3761-b749-4663-ba71-63e3098e7d65}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {b093199a-2354-476d-b62a-d8c0c29df20f}, !- Layer 1
  {7c57d8ac-1148-42d6-a295-a6d6b07ea728}; !- Layer 2

OS:Material:NoMass,
  {89529670-4e6f-473f-a7d9-fd6d5f19cff8}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b093199a-2354-476d-b62a-d8c0c29df20f}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2ce00c85-05c7-4709-a83a-e96922409f74}, !- Handle
  {45fe3761-b749-4663-ba71-63e3098e7d65}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0dc02dae-c020-4725-a03a-9666fb23a756}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {9a0f1e8d-4394-4c8d-8e56-7835b63cc158}; !- Layer 1

OS:Material,
  {9a0f1e8d-4394-4c8d-8e56-7835b63cc158}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bebea3d4-a49a-486f-91b5-9922be5d3d43}, !- Handle
  {0dc02dae-c020-4725-a03a-9666fb23a756}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {6d172530-7f30-424e-a0b7-07357d867bee}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {e5172ec6-2837-441a-a402-9f4a2bc87237}, !- Fixed Window Construction Name
  {e5172ec6-2837-441a-a402-9f4a2bc87237}, !- Operable Window Construction Name
  {493263ff-d562-490d-811d-9a31357f211a}, !- Door Construction Name
  {f7dda3f3-90d3-4dea-a3d7-981b7f7addb2}, !- Glass Door Construction Name
  {0176d0cb-b2d2-4c53-ac89-f1284b509ed4}, !- Overhead Door Construction Name
  {6e9541e4-7c0c-44e4-8a8c-61c4a798cf31}, !- Skylight Construction Name
  {ba6bb442-b662-46bd-8039-6fae5f4daa15}, !- Tubular Daylight Dome Construction Name
  {ba6bb442-b662-46bd-8039-6fae5f4daa15}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e5172ec6-2837-441a-a402-9f4a2bc87237}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {ca3e6baa-bcd2-4d80-a706-d3749656e525}, !- Layer 1
  {06762495-be99-4d87-9f4b-e3ec6c9ab534}, !- Layer 2
  {e0f94b5c-5d46-4255-b6f2-4c36d22bec31}; !- Layer 3

OS:WindowMaterial:Glazing,
  {ca3e6baa-bcd2-4d80-a706-d3749656e525}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {06762495-be99-4d87-9f4b-e3ec6c9ab534}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {e0f94b5c-5d46-4255-b6f2-4c36d22bec31}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {beec3cb4-e115-44a8-b468-d0443d329e72}, !- Handle
  {e5172ec6-2837-441a-a402-9f4a2bc87237}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {493263ff-d562-490d-811d-9a31357f211a}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {231e8fa8-446c-4e0a-a3ef-4c44765cc59c}, !- Layer 1
  {89529670-4e6f-473f-a7d9-fd6d5f19cff8}; !- Layer 2

OS:Material,
  {231e8fa8-446c-4e0a-a3ef-4c44765cc59c}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2b4f4790-2038-4098-bffd-2ddec1a0740c}, !- Handle
  {493263ff-d562-490d-811d-9a31357f211a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f7dda3f3-90d3-4dea-a3d7-981b7f7addb2}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {e328559c-e5a5-4b36-9aac-9758086b285d}, !- Layer 1
  {06762495-be99-4d87-9f4b-e3ec6c9ab534}, !- Layer 2
  {e0f94b5c-5d46-4255-b6f2-4c36d22bec31}; !- Layer 3

OS:WindowMaterial:Glazing,
  {e328559c-e5a5-4b36-9aac-9758086b285d}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {ba1180dc-8007-4836-ab06-7fd1a62325f5}, !- Handle
  {f7dda3f3-90d3-4dea-a3d7-981b7f7addb2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {0176d0cb-b2d2-4c53-ac89-f1284b509ed4}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {bed03297-ec10-4457-91b0-59a55e1c0383}; !- Layer 1

OS:Material:NoMass,
  {bed03297-ec10-4457-91b0-59a55e1c0383}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {23b72599-c41b-4a2a-8ee7-3058d1c91248}, !- Handle
  {0176d0cb-b2d2-4c53-ac89-f1284b509ed4}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {6e9541e4-7c0c-44e4-8a8c-61c4a798cf31}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {61c5a478-fff4-4c71-a14d-7a02ac77ad30}, !- Layer 1
  {1953a5b9-725b-4cd4-a770-ff0dc4e358a7}, !- Layer 2
  {e4e0d15d-b488-4737-b865-2d881db1b53f}; !- Layer 3

OS:WindowMaterial:Glazing,
  {61c5a478-fff4-4c71-a14d-7a02ac77ad30}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {1953a5b9-725b-4cd4-a770-ff0dc4e358a7}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {e4e0d15d-b488-4737-b865-2d881db1b53f}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {7a97093e-37e2-4cbb-b8b9-d6677ff648e4}, !- Handle
  {6e9541e4-7c0c-44e4-8a8c-61c4a798cf31}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ba6bb442-b662-46bd-8039-6fae5f4daa15}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {f1ab784b-3ccc-41f0-9b31-016659cc1338}; !- Layer 1

OS:WindowMaterial:Glazing,
  {f1ab784b-3ccc-41f0-9b31-016659cc1338}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {4ce05391-81f8-4443-8bdf-258a9b1cc233}, !- Handle
  {ba6bb442-b662-46bd-8039-6fae5f4daa15}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {2c356ec6-d121-41db-a119-7623da0c29cf}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ba6bb442-b662-46bd-8039-6fae5f4daa15}, !- Fixed Window Construction Name
  {ba6bb442-b662-46bd-8039-6fae5f4daa15}, !- Operable Window Construction Name
  {82428ec4-6c5f-4cf0-9f5e-1547e7b8e51a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {82428ec4-6c5f-4cf0-9f5e-1547e7b8e51a}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {e5ee9671-a9cf-4c4b-8a61-044207fbf97d}; !- Layer 1

OS:Material,
  {e5ee9671-a9cf-4c4b-8a61-044207fbf97d}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c117e82f-5341-4777-94e9-13f0e61b0a6b}, !- Handle
  {82428ec4-6c5f-4cf0-9f5e-1547e7b8e51a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {71802954-7ca0-41f1-ab5a-97b0d0286869}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {e5ee9671-a9cf-4c4b-8a61-044207fbf97d}; !- Layer 1

OS:StandardsInformation:Construction,
  {c84cbb18-e8eb-4dd1-894d-8ec605c16344}, !- Handle
  {71802954-7ca0-41f1-ab5a-97b0d0286869}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Handle
  Always On Discrete,                     !- Name
  {4ea74549-df73-414c-8c97-c26d432d6613}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4ea74549-df73-414c-8c97-c26d432d6613}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {0a8fc3e4-fed1-4525-8349-8d75623af8ea}, !- Handle
  LargeHotel Banquet A  - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.03493701851293e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9543b172-4b43-4c3c-8770-fe1d879c5abd}, !- Handle
  LargeHotel Banquet A end_a - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.17557735298079e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {02cfe4e0-abcf-4230-86c9-0b1a9ce424ac}, !- Handle
  LargeHotel Banquet B end_a - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.49305698800283e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c51b56ba-1bd5-4658-bef6-a8ce508e773a}, !- Handle
  LargeHotel Banquet C  - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.03493701851293e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f42961e-e0b4-436f-b4c1-dd40614535a0}, !- Handle
  LargeHotel Banquet C end_a - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.17557735298079e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a1df01b-6254-4d6c-bc9d-ed2ad5426785}, !- Handle
  LargeHotel Cafe A  - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.78464288824562e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1871b802-d3ee-49f4-968b-529bb2a9194d}, !- Handle
  LargeHotel Cafe A end_b - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.17557735298076e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {121719f9-35dc-4423-8fcd-19993b9a36b7}, !- Handle
  LargeHotel Cafe B end_b - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.49305698800283e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14f29004-67e7-46ed-a019-ec42da31955e}, !- Handle
  LargeHotel Cafe C  - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.78464288824562e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7bf3ecba-e44c-47df-b86d-fe5c0ec5f175}, !- Handle
  LargeHotel Cafe C end_b - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.17557735298077e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a279fce-0f8f-43ec-938d-be222f06bbbc}, !- Handle
  LargeHotel Corridor B end_a - Story Mid2 Infiltration, !- Name
  {184e243c-1982-452c-9c52-ce1ffd0580d9}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595502e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f584fa75-8293-4d69-864f-eea4989cd70a}, !- Handle
  LargeHotel Corridor B end_a - Story Mid3 Infiltration, !- Name
  {554cd47a-61bc-4043-bfa2-bd2ff8885964}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595502e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {714edccf-6e70-44e8-b932-89255930590f}, !- Handle
  LargeHotel Corridor B end_a - Story Mid4 Infiltration, !- Name
  {1b9ef962-522e-45f2-b381-cafe477de1fb}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595502e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac70ea01-20b0-447d-bdcd-16a66319f90f}, !- Handle
  LargeHotel Corridor B end_a - Story Top Infiltration, !- Name
  {691f1d79-e853-48de-84e5-6aea1d32cba7}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.76296731217298e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65f05290-5d77-4e13-85e4-c3d2acc571fa}, !- Handle
  LargeHotel Corridor B end_b - Story Mid Infiltration, !- Name
  {5273ac70-2643-4a7e-a4a3-b699e7cb58b6}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595502e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba6d61ba-d813-4010-85f3-59cb37450c4a}, !- Handle
  LargeHotel Corridor B end_b - Story Mid2 Infiltration, !- Name
  {184e243c-1982-452c-9c52-ce1ffd0580d9}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595502e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42b65d20-64f2-43a0-abf4-36a425f7f6dd}, !- Handle
  LargeHotel Corridor B end_b - Story Mid3 Infiltration, !- Name
  {554cd47a-61bc-4043-bfa2-bd2ff8885964}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595502e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f2fade1-aecc-4e8d-a8ad-fa7cac71e47d}, !- Handle
  LargeHotel Corridor B end_b - Story Mid4 Infiltration, !- Name
  {1b9ef962-522e-45f2-b381-cafe477de1fb}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.38898872595502e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f8c7175-2c61-43de-9a99-595598647acb}, !- Handle
  LargeHotel Corridor B end_b - Story Top Infiltration, !- Name
  {691f1d79-e853-48de-84e5-6aea1d32cba7}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.76296731217298e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {78da8cb9-c466-49bb-b84d-fe8e8cc5990d}, !- Handle
  LargeHotel GuestRoom A  - Story Mid Infiltration, !- Name
  {5273ac70-2643-4a7e-a4a3-b699e7cb58b6}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.63977064837472e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e7148831-20f2-46e8-ad37-db7c106ba6ea}, !- Handle
  LargeHotel GuestRoom A  - Story Mid2 Infiltration, !- Name
  {184e243c-1982-452c-9c52-ce1ffd0580d9}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000216344577860356,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c96b47d-dded-448e-8fc0-5cab701fd050}, !- Handle
  LargeHotel GuestRoom A  - Story Mid3 Infiltration, !- Name
  {554cd47a-61bc-4043-bfa2-bd2ff8885964}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000216344577860356,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88440461-eb5f-41f1-b691-ba38c6e93e1e}, !- Handle
  LargeHotel GuestRoom A  - Story Mid4 Infiltration, !- Name
  {1b9ef962-522e-45f2-b381-cafe477de1fb}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000216344577860356,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1d7b012-2e08-42db-bfb3-48e9e7f9f2c1}, !- Handle
  LargeHotel GuestRoom A  - Story Top Infiltration, !- Name
  {691f1d79-e853-48de-84e5-6aea1d32cba7}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.86108122778401e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c55be2c8-a20b-4422-8106-3362e0fddc36}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid2 Infiltration, !- Name
  {184e243c-1982-452c-9c52-ce1ffd0580d9}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.7276114840047e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {187ebb43-9257-4a5e-9123-c90bfdb05559}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid3 Infiltration, !- Name
  {554cd47a-61bc-4043-bfa2-bd2ff8885964}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.7276114840047e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f9215a4-0384-4232-8276-8972cd1b674f}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid4 Infiltration, !- Name
  {1b9ef962-522e-45f2-b381-cafe477de1fb}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.7276114840047e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9fc78048-98cd-4383-a259-e0bc0f858c66}, !- Handle
  LargeHotel GuestRoom A end_a - Story Top Infiltration, !- Name
  {691f1d79-e853-48de-84e5-6aea1d32cba7}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.38948608043517e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {405266f7-55ce-44dd-ac47-4bf024d33686}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid Infiltration, !- Name
  {5273ac70-2643-4a7e-a4a3-b699e7cb58b6}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.7276114840047e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3da1434b-f749-457a-9464-882d030f5182}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid2 Infiltration, !- Name
  {184e243c-1982-452c-9c52-ce1ffd0580d9}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.7276114840047e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4cff7e6d-b932-446a-bc98-98c31a56c9c6}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid3 Infiltration, !- Name
  {554cd47a-61bc-4043-bfa2-bd2ff8885964}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.7276114840047e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {703b9e84-26de-4fcf-93de-e337e7974563}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid4 Infiltration, !- Name
  {1b9ef962-522e-45f2-b381-cafe477de1fb}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.7276114840047e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cee638a5-00d7-4c5a-82be-817f7c09ca66}, !- Handle
  LargeHotel GuestRoom A end_b - Story Top Infiltration, !- Name
  {691f1d79-e853-48de-84e5-6aea1d32cba7}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.38948608043517e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c0c53c4-54f6-4cbb-a018-7c4bd98c1e16}, !- Handle
  LargeHotel GuestRoom C  - Story Mid Infiltration, !- Name
  {5273ac70-2643-4a7e-a4a3-b699e7cb58b6}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.63977064837472e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0866d0b-befe-4eae-a232-f255ef17e2bc}, !- Handle
  LargeHotel GuestRoom C  - Story Mid2 Infiltration, !- Name
  {184e243c-1982-452c-9c52-ce1ffd0580d9}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000216344577860356,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9be84575-88ba-4f83-b589-ab313c8e6d6e}, !- Handle
  LargeHotel GuestRoom C  - Story Mid3 Infiltration, !- Name
  {554cd47a-61bc-4043-bfa2-bd2ff8885964}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000216344577860356,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b527149-7705-487d-b1cf-1bd7ebebae55}, !- Handle
  LargeHotel GuestRoom C  - Story Mid4 Infiltration, !- Name
  {1b9ef962-522e-45f2-b381-cafe477de1fb}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000216344577860356,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d441db7a-73e0-410b-b158-c24634ce1bc9}, !- Handle
  LargeHotel GuestRoom C  - Story Top Infiltration, !- Name
  {691f1d79-e853-48de-84e5-6aea1d32cba7}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.86108122778401e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7cf91ad2-4dde-4954-b379-52b7efb33561}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid2 Infiltration, !- Name
  {184e243c-1982-452c-9c52-ce1ffd0580d9}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.7276114840047e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9a4e324-55e9-463e-a4ee-b3c1f78331a7}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid3 Infiltration, !- Name
  {554cd47a-61bc-4043-bfa2-bd2ff8885964}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.7276114840047e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b9b393a-b8c3-4009-97e2-6cf2de2c77fb}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid4 Infiltration, !- Name
  {1b9ef962-522e-45f2-b381-cafe477de1fb}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.7276114840047e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {84901ef9-8eca-4607-baa5-064596837215}, !- Handle
  LargeHotel GuestRoom C end_a - Story Top Infiltration, !- Name
  {691f1d79-e853-48de-84e5-6aea1d32cba7}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.38948608043517e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f8187db-9640-4eb7-b82a-dcabcb450311}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid Infiltration, !- Name
  {5273ac70-2643-4a7e-a4a3-b699e7cb58b6}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.7276114840047e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f81bfb5f-512f-4da4-8e9d-43674d642624}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid2 Infiltration, !- Name
  {184e243c-1982-452c-9c52-ce1ffd0580d9}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.7276114840047e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de590de8-604a-483e-826b-831f14a42a57}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid3 Infiltration, !- Name
  {554cd47a-61bc-4043-bfa2-bd2ff8885964}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.7276114840047e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91cb8f86-2cc2-41c3-9117-8a781ff5c574}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid4 Infiltration, !- Name
  {1b9ef962-522e-45f2-b381-cafe477de1fb}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.7276114840047e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4cd9635e-f53c-45b8-9d75-68ab01839235}, !- Handle
  LargeHotel GuestRoom C end_b - Story Top Infiltration, !- Name
  {691f1d79-e853-48de-84e5-6aea1d32cba7}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.38948608043517e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {590d5a36-c5d8-43f1-889a-cdcfcf34cd2d}, !- Handle
  LargeHotel Kitchen A  - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.57464621922274e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2073b2b1-ab37-4d03-95be-3b77d5314b69}, !- Handle
  LargeHotel Kitchen C  - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.57464621922274e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88164369-72ba-4e6f-90ca-c2a79094ad3b}, !- Handle
  LargeHotel Laundry A  - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.19396251787219e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6b406a3-187c-4440-aa6a-fc2f451e8187}, !- Handle
  LargeHotel Laundry C  - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.19396251787219e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d02e5bb-d933-44a4-ae0f-c60ec1c00dea}, !- Handle
  LargeHotel Lobby A  - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.86881089753907e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91833862-14ff-4397-b8a7-986cf538a679}, !- Handle
  LargeHotel Lobby A  - Story Mid Infiltration, !- Name
  {5273ac70-2643-4a7e-a4a3-b699e7cb58b6}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000169946871376609,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e7fec1a8-7d22-4609-90a8-9d449327652a}, !- Handle
  LargeHotel Lobby A end_a - Story Mid Infiltration, !- Name
  {5273ac70-2643-4a7e-a4a3-b699e7cb58b6}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.17557735298079e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d82a3921-1ae5-4935-ad1d-e9dc54aaef37}, !- Handle
  LargeHotel Lobby B end_a - Story Mid Infiltration, !- Name
  {5273ac70-2643-4a7e-a4a3-b699e7cb58b6}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.49305698800283e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99e89572-0955-456e-9fe4-a018aab2d003}, !- Handle
  LargeHotel Lobby C  - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.86881089753907e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {794966d0-617c-4a0d-ba07-13c6e3f1d45f}, !- Handle
  LargeHotel Lobby C  - Story Mid Infiltration, !- Name
  {5273ac70-2643-4a7e-a4a3-b699e7cb58b6}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000169946871376609,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab2002cb-87ff-4893-99e4-ef76db8adefc}, !- Handle
  LargeHotel Lobby C end_a - Story Mid Infiltration, !- Name
  {5273ac70-2643-4a7e-a4a3-b699e7cb58b6}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.17557735298079e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b175cecc-d9a4-450c-bf8f-f5edbc87ac1f}, !- Handle
  LargeHotel Mechanical A  - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.50905166799228e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d819930-3cc0-4b29-a205-be047edd4ffc}, !- Handle
  LargeHotel Mechanical C  - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.50905166799228e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0dff24f0-6bf4-441d-9571-b8c6be38df4c}, !- Handle
  LargeHotel Retail A  - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.21488698967595e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a784fc0-9e77-4293-961d-e2e7628061a5}, !- Handle
  LargeHotel Retail C  - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.21488698967595e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ab27407-4e39-4c37-abd2-0f102d165121}, !- Handle
  LargeHotel Storage A  - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.45351958697484e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {625e161d-b50a-45f0-a6c9-7a87036081a5}, !- Handle
  LargeHotel Storage C  - Story Ground Infiltration, !- Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {b487b0e2-77fd-4c78-abc4-38db563ef488}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.45351958697484e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {69f50c5f-d427-4999-9c0e-706fd38527a0}, !- Handle
  7.4,                                    !- January Ground Temperature {C}
  -0,                                     !- February Ground Temperature {C}
  -7.6,                                   !- March Ground Temperature {C}
  -12.6,                                  !- April Ground Temperature {C}
  -7.7,                                   !- May Ground Temperature {C}
  0.3,                                    !- June Ground Temperature {C}
  7,                                      !- July Ground Temperature {C}
  14.2,                                   !- August Ground Temperature {C}
  19.2,                                   !- September Ground Temperature {C}
  20.9,                                   !- October Ground Temperature {C}
  20,                                     !- November Ground Temperature {C}
  15.4;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {048719c2-0a64-452a-b9da-65840e605037}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {1f74cd04-917a-4e85-9c74-6e87bbbb903a}, !- Default Day Schedule Name
  {579a13ed-34f6-42c6-ad59-3161e391fb8d}, !- Summer Design Day Schedule Name
  {44fb251e-17e5-4d67-bda9-ed5f83904a38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f74cd04-917a-4e85-9c74-6e87bbbb903a}, !- Handle
  78 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0576975657465244,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0865463486197866,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0576975657465244,                     !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0285659516686224,                     !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0579803969511642,                     !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0576975657465244,                     !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0288487828732622,                     !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0288487828732622,                     !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:AdditionalProperties,
  {81b3aca7-e0ac-40d5-bf20-7ebcdd7bb06d}, !- Handle
  {048719c2-0a64-452a-b9da-65840e605037}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1631.7184883066857,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  78,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {44fb251e-17e5-4d67-bda9-ed5f83904a38}, !- Handle
  78 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {579a13ed-34f6-42c6-ad59-3161e391fb8d}, !- Handle
  78 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3adf533a-e9ee-4ec6-8a62-59cc904ef0ea}, !- Handle
  78 space(s) Occ Sch Saturday Rule,      !- Name
  {048719c2-0a64-452a-b9da-65840e605037}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {58086039-a6d0-4ee9-9feb-692759d6c4d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58086039-a6d0-4ee9-9feb-692759d6c4d7}, !- Handle
  78 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0576975657465244,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.058263228155804,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0576975657465244,                     !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0576975657465244,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0248891460083046,                     !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00424246806959739,                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.029131614077902,                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {9be40851-0e28-4e36-a3a8-6e442675e4bf}, !- Handle
  78 space(s) Occ Sch Sunday Rule,        !- Name
  {048719c2-0a64-452a-b9da-65840e605037}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e1fcb17-d467-4c97-ae9f-7a06363507c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e1fcb17-d467-4c97-ae9f-7a06363507c2}, !- Handle
  78 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0087677673438346,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00933342975311422,                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0489297984026898,                     !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.00905059854847443,                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04864696719805,                       !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.024323483599025,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.024323483599025,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0333740821474994,                     !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.000282831204639826,                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0531722664722872,                     !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.053455097676927,                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Ruleset,
  {924bbc51-3f64-4f1e-baaf-94467956b70b}, !- Handle
  Elevator Schedule 1,                    !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {c29845a8-3e52-437b-9960-1cc2f3be7e20}, !- Default Day Schedule Name
  {327a8af0-83cf-4674-8afc-ffab67f92b3d}, !- Summer Design Day Schedule Name
  {0f339d46-2bf0-4b47-af1a-c389e0211cab}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ce6a12b6-9898-4ff6-b2bc-b59b836be76c}, !- Handle
  {924bbc51-3f64-4f1e-baaf-94467956b70b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1631.7184883066857,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  78,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:42 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.086546348619786606;                   !- Feature Value 7

OS:Schedule:Day,
  {c29845a8-3e52-437b-9960-1cc2f3be7e20}, !- Handle
  78 space(s) Occ Sch Default 1,          !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0285659516686224,                     !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0579803969511642,                     !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0576975657465244,                     !- Value Until Time 6
  13,                                     !- Hour 7
  15,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  13,                                     !- Hour 8
  30,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.0576975657465244,                     !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {327a8af0-83cf-4674-8afc-ffab67f92b3d}, !- Handle
  78 space(s) Occ Sch Summer Design Day 1, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f339d46-2bf0-4b47-af1a-c389e0211cab}, !- Handle
  78 space(s) Occ Sch Winter Design Day 1, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30c30317-bdc8-407c-be4c-6ea930060f35}, !- Handle
  78 space(s) Occ Sch Sunday Rule 1,      !- Name
  {924bbc51-3f64-4f1e-baaf-94467956b70b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6919514c-304a-4cb7-8a24-4510bb078d9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6919514c-304a-4cb7-8a24-4510bb078d9d}, !- Handle
  78 space(s) Occ Sch Sunday 1,           !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.024323483599025,                      !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0333740821474994,                     !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.000282831204639826,                   !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0531722664722872,                     !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  30,                                     !- Minute 7
  0.053455097676927,                      !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  0.035636731784618,                      !- Value Until Time 8
  12,                                     !- Hour 9
  30,                                     !- Minute 9
  0.017818365892309,                      !- Value Until Time 9
  13,                                     !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  30,                                     !- Minute 11
  0.04864696719805,                       !- Value Until Time 11
  15,                                     !- Hour 12
  30,                                     !- Minute 12
  0.0166870410737497,                     !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0.024323483599025,                      !- Value Until Time 13
  17,                                     !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {3e3afe30-08c9-4db1-9cc5-cf7c0b4dcaab}, !- Handle
  78 space(s) Occ Sch Saturday Rule 1,    !- Name
  {924bbc51-3f64-4f1e-baaf-94467956b70b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e9e93fa2-a81b-4738-a767-35e91d104cfc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9e93fa2-a81b-4738-a767-35e91d104cfc}, !- Handle
  78 space(s) Occ Sch Saturday 1,         !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0576975657465244,                     !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.00424246806959739,                    !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  0.029131614077902,                      !- Value Until Time 6
  11,                                     !- Hour 7
  30,                                     !- Minute 7
  0.040557994745351,                      !- Value Until Time 7
  12,                                     !- Hour 8
  30,                                     !- Minute 8
  0.0519843754127999,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0576975657465244,                     !- Value Until Time 9
  13,                                     !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  15,                                     !- Hour 11
  30,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Ruleset,
  {ca516ae7-f1f2-4b5b-83c7-87d29475bcf0}, !- Handle
  Elevator Schedule 2,                    !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {cb5d945f-e7ea-4b65-8e55-5d805fbd3254}, !- Default Day Schedule Name
  {1e5bd588-198b-4396-ad95-37057370a3c6}, !- Summer Design Day Schedule Name
  {54370b62-d68d-4ae3-87f3-a4c86083a37d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8cbae00e-2b22-4680-b66e-def10e895592}, !- Handle
  {ca516ae7-f1f2-4b5b-83c7-87d29475bcf0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1631.7184883066857,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  78,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:42 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {cb5d945f-e7ea-4b65-8e55-5d805fbd3254}, !- Handle
  78 space(s) Occ Sch Default 2,          !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {1e5bd588-198b-4396-ad95-37057370a3c6}, !- Handle
  78 space(s) Occ Sch Summer Design Day 2, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54370b62-d68d-4ae3-87f3-a4c86083a37d}, !- Handle
  78 space(s) Occ Sch Winter Design Day 2, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f01d678-52ea-4526-912c-7e5ce1f3ba31}, !- Handle
  78 space(s) Occ Sch Sunday Rule 2,      !- Name
  {ca516ae7-f1f2-4b5b-83c7-87d29475bcf0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b3ea16f-09a4-435a-83a5-6fb59306c5e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b3ea16f-09a4-435a-83a5-6fb59306c5e2}, !- Handle
  78 space(s) Occ Sch Sunday 2,           !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.75,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {eb404c27-7978-4281-9fe7-0ffb74303fba}, !- Handle
  78 space(s) Occ Sch Saturday Rule 2,    !- Name
  {ca516ae7-f1f2-4b5b-83c7-87d29475bcf0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28f1a669-2273-4aab-a199-db3348fc6cd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28f1a669-2273-4aab-a199-db3348fc6cd9}, !- Handle
  78 space(s) Occ Sch Saturday 2,         !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.333333333333333,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.266666666666667,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.133333333333333,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0666666666666667,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.933333333333333,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.866666666666667,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.733333333333333,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.666666666666667,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.533333333333333,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.466666666666667,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {c5cad936-6d83-43c9-9187-7b4e13cb2b64}, !- Handle
  Elevator Schedule 3,                    !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {c698d865-6497-4937-bb38-1db7e5823d44}, !- Default Day Schedule Name
  {5d4d65cf-69cd-4ade-b2f5-9af9209082a1}, !- Summer Design Day Schedule Name
  {10387b0d-65a4-4910-82dc-7a659bcb6ce3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d4299356-6cf0-44b5-b7e7-d98c252fd693}, !- Handle
  {c5cad936-6d83-43c9-9187-7b4e13cb2b64}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1631.7184883066857,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  78,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:42 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {c698d865-6497-4937-bb38-1db7e5823d44}, !- Handle
  78 space(s) Occ Sch Default 3,          !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {5d4d65cf-69cd-4ade-b2f5-9af9209082a1}, !- Handle
  78 space(s) Occ Sch Summer Design Day 3, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10387b0d-65a4-4910-82dc-7a659bcb6ce3}, !- Handle
  78 space(s) Occ Sch Winter Design Day 3, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {941df804-2b10-4a83-998e-114a210090fe}, !- Handle
  78 space(s) Occ Sch Sunday Rule 3,      !- Name
  {c5cad936-6d83-43c9-9187-7b4e13cb2b64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d794ba8-1b58-4e44-8e04-03d298ba03b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d794ba8-1b58-4e44-8e04-03d298ba03b1}, !- Handle
  78 space(s) Occ Sch Sunday 3,           !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.75,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {2e028469-7de8-4dfb-b0ca-72b95a7e1108}, !- Handle
  78 space(s) Occ Sch Saturday Rule 3,    !- Name
  {c5cad936-6d83-43c9-9187-7b4e13cb2b64}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fbdfaa79-5317-4bf4-aa50-19fde3e8cb96}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fbdfaa79-5317-4bf4-aa50-19fde3e8cb96}, !- Handle
  78 space(s) Occ Sch Saturday 3,         !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.333333333333333,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.266666666666667,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.133333333333333,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0666666666666667,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.933333333333333,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.866666666666667,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.733333333333333,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.666666666666667,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.533333333333333,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.466666666666667,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4;                                    !- Value Until Time 24

OS:ElectricEquipment:Definition,
  {d0cd4797-d191-4a62-a41a-d48712875dfa}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20370,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9aa7010d-2b41-4801-aeb6-70e1b13db72e}, !- Handle
  7 Elevator Lift Motors,                 !- Name
  {a47ed053-4598-4fc1-8e23-b37edd8c5a5b}, !- Electric Equipment Definition Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {924bbc51-3f64-4f1e-baaf-94467956b70b}, !- Schedule Name
  7,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3ee2db90-27ac-4b80-a251-5bfe6a95f4ad}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c67a96df-7d3a-4a9b-b1d1-cd4b91ab2fe6}, !- Handle
  7 Elevator Fans,                        !- Name
  {6f78ee5b-53ae-492f-9aec-8e295e3431a4}, !- Electric Equipment Definition Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {c5cad936-6d83-43c9-9187-7b4e13cb2b64}, !- Schedule Name
  7,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {20283f7f-c516-42da-8367-8d152876c730}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0b9e4510-6b9e-4e47-bb3e-78dd09d94e36}, !- Handle
  7 Elevator Lights,                      !- Name
  {15a83f2d-07a8-431d-aead-1b4f782e984e}, !- Electric Equipment Definition Name
  {5e525bda-b235-4369-bfa6-862688d2606f}, !- Space or SpaceType Name
  {ca516ae7-f1f2-4b5b-83c7-87d29475bcf0}, !- Schedule Name
  7,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {055d3fed-9a0b-45e8-941e-3dcf2c9f2f21}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {a1b89c84-b3c6-45e8-9218-9440245d9c6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1b89c84-b3c6-45e8-9218-9440245d9c6c}, !- Handle
  Schedule Day 29,                        !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {15adcb52-4667-4d16-93c3-1db936068223}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {3378cb29-551c-4554-b969-228e08d0f4fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3378cb29-551c-4554-b969-228e08d0f4fc}, !- Handle
  Schedule Day 30,                        !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {8c3832a9-8b41-467e-b55c-8f33ad4bd0d4}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {6ae7daf9-93fe-4fd8-9f3a-ca069b21737f}, !- Handle
  Parking Areas and Drives,               !- Name
  {8c3832a9-8b41-467e-b55c-8f33ad4bd0d4}, !- Exterior Lights Definition Name
  {15adcb52-4667-4d16-93c3-1db936068223}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  91172.8201701783,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ad4cde51-2d58-452a-9e7d-b48f0fd063d8}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {45349ba9-0f08-414b-b5d2-c33894ffea35}, !- Handle
  Building Facades,                       !- Name
  {ad4cde51-2d58-452a-9e7d-b48f0fd063d8}, !- Exterior Lights Definition Name
  {055d3fed-9a0b-45e8-941e-3dcf2c9f2f21}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7854.09981611952,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {97c97e83-ee5d-4dcb-a0e2-6d24a914c291}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {e35ac0f0-4fa7-458c-82eb-92dc6c0d39e2}, !- Handle
  Main Entries,                           !- Name
  {97c97e83-ee5d-4dcb-a0e2-6d24a914c291}, !- Exterior Lights Definition Name
  {15adcb52-4667-4d16-93c3-1db936068223}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  33.8192,                                !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {535c4841-6123-464c-a55b-6bd591b4abd6}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {e03017be-ee15-497b-acd1-b5ba648f536b}, !- Handle
  Other Doors,                            !- Name
  {535c4841-6123-464c-a55b-6bd591b4abd6}, !- Exterior Lights Definition Name
  {15adcb52-4667-4d16-93c3-1db936068223}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  19.192396,                              !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {015bfed7-cd59-4d57-a1e1-f57396c59a23}, !- Handle
  Entry Canopies Def (W/ft^2),            !- Name
  0.4;                                    !- Design Level {W}

OS:Exterior:Lights,
  {b28c5fcd-470d-4325-8d76-aab9862b4262}, !- Handle
  Entry Canopies,                         !- Name
  {015bfed7-cd59-4d57-a1e1-f57396c59a23}, !- Exterior Lights Definition Name
  {15adcb52-4667-4d16-93c3-1db936068223}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1620,                                   !- Multiplier
  Entry Canopies;                         !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e0bf8301-8648-4e25-ade9-6900caadebce}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH,         !- Name
  {4ea74549-df73-414c-8c97-c26d432d6613}, !- Schedule Type Limits Name
  {791ca589-d22f-472b-9cff-64fe84d05474}, !- Default Day Schedule Name
  {af1a142b-4808-4615-bbb3-3baecf4e41e2}, !- Summer Design Day Schedule Name
  {434f4833-8f41-4b9d-9d00-50adfd9f3b01}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {791ca589-d22f-472b-9cff-64fe84d05474}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Default, !- Name
  {4ea74549-df73-414c-8c97-c26d432d6613}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {434f4833-8f41-4b9d-9d00-50adfd9f3b01}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {4ea74549-df73-414c-8c97-c26d432d6613}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {af1a142b-4808-4615-bbb3-3baecf4e41e2}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {4ea74549-df73-414c-8c97-c26d432d6613}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {e6604af4-cf9c-4ffe-bb9d-40aecd9a6f3a}, !- Handle
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {f29931bc-2345-49ff-bc21-fb53d372ce51}, !- Default Day Schedule Name
  {5ab6dee3-dbe5-4fe2-9390-5ba0386a3ad3}, !- Summer Design Day Schedule Name
  {668ffa0b-d056-47ee-a03a-8f013e0692cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f29931bc-2345-49ff-bc21-fb53d372ce51}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  30,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.25,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.35,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.6,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.8,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.55,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0.2,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  17,                                     !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  30,                                     !- Minute 15
  0.3,                                    !- Value Until Time 15
  19,                                     !- Hour 16
  30,                                     !- Minute 16
  0.4,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  30,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  30,                                     !- Minute 18
  0.6,                                    !- Value Until Time 18
  23,                                     !- Hour 19
  30,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2;                                    !- Value Until Time 20

OS:Schedule:Day,
  {668ffa0b-d056-47ee-a03a-8f013e0692cf}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {5ab6dee3-dbe5-4fe2-9390-5ba0386a3ad3}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {7ad521c3-4b54-488a-8f6a-4e21724bee09}, !- Handle
  Schedule Rule 19,                       !- Name
  {e6604af4-cf9c-4ffe-bb9d-40aecd9a6f3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5444c5f3-a934-4713-bace-2a084d360d6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5444c5f3-a934-4713-bace-2a084d360d6b}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  30,                                     !- Minute 8
  0.55,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  30,                                     !- Minute 9
  0.4,                                    !- Value Until Time 9
  16,                                     !- Hour 10
  30,                                     !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4;                                    !- Value Until Time 11

OS:WaterUse:Connections,
  {34a49683-7d29-4921-a5c4-63bf66d6fc13}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 WUC 3.12gpm at 140F, !- Name
  {ae5a9b8e-fbe9-4512-807b-2ff3c4cbcc5b}, !- Inlet Node Name
  {08d6fa9a-0a3d-4c04-b453-a04eef9c6c24}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2ed095ef-5a99-4251-ac89-eec98f438f54}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {45156eaf-0cd4-4904-9826-676958fb7f0e}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Service Water Use Def 3.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000197048976483308,                   !- Peak Flow Rate {m3/s}
  {2bc79ca1-2b09-4135-8c27-348d9976b0c4}, !- Target Temperature Schedule Name
  {9e8e5cb4-4305-4f34-9d18-588f71aba4c5}, !- Sensible Fraction Schedule Name
  {bf8bf727-9c59-4974-ba90-3ce44c3adc2e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9e8e5cb4-4305-4f34-9d18-588f71aba4c5}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {2ec3f74c-fe3a-4419-806d-74cefabddd34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ec3f74c-fe3a-4419-806d-74cefabddd34}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf8bf727-9c59-4974-ba90-3ce44c3adc2e}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {49a26bc5-ae2f-4297-9ee4-8693f8117bc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49a26bc5-ae2f-4297-9ee4-8693f8117bc7}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2bc79ca1-2b09-4135-8c27-348d9976b0c4}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {beaf7cc1-0852-4f75-af1a-998936900af9}, !- Schedule Type Limits Name
  {bd0a94ac-2f39-422d-b2a3-7c33cadb2ac8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd0a94ac-2f39-422d-b2a3-7c33cadb2ac8}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {beaf7cc1-0852-4f75-af1a-998936900af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {beaf7cc1-0852-4f75-af1a-998936900af9}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {2ed095ef-5a99-4251-ac89-eec98f438f54}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Service Water Use 3.12gpm at 140F, !- Name
  {45156eaf-0cd4-4904-9826-676958fb7f0e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e6604af4-cf9c-4ffe-bb9d-40aecd9a6f3a}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0aead270-c388-4908-9499-5945a86ef49f}, !- Handle
  HotelLarge BLDG_SWH_SCH,                !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  {6461982e-6663-4192-90c7-ee1959a931c3}, !- Default Day Schedule Name
  {be52cd5b-1d4e-428c-843b-9b7abcfe98a9}, !- Summer Design Day Schedule Name
  {f58f4d6c-0084-4754-be50-da3be0585ece}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6461982e-6663-4192-90c7-ee1959a931c3}, !- Handle
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.333333333333333,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.325,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.316666666666667,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.308333333333333,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.45,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  30,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.391666666666667,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.383333333333333,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.375,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.366666666666667,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.358333333333333,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.35,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.341666666666667;                      !- Value Until Time 24

OS:Schedule:Day,
  {be52cd5b-1d4e-428c-843b-9b7abcfe98a9}, !- Handle
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Rule,
  {861a748a-b05f-456d-985c-b190560e04f9}, !- Handle
  Schedule Rule 20,                       !- Name
  {0aead270-c388-4908-9499-5945a86ef49f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {11c65e0d-cf97-4e65-8b9e-f2c968396f1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11c65e0d-cf97-4e65-8b9e-f2c968396f1a}, !- Handle
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.415,                                  !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.41,                                   !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.405,                                  !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.4,                                    !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.35,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.3,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.4,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.55,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.15,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  30,                                     !- Minute 15
  0.45,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  30,                                     !- Minute 17
  0.45,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  30,                                     !- Minute 18
  0.445,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  30,                                     !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  30,                                     !- Minute 20
  0.435,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  30,                                     !- Minute 21
  0.43,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  30,                                     !- Minute 22
  0.425,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  30,                                     !- Minute 23
  0.42,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.415;                                  !- Value Until Time 24

OS:Schedule:Day,
  {f58f4d6c-0084-4754-be50-da3be0585ece}, !- Handle
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Rule,
  {c9252729-6cfe-4709-aa77-a59f3c565129}, !- Handle
  Schedule Rule 21,                       !- Name
  {0aead270-c388-4908-9499-5945a86ef49f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3aedb278-e627-44af-b749-e8da6a104fa8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3aedb278-e627-44af-b749-e8da6a104fa8}, !- Handle
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {ab9afcff-ecb2-4fe0-a22a-4abe906ecd49}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.466666666666667,                      !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.461111111111111,                      !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.455555555555555,                      !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
