  2;                                      !- Inlet Port

OS:Connection,
  {30eb9cde-a84e-4e54-a32c-be18b2325edd}, !- Handle
  {51df6e92-7ee8-45d1-8dcb-b7e2c9586e87}, !- Source Object
  3,                                      !- Outlet Port
  {bd181743-a974-44a2-bcd4-d50de0a1060c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b5322364-9c23-485b-9734-87b7d53a1029}, !- Handle
  {bd181743-a974-44a2-bcd4-d50de0a1060c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c0a2d91a-7828-44dc-99ea-00281d05d26a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {236ee5ec-408e-4c8a-bc25-8fa6127a7dbd}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {b6c856ef-45f2-45b1-b1b0-e7318eba18f5}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {6b897dae-b16d-4785-ba17-d5708004980b}, !- Schedule Name
  {f5663d54-3fbd-451b-813a-2f7ba137770a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {877490af-cb20-4725-801a-64bd1a5ef675}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {075fa045-1b84-4e37-9037-567719335655}, !- Inlet Node Name
  {760405dd-6517-4d17-98ce-87960eb2412e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ede47994-9101-4f5f-bd19-d357f2052672}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {760405dd-6517-4d17-98ce-87960eb2412e}, !- Inlet Port
  {be3b888d-7758-4b80-be87-cbb702a09176}; !- Outlet Port

OS:Connection,
  {075fa045-1b84-4e37-9037-567719335655}, !- Handle
  {a36d6b3f-fc6c-4b70-ae20-82ef4d70a8c4}, !- Source Object
  3,                                      !- Outlet Port
  {877490af-cb20-4725-801a-64bd1a5ef675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {760405dd-6517-4d17-98ce-87960eb2412e}, !- Handle
  {877490af-cb20-4725-801a-64bd1a5ef675}, !- Source Object
  3,                                      !- Outlet Port
  {ede47994-9101-4f5f-bd19-d357f2052672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be3b888d-7758-4b80-be87-cbb702a09176}, !- Handle
  {ede47994-9101-4f5f-bd19-d357f2052672}, !- Source Object
  3,                                      !- Outlet Port
  {66289d6b-6924-4615-9517-1c94d6c9ad8d}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {9671ae4a-cc31-4df3-bdfa-dcd14fa99574}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {34cf8c6d-49dd-47ed-b2d6-067504c2ea0b}, !- Handle
  20X 50gal NaturalGas Water Heater - 20kBtu/hr 0.82 Therm Eff, !- Name
  3.78541178396985,                       !- Tank Volume {m3}
  {6b897dae-b16d-4785-ba17-d5708004980b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  117228.428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {d934c559-1688-4c5f-a02d-45a5061d478f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.29856861465531,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.29856861465531,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {17279139-f5f2-4e54-ba82-fb1a3c2e1cd4}, !- Use Side Inlet Node Name
  {e831ff1d-b59a-4f1a-a747-6d0f8804347f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {1154bc59-4995-44ba-8a65-4d96b6176067}, !- Handle
  {34cf8c6d-49dd-47ed-b2d6-067504c2ea0b}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {17c4864f-a919-4067-a127-20411244c5f9}, !- Handle
  {34cf8c6d-49dd-47ed-b2d6-067504c2ea0b}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  20;                                     !- Feature Value 1

OS:Node,
  {2f7b9c45-d431-419e-a88c-f46343749ece}, !- Handle
  20X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {e831ff1d-b59a-4f1a-a747-6d0f8804347f}, !- Inlet Port
  {64646212-c709-4e0d-935a-85f527b31a99}; !- Outlet Port

OS:Connection,
  {17279139-f5f2-4e54-ba82-fb1a3c2e1cd4}, !- Handle
  {463d54c6-62fb-42ed-b4dc-c45e7ee93abf}, !- Source Object
  3,                                      !- Outlet Port
  {34cf8c6d-49dd-47ed-b2d6-067504c2ea0b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e831ff1d-b59a-4f1a-a747-6d0f8804347f}, !- Handle
  {34cf8c6d-49dd-47ed-b2d6-067504c2ea0b}, !- Source Object
  32,                                     !- Outlet Port
  {2f7b9c45-d431-419e-a88c-f46343749ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64646212-c709-4e0d-935a-85f527b31a99}, !- Handle
  {2f7b9c45-d431-419e-a88c-f46343749ece}, !- Source Object
  3,                                      !- Outlet Port
  {0654af02-0def-4261-a393-02d4e7610233}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a8931046-79e6-493d-b10f-afd13d5a75fd}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  {6fd16c10-22d8-4941-aec5-b649e07ee7b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fd16c10-22d8-4941-aec5-b649e07ee7b1}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c26908b-b01f-44a6-8d32-4751934781ab}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  {785affe6-86ad-4da3-ad44-8ba4e840e1a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {785affe6-86ad-4da3-ad44-8ba4e840e1a9}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {9abc3a05-95e4-45d9-bd2c-eab01128bc9b}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9084325f-9506-4e68-b41d-b3b8930513d1}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {9abc3a05-95e4-45d9-bd2c-eab01128bc9b}; !- Layer 1

OS:Pipe:Indoor,
  {2b2355de-b270-4100-8552-0b4bc9d453b9}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Pipe 400.0ft, !- Name
  {9084325f-9506-4e68-b41d-b3b8930513d1}, !- Construction
  {955724f0-00dc-4883-8c3a-7f403d6b6122}, !- Fluid Inlet Node
  {e5b40dc9-9a40-4033-a319-453f29124bcb}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {a8931046-79e6-493d-b10f-afd13d5a75fd}, !- Ambient Temperature Schedule
  {1c26908b-b01f-44a6-8d32-4751934781ab}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  121.92;                                 !- Pipe Length {m}

OS:Node,
  {1d127ea4-69fe-40dd-a311-108b644b6e02}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Pipe 400.0ft Outlet Water Node, !- Name
  {e5b40dc9-9a40-4033-a319-453f29124bcb}, !- Inlet Port
  {68bc0583-c44b-4b40-b56a-97292968a7a8}; !- Outlet Port

OS:Connection,
  {955724f0-00dc-4883-8c3a-7f403d6b6122}, !- Handle
  {92147f30-5902-4dca-a38e-194a55a0a605}, !- Source Object
  3,                                      !- Outlet Port
  {2b2355de-b270-4100-8552-0b4bc9d453b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5b40dc9-9a40-4033-a319-453f29124bcb}, !- Handle
  {2b2355de-b270-4100-8552-0b4bc9d453b9}, !- Source Object
  4,                                      !- Outlet Port
  {1d127ea4-69fe-40dd-a311-108b644b6e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68bc0583-c44b-4b40-b56a-97292968a7a8}, !- Handle
  {1d127ea4-69fe-40dd-a311-108b644b6e02}, !- Source Object
  3,                                      !- Outlet Port
  {2d823baf-9d1d-472e-a5c6-eda961fb7b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6acc9485-cd23-4ce8-817b-31b92287edb8}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {46e305e4-f627-4870-8631-a5c804b425f1}, !- Inlet Node Name
  {a7f428f2-d7d6-48bf-b83a-6d245d1d579e}; !- Outlet Node Name

OS:Node,
  {50f7b57c-dd5d-46e8-802a-661b924790df}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {908055a2-4bb0-4047-bc35-6fd59062826e}, !- Inlet Port
  {46e305e4-f627-4870-8631-a5c804b425f1}; !- Outlet Port

OS:Connection,
  {908055a2-4bb0-4047-bc35-6fd59062826e}, !- Handle
  {66289d6b-6924-4615-9517-1c94d6c9ad8d}, !- Source Object
  4,                                      !- Outlet Port
  {50f7b57c-dd5d-46e8-802a-661b924790df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32adbd48-dd60-45d8-8c2d-0744591e24ab}, !- Handle
  Pipe Adiabatic 9 Outlet Water Node,     !- Name
  {a7f428f2-d7d6-48bf-b83a-6d245d1d579e}, !- Inlet Port
  {9fd896fc-a823-4178-949c-5c55a54957e3}; !- Outlet Port

OS:Connection,
  {46e305e4-f627-4870-8631-a5c804b425f1}, !- Handle
  {50f7b57c-dd5d-46e8-802a-661b924790df}, !- Source Object
  3,                                      !- Outlet Port
  {6acc9485-cd23-4ce8-817b-31b92287edb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f428f2-d7d6-48bf-b83a-6d245d1d579e}, !- Handle
  {6acc9485-cd23-4ce8-817b-31b92287edb8}, !- Source Object
  3,                                      !- Outlet Port
  {32adbd48-dd60-45d8-8c2d-0744591e24ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd896fc-a823-4178-949c-5c55a54957e3}, !- Handle
  {32adbd48-dd60-45d8-8c2d-0744591e24ab}, !- Source Object
  3,                                      !- Outlet Port
  {0654af02-0def-4261-a393-02d4e7610233}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6638afb3-bbd2-4183-8b92-fbc31fae9df4}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {7927ffb0-045f-4731-8e82-768783207dd7}, !- Inlet Node Name
  {094fbf06-c13a-4a91-8875-8a29d4dd4c44}; !- Outlet Node Name

OS:Node,
  {00ad6478-89d4-4df4-bf62-ed6453c0add3}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {094fbf06-c13a-4a91-8875-8a29d4dd4c44}, !- Inlet Port
  {5c683106-8acd-4c17-8cf8-836fb3fdae00}; !- Outlet Port

OS:Connection,
  {7927ffb0-045f-4731-8e82-768783207dd7}, !- Handle
  {506d16ee-7e19-4542-b6a3-e61a01ee6c6a}, !- Source Object
  3,                                      !- Outlet Port
  {6638afb3-bbd2-4183-8b92-fbc31fae9df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {094fbf06-c13a-4a91-8875-8a29d4dd4c44}, !- Handle
  {6638afb3-bbd2-4183-8b92-fbc31fae9df4}, !- Source Object
  3,                                      !- Outlet Port
  {00ad6478-89d4-4df4-bf62-ed6453c0add3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c683106-8acd-4c17-8cf8-836fb3fdae00}, !- Handle
  {00ad6478-89d4-4df4-bf62-ed6453c0add3}, !- Source Object
  3,                                      !- Outlet Port
  {d19af195-9a26-4472-a077-20782abb4b71}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6f62864b-c14b-4ebc-a23d-0165299dc6f9}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {34d55a03-c83f-460a-a5cd-cd9e1f99bb74}, !- Inlet Node Name
  {458f7335-4905-46a4-a7e2-2b7f2f5982a2}; !- Outlet Node Name

OS:Node,
  {39491fe7-376c-44cc-8445-869f84b4aced}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {3e627216-ba78-440e-a841-81f9c65e8381}, !- Inlet Port
  {34d55a03-c83f-460a-a5cd-cd9e1f99bb74}; !- Outlet Port

OS:Connection,
  {3e627216-ba78-440e-a841-81f9c65e8381}, !- Handle
  {0654af02-0def-4261-a393-02d4e7610233}, !- Source Object
  2,                                      !- Outlet Port
  {39491fe7-376c-44cc-8445-869f84b4aced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d55a03-c83f-460a-a5cd-cd9e1f99bb74}, !- Handle
  {39491fe7-376c-44cc-8445-869f84b4aced}, !- Source Object
  3,                                      !- Outlet Port
  {6f62864b-c14b-4ebc-a23d-0165299dc6f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {458f7335-4905-46a4-a7e2-2b7f2f5982a2}, !- Handle
  {6f62864b-c14b-4ebc-a23d-0165299dc6f9}, !- Source Object
  3,                                      !- Outlet Port
  {f5663d54-3fbd-451b-813a-2f7ba137770a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e49ecfe7-1191-4197-89bd-86b2ce6c10d3}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {816eaaa0-2339-453c-b396-bc87a979ef63}, !- Inlet Node Name
  {e92669c7-8418-46d3-a990-2c4b7f716e20}; !- Outlet Node Name

OS:Node,
  {d3fa4b78-250a-481f-86e2-de05b11318c2}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {916a98e8-3cb0-4a04-b710-fb086ee55767}, !- Inlet Port
  {816eaaa0-2339-453c-b396-bc87a979ef63}; !- Outlet Port

OS:Connection,
  {916a98e8-3cb0-4a04-b710-fb086ee55767}, !- Handle
  {d19af195-9a26-4472-a077-20782abb4b71}, !- Source Object
  2,                                      !- Outlet Port
  {d3fa4b78-250a-481f-86e2-de05b11318c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {816eaaa0-2339-453c-b396-bc87a979ef63}, !- Handle
  {d3fa4b78-250a-481f-86e2-de05b11318c2}, !- Source Object
  3,                                      !- Outlet Port
  {e49ecfe7-1191-4197-89bd-86b2ce6c10d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e92669c7-8418-46d3-a990-2c4b7f716e20}, !- Handle
  {e49ecfe7-1191-4197-89bd-86b2ce6c10d3}, !- Source Object
  3,                                      !- Outlet Port
  {51df6e92-7ee8-45d1-8dcb-b7e2c9586e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ed410d5-e1d0-4a37-a776-50f63855f771}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 20 units WUC 0.6gpm at 140F Inlet Water Node, !- Name
  {5f3605e6-a476-4664-a1af-88dd191da6ec}, !- Inlet Port
  {7c2785ee-3cc9-48ed-a31e-807a5d690c41}; !- Outlet Port

OS:Connection,
  {5f3605e6-a476-4664-a1af-88dd191da6ec}, !- Handle
  {2d823baf-9d1d-472e-a5c6-eda961fb7b60}, !- Source Object
  4,                                      !- Outlet Port
  {5ed410d5-e1d0-4a37-a776-50f63855f771}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8eb15ba-23c6-4511-ad34-0f813d40779d}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 20 units WUC 0.6gpm at 140F Outlet Water Node, !- Name
  {d18c0700-03b7-4f30-8b2d-69b11dffa7fb}, !- Inlet Port
  {9a71af62-5f86-47b8-99b8-d6a3cf6b3354}; !- Outlet Port

OS:Connection,
  {7c2785ee-3cc9-48ed-a31e-807a5d690c41}, !- Handle
  {5ed410d5-e1d0-4a37-a776-50f63855f771}, !- Source Object
  3,                                      !- Outlet Port
  {a76170d6-110c-48ef-97bb-b7a2bfdb0f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d18c0700-03b7-4f30-8b2d-69b11dffa7fb}, !- Handle
  {a76170d6-110c-48ef-97bb-b7a2bfdb0f6e}, !- Source Object
  3,                                      !- Outlet Port
  {a8eb15ba-23c6-4511-ad34-0f813d40779d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a71af62-5f86-47b8-99b8-d6a3cf6b3354}, !- Handle
  {a8eb15ba-23c6-4511-ad34-0f813d40779d}, !- Source Object
  3,                                      !- Outlet Port
  {d19af195-9a26-4472-a077-20782abb4b71}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {00898a42-b938-42b5-aa6e-ef944d922215}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat, !- Name
  {f1c0df31-9197-4194-a28f-8b812c0784b6}, !- Heating Setpoint Temperature Schedule Name
  {d7a979e3-ee1c-4582-b19c-4b3e461d7990}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f1c0df31-9197-4194-a28f-8b812c0784b6}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  {2833ae95-d211-49fa-bff6-300269fed233}, !- Default Day Schedule Name
  {62b9f8b6-e03d-40cb-9680-57af62fbb7da}, !- Summer Design Day Schedule Name
  {78e9de8f-55de-4670-a0c8-252348088d05}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2833ae95-d211-49fa-bff6-300269fed233}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {eae60a2a-a4be-417c-8b7f-1d74eddbb5d7}, !- Handle
  Schedule Rule 32,                       !- Name
  {f1c0df31-9197-4194-a28f-8b812c0784b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dad41a7b-9c67-439e-b1cb-a18bc3cd4479}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dad41a7b-9c67-439e-b1cb-a18bc3cd4479}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default|Sat|Fri Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {f2b0e1c7-7dfe-450d-bd63-30250b7ec453}, !- Handle
  Schedule Rule 33,                       !- Name
  {f1c0df31-9197-4194-a28f-8b812c0784b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf8480e9-5c4c-4734-8ff2-310d4dc75fdc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf8480e9-5c4c-4734-8ff2-310d4dc75fdc}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Mon|Tue|Wed|Thu Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Day,
  {62b9f8b6-e03d-40cb-9680-57af62fbb7da}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {78e9de8f-55de-4670-a0c8-252348088d05}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  15.56,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18.33,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {d7a979e3-ee1c-4582-b19c-4b3e461d7990}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  {335bf67b-d746-4ea2-9996-7ab4e13092f6}, !- Default Day Schedule Name
  {6d26d918-4f04-437b-a2a3-b2cffa92f6af}, !- Summer Design Day Schedule Name
  {33b56dd6-4e1e-4fbb-96df-ebac5e836a43}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {335bf67b-d746-4ea2-9996-7ab4e13092f6}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  26.67,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {1d507390-ab4a-458c-938d-2bef086e69b4}, !- Handle
  Schedule Rule 34,                       !- Name
  {d7a979e3-ee1c-4582-b19c-4b3e461d7990}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37b5c844-e268-48d0-a1d4-13c9135e1da5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37b5c844-e268-48d0-a1d4-13c9135e1da5}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Mon|Tue|Wed|Thu Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {c3ce8f08-1a04-420f-bc57-2e20e4fc20db}, !- Handle
  Schedule Rule 35,                       !- Name
  {d7a979e3-ee1c-4582-b19c-4b3e461d7990}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {844cd11a-3a83-4940-b476-586b444e007a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {844cd11a-3a83-4940-b476-586b444e007a}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Sat|Fri Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.89,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  29.44,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89;                                  !- Value Until Time 3

OS:Schedule:Day,
  {6d26d918-4f04-437b-a2a3-b2cffa92f6af}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89;                                  !- Value Until Time 3

OS:Schedule:Day,
  {33b56dd6-4e1e-4fbb-96df-ebac5e836a43}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c175e5fd-a7e0-4636-b14f-ef06e6291406}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 1, !- Name
  {f1c0df31-9197-4194-a28f-8b812c0784b6}, !- Heating Setpoint Temperature Schedule Name
  {d7a979e3-ee1c-4582-b19c-4b3e461d7990}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1b79d96-575d-45b8-8b99-85130855ff66}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 2, !- Name
  {f1c0df31-9197-4194-a28f-8b812c0784b6}, !- Heating Setpoint Temperature Schedule Name
  {d7a979e3-ee1c-4582-b19c-4b3e461d7990}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba5ebed2-d6a6-4479-a763-653851cb4625}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 3, !- Name
  {f1c0df31-9197-4194-a28f-8b812c0784b6}, !- Heating Setpoint Temperature Schedule Name
  {d7a979e3-ee1c-4582-b19c-4b3e461d7990}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b81723fc-7dca-4b21-ac7b-1bda720bebf1}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 4, !- Name
  {f1c0df31-9197-4194-a28f-8b812c0784b6}, !- Heating Setpoint Temperature Schedule Name
  {d7a979e3-ee1c-4582-b19c-4b3e461d7990}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4efcf26b-f7df-4287-8cd0-46842e9a5247}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 5, !- Name
  {f1c0df31-9197-4194-a28f-8b812c0784b6}, !- Heating Setpoint Temperature Schedule Name
  {d7a979e3-ee1c-4582-b19c-4b3e461d7990}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {348e9c8b-674a-4c00-acaa-490ad26bc040}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat, !- Name
  {f733f945-7a01-4f49-a944-5652e5cb1d76}, !- Heating Setpoint Temperature Schedule Name
  {ed429a1b-8b07-4bfe-a243-d4b3bc04f708}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f733f945-7a01-4f49-a944-5652e5cb1d76}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  {70831476-2270-4a24-bb05-ed2e2fab31b0}, !- Default Day Schedule Name
  {b0958d55-ff98-48ec-8fdf-63970dbc2784}, !- Summer Design Day Schedule Name
  {3ddebedb-bdf6-4786-b418-2b606184e6bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {70831476-2270-4a24-bb05-ed2e2fab31b0}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {8642627c-12a6-48e3-b596-fa14e931919c}, !- Handle
  Schedule Rule 36,                       !- Name
  {f733f945-7a01-4f49-a944-5652e5cb1d76}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e38aca4b-e1d1-46ac-8c6e-baa18d86a640}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e38aca4b-e1d1-46ac-8c6e-baa18d86a640}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {b0958d55-ff98-48ec-8fdf-63970dbc2784}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {3a1ea03d-e72c-4724-8071-bf36398eba3b}, !- Handle
  Schedule Rule 37,                       !- Name
  {f733f945-7a01-4f49-a944-5652e5cb1d76}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dec23f9c-8763-4a7d-9a62-fb2955a6d18e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dec23f9c-8763-4a7d-9a62-fb2955a6d18e}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {3ddebedb-bdf6-4786-b418-2b606184e6bc}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {ed429a1b-8b07-4bfe-a243-d4b3bc04f708}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  {0dd8ca39-b04b-4103-a9cd-5aefb6153654}, !- Default Day Schedule Name
  {1e36b252-a54f-4b3d-bc30-c89a4b221f00}, !- Summer Design Day Schedule Name
  {cb11b0d8-91b8-4c81-8fb8-17c0e825a1cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0dd8ca39-b04b-4103-a9cd-5aefb6153654}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {53d5b6e7-efc7-4a80-a980-840d24bfa7b5}, !- Handle
  Schedule Rule 38,                       !- Name
  {ed429a1b-8b07-4bfe-a243-d4b3bc04f708}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1c59585-0467-4176-9a35-18e149308c08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1c59585-0467-4176-9a35-18e149308c08}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {1e36b252-a54f-4b3d-bc30-c89a4b221f00}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Rule,
  {ce1a30e5-e0ae-48b9-86c2-9534e579c29e}, !- Handle
  Schedule Rule 39,                       !- Name
  {ed429a1b-8b07-4bfe-a243-d4b3bc04f708}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f37f8d82-27bb-49b9-839e-5722b1d22bba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f37f8d82-27bb-49b9-839e-5722b1d22bba}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {cb11b0d8-91b8-4c81-8fb8-17c0e825a1cf}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ae7ab6c1-8a50-4679-bd3f-8a943617fbbd}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 1, !- Name
  {f733f945-7a01-4f49-a944-5652e5cb1d76}, !- Heating Setpoint Temperature Schedule Name
  {ed429a1b-8b07-4bfe-a243-d4b3bc04f708}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30ff2fbb-62c0-4d01-97be-0294d7e8bc31}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 2, !- Name
  {f733f945-7a01-4f49-a944-5652e5cb1d76}, !- Heating Setpoint Temperature Schedule Name
  {ed429a1b-8b07-4bfe-a243-d4b3bc04f708}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b09e98e8-e4d3-4148-af64-d17f55f78751}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 3, !- Name
  {f733f945-7a01-4f49-a944-5652e5cb1d76}, !- Heating Setpoint Temperature Schedule Name
  {ed429a1b-8b07-4bfe-a243-d4b3bc04f708}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9b4f8d6-a96c-45cf-94f1-cf498ba60494}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 4, !- Name
  {f733f945-7a01-4f49-a944-5652e5cb1d76}, !- Heating Setpoint Temperature Schedule Name
  {ed429a1b-8b07-4bfe-a243-d4b3bc04f708}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f95bf0c6-34e0-4baa-b31a-876bde3dc161}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 5, !- Name
  {f733f945-7a01-4f49-a944-5652e5cb1d76}, !- Heating Setpoint Temperature Schedule Name
  {ed429a1b-8b07-4bfe-a243-d4b3bc04f708}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e8815e7-f5f4-463d-8720-4a4462b2bb12}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat, !- Name
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Heating Setpoint Temperature Schedule Name
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  {42626839-0c46-4a4d-8b39-3c9b027ba51b}, !- Default Day Schedule Name
  {553e87e7-5c06-492c-b6fd-e4c5fefa6fbf}, !- Summer Design Day Schedule Name
  {b5ad99a6-438d-47a5-a165-e857a7e1155c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42626839-0c46-4a4d-8b39-3c9b027ba51b}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {ecff259b-3218-4c2a-9403-3246a2f25ee2}, !- Handle
  Schedule Rule 40,                       !- Name
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31012802-f731-4e6f-a464-44e34c16381c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31012802-f731-4e6f-a464-44e34c16381c}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {553e87e7-5c06-492c-b6fd-e4c5fefa6fbf}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {946579a6-dade-4fff-96aa-5c91964c0287}, !- Handle
  Schedule Rule 41,                       !- Name
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c3e10505-979c-4a5b-b553-4cbf3034cb42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3e10505-979c-4a5b-b553-4cbf3034cb42}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {b5ad99a6-438d-47a5-a165-e857a7e1155c}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  {192adda8-9f0b-43c3-b8d4-9f48d1046d45}, !- Default Day Schedule Name
  {54b83fed-f762-4add-af94-ac49f1b2f16d}, !- Summer Design Day Schedule Name
  {ec05cffd-62e2-4db3-a727-a828f413d616}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {192adda8-9f0b-43c3-b8d4-9f48d1046d45}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {b864f98f-f1fb-4229-8fe0-46a0e8b59f20}, !- Handle
  Schedule Rule 42,                       !- Name
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7096d77-6d26-4531-8f56-b5b0fefb711a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7096d77-6d26-4531-8f56-b5b0fefb711a}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {54b83fed-f762-4add-af94-ac49f1b2f16d}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Rule,
  {64a180a6-8af1-4191-a377-ab5d757cfb65}, !- Handle
  Schedule Rule 43,                       !- Name
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fca73d2c-d6b1-418a-9003-4a7ad4fd3f89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fca73d2c-d6b1-418a-9003-4a7ad4fd3f89}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {ec05cffd-62e2-4db3-a727-a828f413d616}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {1fa231dc-f2ba-4a23-a6cb-ad0a6e72ddc0}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 1, !- Name
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Heating Setpoint Temperature Schedule Name
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca33f267-bb09-4234-a865-ed052dd2bbfa}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 2, !- Name
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Heating Setpoint Temperature Schedule Name
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {808d6640-76e6-426c-8412-36444ecbdba8}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 3, !- Name
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Heating Setpoint Temperature Schedule Name
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {464dd367-b9cf-4f12-9ed2-c04229411ada}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 4, !- Name
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Heating Setpoint Temperature Schedule Name
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72c6af40-3d0d-4a71-ae46-ca68940f7dfa}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 5, !- Name
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Heating Setpoint Temperature Schedule Name
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0fdc8e6-cca0-4d46-8e9c-5bc0edfb4884}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 6, !- Name
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Heating Setpoint Temperature Schedule Name
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31b2362e-2a07-42e9-912a-c61b4929e402}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 7, !- Name
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Heating Setpoint Temperature Schedule Name
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f744d2a-1818-4bc0-95a7-6749d49c2868}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 8, !- Name
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Heating Setpoint Temperature Schedule Name
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {00019170-6c4b-441b-aef7-a97659483cd2}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {670332a7-76a3-4869-981d-fc2a80c61591}, !- Schedule Type Limits Name
  {49985d57-f6b8-49fa-863b-a8c49d04d2e9}, !- Default Day Schedule Name
  {8070a272-079c-4246-8afc-d21731447949}, !- Summer Design Day Schedule Name
  {738c36a4-798d-4caf-a002-2007163fd2e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {49985d57-f6b8-49fa-863b-a8c49d04d2e9}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {670332a7-76a3-4869-981d-fc2a80c61591}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a335b413-8db1-468f-a582-606f490d6c4a}, !- Handle
  {00019170-6c4b-441b-aef7-a97659483cd2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  705.63199999999711,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {738c36a4-798d-4caf-a002-2007163fd2e9}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {670332a7-76a3-4869-981d-fc2a80c61591}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8070a272-079c-4246-8afc-d21731447949}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {670332a7-76a3-4869-981d-fc2a80c61591}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c86bf7c0-bc5d-46de-8be9-24c5776d0b5e}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {00019170-6c4b-441b-aef7-a97659483cd2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b15104a2-7e8b-4b4a-a007-098cbed4e82a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b15104a2-7e8b-4b4a-a007-098cbed4e82a}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {670332a7-76a3-4869-981d-fc2a80c61591}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {f1e6da5a-c4f4-4e63-bdd9-598e807a8bad}, !- Handle
  Building Default Schedule Set,          !- Name
  {00019170-6c4b-441b-aef7-a97659483cd2}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {f3ac562f-d3c5-4d50-a222-b10bdde8064b}, !- Handle
  {acfbd8a0-f75e-45e8-80f1-20946438b5f4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_start - 3.0 ~ val_clg ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid ~ val_clg ~ val_clg | mid + 1.0 ~ val_clg ~ val_clg | mid + 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {395641ed-2023-4fd0-8090-0509e2abfe8f}, !- Handle
  {19a3389b-477f-4dae-a45f-3a06ad768585}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.0 ~ val_clg ~ val_flr | hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_start - 3.0 ~ val_clg ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid ~ val_clg ~ val_clg | mid + 1.0 ~ val_clg ~ val_clg | mid + 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_end + 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr | hoo_end + 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {068db1fd-29c6-457f-a0ae-a574530e17bb}, !- Handle
  {f2740ae7-9efd-4f0c-91e6-ab57b1b77486}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ val_clg ~ val_flr | hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_start - 3.0 ~ val_clg ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | mid - 1.5 ~ val_clg ~ val_clg | mid - 0.5 ~ val_clg ~ val_clg | mid + 0.5 ~ val_clg ~ val_clg | mid + 1.5 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_end + 2.0 ~ val_flr ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0f357895-45fd-40e8-8b4e-bf9cad34af70}, !- Handle
  {22dfe28c-93b4-4e62-8a72-97747eb30498}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_start - 3.0 ~ val_clg ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | mid - 1.5 ~ val_clg ~ val_clg | mid - 0.5 ~ val_clg ~ val_clg | mid + 0.5 ~ val_clg ~ val_clg | mid + 1.5 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_end + 2.0 ~ val_flr ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bce97fa3-e6ce-4293-9080-2b37c54575d6}, !- Handle
  {f98df36b-f159-41e3-808e-f783c7941b47}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_start - 3.0 ~ val_clg ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid ~ val_clg ~ val_clg | mid + 1.0 ~ val_clg ~ val_clg | mid + 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a122bd68-994d-4329-9bb0-ae26e879d7c8}, !- Handle
  {9d5a2460-2192-4220-a156-2eeb8821b82d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.0 ~ val_clg ~ val_flr | hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_start - 3.0 ~ val_clg ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid ~ val_clg ~ val_clg | mid + 1.0 ~ val_clg ~ val_clg | mid + 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_end + 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr | hoo_end + 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aa31f5b9-4b72-49a4-aec2-77248a57133a}, !- Handle
  {7f793031-9e97-4a2a-b091-2b8f8e7b2679}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ val_clg ~ val_flr | hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_start - 3.0 ~ val_clg ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | mid - 1.5 ~ val_clg ~ val_clg | mid - 0.5 ~ val_clg ~ val_clg | mid + 0.5 ~ val_clg ~ val_clg | mid + 1.5 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_end + 2.0 ~ val_flr ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a81054ce-7b29-4a26-b919-be7469748dc3}, !- Handle
  {4a55c3e0-65f1-4f10-999e-f5a3e9d3370e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_start - 3.0 ~ val_clg ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | mid - 1.5 ~ val_clg ~ val_clg | mid - 0.5 ~ val_clg ~ val_clg | mid + 0.5 ~ val_clg ~ val_clg | mid + 1.5 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_end + 2.0 ~ val_flr ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9980704c-0c0a-4394-ade6-99f84977f0f5}, !- Handle
  {6084577a-3679-4db8-b65e-00a3d44a901a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.5 ~ 0.0 | hoo_start - 3.5 ~ 0.00608489994666664 | hoo_start - 2.5 ~ 0.00561683071999998 | hoo_start - 1.5 ~ 0.0374455381333332 | hoo_start - 0.5 ~ 0.0234034613333332 | hoo_start + 0.5 ~ 0.121697998933333 | hoo_start + 1.5 ~ 0.0304244997333332 | mid - 1.5 ~ 0.0257438074666665 | mid - 0.5 ~ 0.0327648458666665 | mid + 0.5 ~ 0.105315576 | mid + 1.5 ~ 0.0243395997866666 | hoo_end - 1.5 ~ 0.0318287074133332 | hoo_end - 0.5 ~ 0.0234034613333332 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0117017306666666 | hoo_end + 2.5 ~ 0.0117017306666666 | hoo_end + 3.5 ~ 0.0173185613866666 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {da062a10-f055-4d0f-aa92-8103bf250049}, !- Handle
  {4fb58ab5-41d3-46b9-8166-68dd6a7b387c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.00608489994666664 | hoo_end + 6.5 ~ 0.0 | hoo_start - 4.5 ~ 0.0 | hoo_start - 3.5 ~ 0.00608489994666664 | hoo_start - 2.5 ~ 0.0374455381333332 | hoo_start - 1.5 ~ 0.00561683071999997 | hoo_start - 0.5 ~ 0.121697998933333 | hoo_start + 0.5 ~ 0.0655296917333331 | hoo_start + 1.5 ~ 0.0772314223999997 | mid - 1.5 ~ 0.0397858842666665 | mid - 0.5 ~ 0.0219992536533332 | mid + 0.5 ~ 0.0140420768 | mid + 1.5 ~ 0.0177866306133333 | hoo_end - 1.5 ~ 0.129655175786666 | hoo_end - 0.5 ~ 0.0318287074133332 | hoo_end + 0.5 ~ 0.0234034613333332 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.0 | hoo_end + 3.5 ~ 0.0117017306666666 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {aa8f5d32-67ee-419d-aef4-449b7db22779}, !- Handle
  {fcbf13bb-badf-488f-aa52-88570a614fbc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.00608489994666664 | hoo_end + 5.5 ~ 0.0 | hoo_start - 4.5 ~ 0.0 | hoo_start - 3.5 ~ 0.00608489994666664 | hoo_start - 2.5 ~ 0.0374455381333332 | hoo_start - 1.5 ~ 0.00561683071999997 | hoo_start - 0.5 ~ 0.0748910762666663 | hoo_start + 0.5 ~ 0.0304244997333332 | hoo_start + 1.5 ~ 0.128719037333333 | mid - 2.0 ~ 0.0842524607999996 | mid - 1.0 ~ 0.0149782152533333 | mid ~ 0.0351051919999999 | mid + 1.0 ~ 0.104379437546666 | mid + 2.0 ~ 0.0865928069333329 | hoo_end - 1.5 ~ 0.0538279610666664 | hoo_end - 0.5 ~ 0.0758272147199997 | hoo_end + 0.5 ~ 0.0318287074133332 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.0117017306666666 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7411129e-f42e-404a-acc9-e3fc112e3459}, !- Handle
  {64ed2b17-e8c6-48fb-9ac0-360eddbcbeac}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.5 ~ 0.0 | hoo_start - 3.5 ~ 0.0117017306666666 | hoo_start - 2.5 ~ 0.0318287074133332 | hoo_start - 1.5 ~ 0.00561683071999997 | hoo_start - 0.5 ~ 0.0748910762666663 | hoo_start + 0.5 ~ 0.0304244997333332 | hoo_start + 1.5 ~ 0.105315576 | mid - 2.0 ~ 0.0608489994666664 | mid - 1.0 ~ 0.0149782152533333 | mid ~ 0.0351051919999999 | mid + 1.0 ~ 0.104379437546666 | mid + 2.0 ~ 0.0865928069333329 | hoo_end - 1.5 ~ 0.0538279610666664 | hoo_end - 0.5 ~ 0.0758272147199997 | hoo_end + 0.5 ~ 0.0318287074133332 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.0290202920533332 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {27b8f69b-3aac-40ed-948f-18c7d6f200f7}, !- Handle
  {1a17c72d-577d-4ea4-b533-c99f542ad74d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {6f4582e6-f58c-4d3e-b9a1-e2c098b7abd2}, !- Handle
  {0ddb2cec-918a-43d0-b43a-ec3792ed7530}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.5 | hoo_start - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.95 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {233389a3-d1af-4843-8eaa-3656f0cc43a7}, !- Handle
  {5d1673d3-ed7e-41e2-ab50-ae49225e276f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.5 | hoo_start - 1.5 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {337f00df-e85e-4115-9ba1-9c02037ecc66}, !- Handle
  {d428f3dd-e89c-44a4-b434-60dc56119835}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.95 | mid + 1.5 ~ 0.95 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5e76572a-8c01-4562-9307-7529d1a51881}, !- Handle
  {04ea6fe3-5828-4348-82fa-8f89582ebd4a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {dbb966a2-af70-46a8-a2e4-a0a168e0838c}, !- Handle
  {4aa4a2fb-e4dd-4b58-b505-283a6964be94}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.5 | hoo_start - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.9 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b831b0b7-211c-4ff0-8c7e-868a2076e5b5}, !- Handle
  {0d3bf0e2-19e3-4bb7-a1ea-8dd53749ea76}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.5 | hoo_start - 1.5 ~ 0.9 | hoo_end - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {d8888787-2c59-4714-b9f9-08f2f0cd060e}, !- Handle
  {cb65b788-c7e6-44bf-8a42-4bf99f444a89}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.9 | mid + 1.5 ~ 0.9 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2b8ba5c9-03fd-4448-8309-b3dd79a150c6}, !- Handle
  {817f0680-f881-4fe8-898a-ca2edd3b704b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {7232620c-fabf-494e-9b53-e17866629efb}, !- Handle
  {ba93e2ab-e882-4506-97eb-eeee938f0df4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.1 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.2 | mid - 2.0 ~ 0.4 | mid - 1.0 ~ 0.3 | mid ~ 0.2 | mid + 0.5 ~ 0.2 | hoo_end - 2.0 ~ 0.5 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ccdb8b50-8909-462a-9e57-c388c371e06b}, !- Handle
  {5bb1b16c-80a3-43c8-b2b9-f6bb96d4fdb5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.4 | mid - 1.5 ~ 0.6 | mid - 0.5 ~ 0.4 | mid + 0.5 ~ 0.3 | hoo_end - 1.5 ~ 0.3 | hoo_end - 0.5 ~ 0.05 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2e6950cf-83e4-45ae-b862-9841065e0312}, !- Handle
  {0d6869f1-4059-47be-9732-9eb68686b1c7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.4 | mid - 1.5 ~ 0.4 | mid - 0.5 ~ 0.3 | mid + 0.5 ~ 0.2 | mid + 1.5 ~ 0.1 | hoo_end - 1.5 ~ 0.05 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {00809bcf-6591-42c5-8a11-22e027c1228d}, !- Handle
  {4cb79550-39aa-4552-b45e-c94858e03375}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  132,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  132;                                    !- Feature Value 3

OS:AdditionalProperties,
  {806d1280-9e81-4423-a167-b674f0df2049}, !- Handle
  {7f8c61b7-8f57-442a-a3ec-32e0894698d4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dca92aaa-ade0-45c5-8402-27ef20fbace6}, !- Handle
  {fae1e42f-4e0a-4726-b569-52e41691976c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {d3c95cb3-e94c-4bbd-85c3-c887e92f1af9}, !- Handle
  {ae664ae2-a53d-44fc-b31b-f20bf283e378}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.95 | hoo_end - 0.5 ~ 0.95 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cf5fc2bb-37ce-4fc8-ab28-88cd724fd630}, !- Handle
  {141de467-1bb7-4004-b663-46abd4c32cf4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {6cbcb164-db5b-46e8-a2b0-de7166c0a5e1}, !- Handle
  {7a1f48db-91ba-45ef-b473-020c05676c21}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.95 | mid + 1.5 ~ 0.95 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7618e099-7eca-4e33-90d1-2b1144cc529b}, !- Handle
  {20e07693-e81b-48c9-b8c5-3f9dc2b27c17}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {5e75ffe7-c0a1-4323-8cac-d0d2e7e6d34f}, !- Handle
  {fd185c76-4bf7-4417-98b7-e729515cf43b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.9 | hoo_end - 0.5 ~ 0.9 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3659e24d-24b9-4b8d-944a-910b4e5c9ff8}, !- Handle
  {49abb92a-486a-42dd-9a7f-c8453e9d51d6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.9 | hoo_end - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7d159bc0-8921-4635-ad66-580c150c8985}, !- Handle
  {e94dac6b-f4ea-487f-a03b-2c34577dc439}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.9 | mid + 1.5 ~ 0.9 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2d22ed28-0026-4a24-97fc-e4ea72b085c9}, !- Handle
  {4dfd3b87-c83b-4793-8a26-6d0a0724a6fc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {d76c903b-97b1-4a8f-9380-5d26230e4b77}, !- Handle
  {74d6f30f-c3ac-4068-ad35-a6b25fc91b32}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.11 | hoo_start - 0.5 ~ 0.11 | hoo_start + 0.5 ~ 0.43 | hoo_start + 1.5 ~ 0.46 | mid - 2.0 ~ 0.71 | mid - 1.0 ~ 0.5 | mid ~ 0.69 | mid + 1.0 ~ 0.54 | mid + 2.0 ~ 0.71 | hoo_end - 1.5 ~ 0.34 | hoo_end - 0.5 ~ 0.26 | hoo_end + 0.5 ~ 0.11 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {bca74250-d57a-4841-ba8c-df49d32d60b7}, !- Handle
  {aca89461-64ee-4624-908c-facb7f7f0c9c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.11 | hoo_start - 0.5 ~ 0.11 | hoo_start + 0.5 ~ 0.58 | hoo_start + 1.5 ~ 0.71 | mid - 1.5 ~ 0.74 | mid - 0.5 ~ 0.77 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.74 | hoo_end - 1.5 ~ 0.54 | hoo_end - 0.5 ~ 0.11 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {acdb9120-5270-41d7-92fa-a7087010d181}, !- Handle
  {5c1aace1-5763-43e0-8879-2a34c904d8af}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start ~ 0.11 | hoo_start + 0.5 ~ 0.11 | hoo_start + 1.5 ~ 0.43 | mid - 1.5 ~ 0.46 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.69 | mid + 1.5 ~ 0.34 | hoo_end - 1.5 ~ 0.11 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fd1b536c-da01-4070-b9d4-c973f5386f62}, !- Handle
  {333f4729-dbcc-4ad6-89d6-8106c4a7f5aa}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.049910000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94828999999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {ad640332-f594-4666-87d0-2aa9cb21a986}, !- Handle
  {8c74def3-ae13-4189-a5a6-eabea0c30b81}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.4991 | 1.5 ~ 0.05 | 8.5 ~ 0.05 | 9.5 ~ 0.4991 | 10.5 ~ 0.94829 | 23.5 ~ 0.94829, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1fcbba9f-1a2a-49cd-b629-d8d0edb756f9}, !- Handle
  {97350ed5-670b-48f8-bea4-5906c79ea99b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.05 | hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.04991 | hoo_start - 1.5 ~ 0.4991 | hoo_start - 0.5 ~ 0.94829 | hoo_end + 2.5 ~ 0.94829 | hoo_end + 3.5 ~ 0.4991, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5e8f1bb3-6d47-424a-a3b7-57a75ef66fc7}, !- Handle
  {9c992557-3ee7-4ea3-afc5-007a274be703}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.05 | hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.04991 | hoo_start - 1.5 ~ 0.4991 | hoo_start - 0.5 ~ 0.94829 | hoo_end + 3.5 ~ 0.94829 | hoo_end + 4.5 ~ 0.4991, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f6a65a5f-a595-4ea6-83f1-54f03989218b}, !- Handle
  {1b4aa96b-8fb3-4208-87eb-df9e46c0065c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {8bb6d60b-cb9b-4dad-8047-2f2a691d2734}, !- Handle
  {b953c56e-4013-45ce-84cb-b1d80028903d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5 | 1.5 ~ 0.05 | 8.5 ~ 0.05 | 9.5 ~ 0.5 | 10.5 ~ 0.9 | 23.5 ~ 0.9, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3cddb6a2-d685-4515-bc6b-b1e6b2295aed}, !- Handle
  {dc0f29b6-00c3-4142-becb-63896aa86937}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.05 | hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.9 | hoo_end + 2.5 ~ 0.9 | hoo_end + 3.5 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1e60cc6d-69c7-42b6-87cb-50c59e97454a}, !- Handle
  {b1b1fea6-6b9c-4ecb-a2ce-990dcc197164}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.05 | hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.9 | hoo_end + 3.5 ~ 0.9 | hoo_end + 4.5 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {08dcecea-a183-4db0-837e-c11f21a1d4d3}, !- Handle
  {ff9be123-b89b-44b8-aadd-ab1ca13fbcce}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {a83df49a-755f-4558-ab23-599e007fd951}, !- Handle
  {3aa4fb22-c4bc-408a-9137-084d7772b373}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.05 | 1.5 ~ 0.0 | 8.5 ~ 0.0 | 9.5 ~ 0.05 | 10.5 ~ 0.1 | 11.5 ~ 0.1 | 12.5 ~ 0.2 | 13.5 ~ 0.6 | 14.5 ~ 0.4 | 15.5 ~ 0.25 | 16.0 ~ 0.25 | 18.0 ~ 0.5 | 18.5 ~ 0.5 | 21.5 ~ 0.3 | 22.5 ~ 0.3 | 23.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7a3d30ee-6d02-4eb2-8597-5460fa4fa365}, !- Handle
  {04d12fe2-7917-4b12-b7da-ec7e2c7a657c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.0 | hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.05 | hoo_start ~ 0.1 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.2 | mid - 2.0 ~ 0.4 | mid - 1.5 ~ 0.4 | mid + 0.5 ~ 0.25 | hoo_end - 2.0 ~ 0.5 | hoo_end - 1.5 ~ 0.5 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.3 | hoo_end + 3.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f59be8fe-e5cd-4df9-99eb-81ff95e90b68}, !- Handle
  {48087581-6824-4cd1-a606-dbbf511eefc9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.0 | hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.05 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.4 | mid - 1.5 ~ 0.6 | mid - 0.5 ~ 0.4 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.3 | hoo_end - 1.5 ~ 0.6 | hoo_end - 1.0 ~ 0.6 | hoo_end + 1.0 ~ 0.4 | hoo_end + 1.5 ~ 0.4 | hoo_end + 2.5 ~ 0.3 | hoo_end + 3.5 ~ 0.2 | hoo_end + 4.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a5871c70-16db-44eb-a03c-872aeca18ea8}, !- Handle
  {f1c0df31-9197-4194-a28f-8b812c0784b6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.56,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.109999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {dbe48196-d0e8-4062-8481-cfdbd7505ff3}, !- Handle
  {cf8480e9-5c4c-4734-8ff2-310d4dc75fdc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ val_clg ~ val_flr | hoo_start - 3.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {55139c59-e74a-4a89-95ae-c8ce45bcf968}, !- Handle
  {dad41a7b-9c67-439e-b1cb-a18bc3cd4479}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a67dbdc6-84f0-4350-ae6b-b3289c4be5b0}, !- Handle
  {2833ae95-d211-49fa-bff6-300269fed233}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end + 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {65dffbba-8834-4bd3-8636-3932ec4f9420}, !- Handle
  {d7a979e3-ee1c-4582-b19c-4b3e461d7990}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.890000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  29.440000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {f437225c-0fee-4273-8aa1-92b8fbde4779}, !- Handle
  {844cd11a-3a83-4940-b476-586b444e007a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 8.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1fff6a32-724c-4b1a-b617-9911d429b59e}, !- Handle
  {37b5c844-e268-48d0-a1d4-13c9135e1da5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a17eaa9a-ead7-4c1c-9fa3-402b661f789f}, !- Handle
  {335bf67b-d746-4ea2-9996-7ab4e13092f6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 26.67 ~ val_flr | hoo_end + 5.0 ~ val_flr ~ 26.67, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {95c11a40-b3dd-4664-ba8d-8340db962537}, !- Handle
  {f733f945-7a01-4f49-a944-5652e5cb1d76}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.56,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.109999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {48fe367b-3a27-4d0b-9ef9-0acf877ca0c4}, !- Handle
  {dec23f9c-8763-4a7d-9a62-fb2955a6d18e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fd1597c1-1245-4377-8d68-cfc47da3063b}, !- Handle
  {e38aca4b-e1d1-46ac-8c6e-baa18d86a640}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e322dfe4-4f1f-4287-afe5-4bc1f38ecb2f}, !- Handle
  {70831476-2270-4a24-bb05-ed2e2fab31b0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {93e5aada-ef14-4540-9c21-1d1c0325f869}, !- Handle
  {ed429a1b-8b07-4bfe-a243-d4b3bc04f708}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.890000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  29.440000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {ce574867-2983-44f5-a4f5-310ea40e978a}, !- Handle
  {f37f8d82-27bb-49b9-839e-5722b1d22bba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2b2e239b-cfa6-4f4e-bdb3-9e507ae67edb}, !- Handle
  {d1c59585-0467-4176-9a35-18e149308c08}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0e696002-070a-496a-922d-1bb692649966}, !- Handle
  {0dd8ca39-b04b-4103-a9cd-5aefb6153654}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | mid + 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fea2d4f5-b01b-4e1c-bdfc-833c12577a79}, !- Handle
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.56,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.109999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {1045b72e-d8e0-44e1-b9b5-a3df5b6e8f5f}, !- Handle
  {c3e10505-979c-4a5b-b553-4cbf3034cb42}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {646d8582-03de-4f0a-817b-b9a41761a17b}, !- Handle
  {31012802-f731-4e6f-a464-44e34c16381c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c59a56e0-5e4f-4fc4-a79b-457a26a735e9}, !- Handle
  {42626839-0c46-4a4d-8b39-3c9b027ba51b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {00eb9152-4791-4c06-a831-3791c131197b}, !- Handle
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.890000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  29.440000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {d0254402-a582-4b78-b663-4b4098bd7c47}, !- Handle
  {fca73d2c-d6b1-418a-9003-4a7ad4fd3f89}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b9526e78-f932-4589-817b-0083ff5b525b}, !- Handle
  {c7096d77-6d26-4531-8f56-b5b0fefb711a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7ef8bbf9-20e2-4f2a-a3a9-ff2ae448ca8f}, !- Handle
  {192adda8-9f0b-43c3-b8d4-9f48d1046d45}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | mid + 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {877ef088-0ed1-41aa-af07-a024f1e89140}, !- Handle
  {646e69a2-63ef-4f1a-9ee9-c49142df90f3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {132f8494-4fce-4617-85ae-3aa780b59288}, !- Handle
  {e0bd30d3-85e5-41fb-a270-6ab5a846aec0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.13 | 1.5 ~ 0.0 | 8.5 ~ 0.0 | 9.5 ~ 0.2 | 10.5 ~ 0.23 | 11.5 ~ 0.32 | 12.5 ~ 0.41 | 13.5 ~ 0.65 | 14.5 ~ 0.6 | 15.5 ~ 0.55 | 16.5 ~ 0.45 | 17.5 ~ 0.5 | 18.5 ~ 0.46 | 19.5 ~ 0.47 | 20.5 ~ 0.34 | 21.5 ~ 0.33 | 22.5 ~ 0.23 | 23.5 ~ 0.13, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1044dce4-adb0-47c3-a3a7-c20ccc10cffe}, !- Handle
  {c0b1f9cf-4b0a-4ee5-977c-0d0bcf3b9b30}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.0 | hoo_start - 5.0 ~ 0.0 | hoo_start - 3.0 ~ 0.04 | hoo_start - 2.5 ~ 0.04 | hoo_start - 1.5 ~ 0.15 | hoo_start - 0.5 ~ 0.23 | hoo_start + 0.5 ~ 0.32 | hoo_start + 1.5 ~ 0.41 | mid - 2.0 ~ 0.62 | mid - 1.0 ~ 0.6 | mid ~ 0.55 | mid + 1.0 ~ 0.45 | mid + 2.0 ~ 0.5 | hoo_end - 1.5 ~ 0.46 | hoo_end - 0.5 ~ 0.47 | hoo_end + 0.5 ~ 0.34 | hoo_end + 1.5 ~ 0.33 | hoo_end + 2.5 ~ 0.23 | hoo_end + 3.5 ~ 0.13, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2bfb51da-a33f-444a-a7b8-c66ef54ed0fe}, !- Handle
  {f83afeae-b35a-4348-b4be-662e54b65fce}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.0 | hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.1 | hoo_start - 1.5 ~ 0.14 | hoo_start - 0.5 ~ 0.29 | hoo_start + 0.5 ~ 0.31 | hoo_start + 1.5 ~ 0.36 | mid - 1.5 ~ 0.36 | mid - 0.5 ~ 0.34 | mid + 0.5 ~ 0.35 | mid + 1.5 ~ 0.37 | hoo_end - 1.5 ~ 0.34 | hoo_end - 0.5 ~ 0.25 | hoo_end + 0.5 ~ 0.27 | hoo_end + 1.5 ~ 0.21 | hoo_end + 2.5 ~ 0.16 | hoo_end + 3.5 ~ 0.16 | hoo_end + 4.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ac36f976-4e80-46b9-a83d-621f83a728b5}, !- Handle
  {46aabffc-222a-4128-b144-31e1a6117dd3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.62;                                   !- Feature Value 3

OS:AdditionalProperties,
  {d5fe3e70-6173-49d1-b22f-5d3d70c43d6c}, !- Handle
  {2c451ed1-9687-46c4-8c6f-0e81fc72e573}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.2 | hoo_start - 1.5 ~ 0.24 | hoo_start - 0.5 ~ 0.27 | hoo_start + 0.5 ~ 0.42 | hoo_start + 1.5 ~ 0.54 | mid - 1.5 ~ 0.62 | mid - 0.5 ~ 0.6 | mid + 0.5 ~ 0.5 | mid + 1.5 ~ 0.48 | hoo_end - 1.5 ~ 0.47 | hoo_end - 0.5 ~ 0.34 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {38f915d0-ea94-4fca-b01d-bfe8d0c7996e}, !- Handle
  {f7db121a-f0e4-498e-bb7b-bd84dbf0cfb9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.15 | hoo_start - 1.5 ~ 0.23 | hoo_start - 0.5 ~ 0.32 | hoo_start + 0.5 ~ 0.41 | hoo_start + 1.5 ~ 0.57 | mid - 2.0 ~ 0.62 | mid - 1.0 ~ 0.61 | mid ~ 0.5 | mid + 1.0 ~ 0.45 | mid + 2.0 ~ 0.46 | hoo_end - 1.5 ~ 0.47 | hoo_end - 0.5 ~ 0.42 | hoo_end + 0.5 ~ 0.34 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5c1819fc-ab3d-4051-abd3-3786e297562c}, !- Handle
  {0552b79a-3e5f-4373-bde5-dd08491a1b18}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.12 | hoo_start - 0.5 ~ 0.14 | hoo_start + 0.5 ~ 0.29 | hoo_start + 1.5 ~ 0.33 | mid - 1.5 ~ 0.4 | mid - 0.5 ~ 0.36 | mid + 0.5 ~ 0.37 | mid + 1.5 ~ 0.35 | hoo_end - 1.5 ~ 0.37 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cfaa0775-6ada-43d5-a881-5711e6ca129f}, !- Handle
  {f5d642f3-9df9-4276-b131-17937c53f790}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.62;                                   !- Feature Value 3

OS:AdditionalProperties,
  {2a21cd4b-9351-46ab-8aac-eb1cd7a59c05}, !- Handle
  {94eb71c9-fb38-4f36-bd51-be6b6e782876}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.27 | hoo_start + 0.5 ~ 0.42 | hoo_start + 1.5 ~ 0.54 | mid - 1.5 ~ 0.59 | mid - 0.5 ~ 0.6 | mid + 0.5 ~ 0.49 | mid + 1.5 ~ 0.48 | hoo_end - 1.5 ~ 0.47 | hoo_end - 0.5 ~ 0.46 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {028b3884-a22b-4f08-b1c9-e853499454a1}, !- Handle
  {40389cbf-ed6c-458c-9297-846471768a12}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.15 | hoo_start - 0.5 ~ 0.25 | hoo_start + 0.5 ~ 0.41 | hoo_start + 1.5 ~ 0.57 | mid - 2.0 ~ 0.62 | mid - 1.0 ~ 0.61 | mid ~ 0.5 | mid + 1.0 ~ 0.45 | mid + 2.0 ~ 0.46 | hoo_end - 1.5 ~ 0.47 | hoo_end - 0.5 ~ 0.42 | hoo_end + 0.5 ~ 0.34 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {35609168-5574-4878-88e6-2ec07b5f2223}, !- Handle
  {a79e85c6-eff8-4abd-9ddc-115cf9720232}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.12 | hoo_start + 0.5 ~ 0.29 | hoo_start + 1.5 ~ 0.31 | mid - 1.5 ~ 0.36 | mid - 0.5 ~ 0.36 | mid + 0.5 ~ 0.34 | mid + 1.5 ~ 0.35 | hoo_end - 1.5 ~ 0.37 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {f385aacd-c547-40ba-9ce3-4450ee4890b3}, !- Handle
  autogen HotelSmall Activity_Sch 0,      !- Name
  {4cb79550-39aa-4552-b45e-c94858e03375}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71957a91-5ce1-4bb0-9ad0-fcfc5d4bc129}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  8,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  15,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  22,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  29,                                     !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  5,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  12,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  19,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  5,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  12,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  19,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  26,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  9,                                      !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  16,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  23,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  4,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  7,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  14,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  21,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  28,                                     !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  4,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  11,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  18,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  25,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  2,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  9,                                      !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  16,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  23,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  30,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  6,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  13,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  20,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  27,                                     !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  3,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  10,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  17,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  24,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  1,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  8,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  15,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  22,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  29,                                     !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  5,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  12,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  19,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  26,                                     !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  3,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  10,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  17,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  24,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30,                                     !- Specific Day 104
  12,                                     !- Specific Month 105
  31;                                     !- Specific Day 105

OS:Schedule:Day,
  {71957a91-5ce1-4bb0-9ad0-fcfc5d4bc129}, !- Handle
  autogen HotelSmall Activity_Sch 0_day_sch, !- Name
  {91e9393f-ef50-4032-bfd8-b74007411978}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {99907a2c-c6c1-4bd6-bb37-f7349b83310f}, !- Handle
  {71957a91-5ce1-4bb0-9ad0-fcfc5d4bc129}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {38c17bf6-e0fb-4552-8cd2-8bb159724b3e}, !- Handle
  autogen Schedule Rule 35 2,             !- Name
  {d7a979e3-ee1c-4582-b19c-4b3e461d7990}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {287bba51-05eb-4a9e-bced-e04dc954fef5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {287bba51-05eb-4a9e-bced-e04dc954fef5}, !- Handle
  autogen Schedule Rule 35 2_day_sch,     !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.89,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  29.44,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89;                                  !- Value Until Time 3

OS:AdditionalProperties,
  {ae2452a2-fe20-4973-9b54-6cc80408d21c}, !- Handle
  {287bba51-05eb-4a9e-bced-e04dc954fef5}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 8.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8172df9d-5b37-4c91-84be-f749eac2d6de}, !- Handle
  autogen Schedule Rule 7 2,              !- Name
  {1b4aa96b-8fb3-4208-87eb-df9e46c0065c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3f5cf3bf-26f2-4810-8301-f898d4c13ff8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {3f5cf3bf-26f2-4810-8301-f898d4c13ff8}, !- Handle
  autogen Schedule Rule 7 2_day_sch,      !- Name
  {03b6e033-8ec8-4748-abdd-c5d3341cab5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  30,                                     !- Minute 5
  0.9,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  30,                                     !- Minute 6
  0.9,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5;                                    !- Value Until Time 7

OS:AdditionalProperties,
  {5da1daac-847a-4067-9693-543977814218}, !- Handle
  {3f5cf3bf-26f2-4810-8301-f898d4c13ff8}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5 | 1.5 ~ 0.05 | 8.5 ~ 0.05 | 9.5 ~ 0.5 | 10.5 ~ 0.9 | 23.5 ~ 0.9, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9abf9be0-59f9-481e-b00c-3be621b666ca}, !- Handle
  autogen Schedule Rule 32 2,             !- Name
  {f1c0df31-9197-4194-a28f-8b812c0784b6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {db76ee67-4fc0-4f45-b2db-1e1ae7ecce88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {db76ee67-4fc0-4f45-b2db-1e1ae7ecce88}, !- Handle
  autogen Schedule Rule 32 2_day_sch,     !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:AdditionalProperties,
  {7f3e3cd6-cae9-4e5e-9d30-d9af75e6e1e6}, !- Handle
  {db76ee67-4fc0-4f45-b2db-1e1ae7ecce88}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  8.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {83a6e1ba-fd50-4000-b2fa-807f344a6c20}, !- Handle
  autogen Schedule Rule 5 2,              !- Name
  {333f4729-dbcc-4ad6-89d6-8106c4a7f5aa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eb90dbd2-621d-47f5-adb9-5872e395b53c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {eb90dbd2-621d-47f5-adb9-5872e395b53c}, !- Handle
  autogen Schedule Rule 5 2_day_sch,      !- Name
  {03b6e033-8ec8-4748-abdd-c5d3341cab5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.4991,                                 !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.4991,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  30,                                     !- Minute 5
  0.94829,                                !- Value Until Time 5
  23,                                     !- Hour 6
  30,                                     !- Minute 6
  0.94829,                                !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4991;                                 !- Value Until Time 7

OS:AdditionalProperties,
  {43586942-5c3c-492d-9291-35c37ab886ac}, !- Handle
  {eb90dbd2-621d-47f5-adb9-5872e395b53c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.4991 | 1.5 ~ 0.05 | 8.5 ~ 0.05 | 9.5 ~ 0.4991 | 10.5 ~ 0.94829 | 23.5 ~ 0.94829, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1e146888-07e1-4b7e-9c6a-93ca6c37d820}, !- Handle
  autogen Schedule Rule 3 2,              !- Name
  {ff9be123-b89b-44b8-aadd-ab1ca13fbcce}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4746f620-ddbc-40fd-8769-49cdbdc90104}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {4746f620-ddbc-40fd-8769-49cdbdc90104}, !- Handle
  autogen Schedule Rule 3 2_day_sch,      !- Name
  {03b6e033-8ec8-4748-abdd-c5d3341cab5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.05,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  30,                                     !- Minute 8
  0.6,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.4,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.375,                                  !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  30,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  30,                                     !- Minute 15
  0.433333333333333,                      !- Value Until Time 15
  20,                                     !- Hour 16
  30,                                     !- Minute 16
  0.366666666666667,                      !- Value Until Time 16
  21,                                     !- Hour 17
  30,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  30,                                     !- Minute 18
  0.3,                                    !- Value Until Time 18
  23,                                     !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05;                                   !- Value Until Time 20

OS:AdditionalProperties,
  {6541cec2-d1cb-406b-90d5-25e22bfe2399}, !- Handle
  {4746f620-ddbc-40fd-8769-49cdbdc90104}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.05 | 1.5 ~ 0.0 | 8.5 ~ 0.0 | 9.5 ~ 0.05 | 10.5 ~ 0.1 | 11.5 ~ 0.1 | 12.5 ~ 0.2 | 13.5 ~ 0.6 | 14.5 ~ 0.4 | 15.5 ~ 0.25 | 16.0 ~ 0.25 | 18.0 ~ 0.5 | 18.5 ~ 0.5 | 21.5 ~ 0.3 | 22.5 ~ 0.3 | 23.5 ~ 0.2, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6e7640c8-410f-4945-accf-2f1e03d3fdb6}, !- Handle
  autogen Schedule Rule 27 2,             !- Name
  {646e69a2-63ef-4f1a-9ee9-c49142df90f3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {99142ef1-16d2-4a4d-aba4-faa4d7f251bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {99142ef1-16d2-4a4d-aba4-faa4d7f251bd}, !- Handle
  autogen Schedule Rule 27 2_day_sch,     !- Name
  {03b6e033-8ec8-4748-abdd-c5d3341cab5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.13,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  30,                                     !- Minute 5
  0.23,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.32,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  0.41,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  30,                                     !- Minute 8
  0.65,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.55,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.45,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0.5,                                    !- Value Until Time 12
  18,                                     !- Hour 13
  30,                                     !- Minute 13
  0.46,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  30,                                     !- Minute 14
  0.47,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  30,                                     !- Minute 15
  0.34,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  30,                                     !- Minute 16
  0.33,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  30,                                     !- Minute 17
  0.23,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  30,                                     !- Minute 18
  0.13,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.13;                                   !- Value Until Time 19

OS:AdditionalProperties,
  {10fe5f72-6662-4ecd-86f2-111d74049a33}, !- Handle
  {99142ef1-16d2-4a4d-aba4-faa4d7f251bd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.13 | 1.5 ~ 0.0 | 8.5 ~ 0.0 | 9.5 ~ 0.2 | 10.5 ~ 0.23 | 11.5 ~ 0.32 | 12.5 ~ 0.41 | 13.5 ~ 0.65 | 14.5 ~ 0.6 | 15.5 ~ 0.55 | 16.5 ~ 0.45 | 17.5 ~ 0.5 | 18.5 ~ 0.46 | 19.5 ~ 0.47 | 20.5 ~ 0.34 | 21.5 ~ 0.33 | 22.5 ~ 0.23 | 23.5 ~ 0.13, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Material,
  {02949bc5-ece2-472f-88ac-18942c73f542}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6c4c2c47-269c-404f-97cc-5722e6e96e28}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {02949bc5-ece2-472f-88ac-18942c73f542}; !- Layer 1

OS:InternalMass:Definition,
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Handle
  Internal Mass Definition 2,             !- Name
  {6c4c2c47-269c-404f-97cc-5722e6e96e28}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {050e0b79-0bce-42fc-9c0b-e3b6a40e8621}, !- Handle
  StripMall Strip mall - type 3 B end_b - Story Top Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Space or SpaceType Name
  0.0255098570105846;                     !- Multiplier

OS:InternalMass,
  {32c6373e-fbcb-4c2d-a347-7bc93cef9743}, !- Handle
  StripMall Strip mall - type 3 C end_b - Story Top Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Space or SpaceType Name
  0.00510180944174869;                    !- Multiplier

OS:InternalMass,
  {9a96209c-c84f-4b0f-8d8c-e64c4707a2f9}, !- Handle
  StripMall Strip mall - type 3 C  - Story Top Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Space or SpaceType Name
  0.13265028469283;                       !- Multiplier

OS:InternalMass,
  {3f52322a-bc95-45da-94ea-210addb1ac70}, !- Handle
  StripMall Strip mall - type 3 B  - Story Top Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Space or SpaceType Name
  0.663272478826175;                      !- Multiplier

OS:InternalMass,
  {a7a47701-1b47-4927-b254-9bb9e570ac7b}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Top Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Space or SpaceType Name
  0.0255098570105846;                     !- Multiplier

OS:InternalMass,
  {edc58677-8de7-4d59-9035-a1741b0f74c0}, !- Handle
  StripMall Strip mall - type 1 C end_b - Story Ground Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  0.00510180944174868;                    !- Multiplier

OS:InternalMass,
  {be63ff16-c8c3-470f-aa3c-a056427b5787}, !- Handle
  StripMall Strip mall - type 1 A end_b - Story Ground Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  0.00510180944174868;                    !- Multiplier

OS:InternalMass,
  {090e54cd-3151-486f-a57e-cb38a408ba53}, !- Handle
  StripMall Strip mall - type 3 A  - Story Top Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Space or SpaceType Name
  0.13265028469283;                       !- Multiplier

OS:InternalMass,
  {40dd95cc-0fc3-44eb-a461-52f41600daaa}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  0.0663251423464152;                     !- Multiplier

OS:InternalMass,
  {bbf90d09-8676-47c9-b099-a77c484d9b66}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  0.0663251423464152;                     !- Multiplier

OS:InternalMass,
  {00c40287-a087-4360-bc74-a89d30f7fdff}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  0.0663251423464152;                     !- Multiplier

OS:InternalMass,
  {a1274356-60af-405f-9c2a-856be64a2162}, !- Handle
  StripMall Strip mall - type 2 B end_a - Story Ground Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  0.0255098570105845;                     !- Multiplier

OS:InternalMass,
  {462fb33e-f1f7-4d58-825c-bfcca097eceb}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  0.331636239413088;                      !- Multiplier

OS:InternalMass,
  {316b5f0b-390f-4ca9-b35a-47e10a17b721}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Top Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Space or SpaceType Name
  0.00510180944174869;                    !- Multiplier

OS:InternalMass,
  {b641e0bc-3b18-4b71-a4d8-6a5db2e62d67}, !- Handle
  StripMall Strip mall - type 1 B end_b - Story Ground Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  0.0255098570105845;                     !- Multiplier

OS:InternalMass,
  {c680a104-4d1b-414d-b78c-dc5758ebdc16}, !- Handle
  StripMall Strip mall - type 3 A end_b - Story Top Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Space or SpaceType Name
  0.00510180944174869;                    !- Multiplier

OS:InternalMass,
  {37e31f01-aa37-4d25-afdc-c8dd040b076d}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  0.0663251423464152;                     !- Multiplier

OS:InternalMass,
  {2bc2ef5a-4692-4624-baf2-c9426243639c}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  0.331636239413088;                      !- Multiplier

OS:InternalMass,
  {4c860124-1281-498f-bfa0-208b1b79fdaf}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Top Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Space or SpaceType Name
  0.00510180944174869;                    !- Multiplier

OS:InternalMass,
  {478493ba-b4a7-4de4-87bd-2b1ca6de453e}, !- Handle
  StripMall Strip mall - type 2 C end_a - Story Ground Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  0.00510180944174868;                    !- Multiplier

OS:InternalMass,
  {1d95518b-5d69-47f6-a401-814c29d61ea8}, !- Handle
  StripMall Strip mall - type 2 A end_a - Story Ground Mass, !- Name
  {2014f7e2-6bdb-4697-b5ba-e217fd27dbea}, !- Internal Mass Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  0.00510180944174868;                    !- Multiplier

OS:OutputControl:ReportingTolerances,
  {8b174f8d-7c3d-4274-a020-5e33939b9d85}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {24ba476e-839b-49b4-a87f-33e9ccb1cd7b}, !- Handle
  StripMall Strip mall - type 2 People 1, !- Name
  {2fc8b32f-c850-4fb1-8817-d1c09fc6dcf8}, !- People Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  {817f0680-f881-4fe8-898a-ca2edd3b704b}, !- Number of People Schedule Name
  {4cb79550-39aa-4552-b45e-c94858e03375}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8c0b0d98-a50c-4ece-8adb-fc6e4281666b}, !- Work Efficiency Schedule Name
  {92b75eb7-6df7-4672-9bf8-338f98470466}, !- Clothing Insulation Schedule Name
  {20ba50d3-2b42-4562-8acb-d7f60e6ea089}, !- Air Velocity Schedule Name
  0.5;                                    !- Multiplier

OS:Lights,
  {1dbcf032-3bf5-43af-a907-65d7a96dcde0}, !- Handle
  StripMall Strip mall - type 2 Lights 1, !- Name
  {3d47589f-beb9-454c-897a-f97fa4345000}, !- Lights Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  {1a17c72d-577d-4ea4-b533-c99f542ad74d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.5,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {4e4d81c5-4265-48df-8bf1-16d6c5ad7427}, !- Handle
  StripMall Strip mall - type 2 Additional Lights 1, !- Name
  {91c0a864-d6e9-473d-8fd0-6c1b2776e6ea}, !- Lights Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  {1a17c72d-577d-4ea4-b533-c99f542ad74d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.5,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {f73734ac-26fc-491b-879b-333661a0a605}, !- Handle
  StripMall Strip mall - type 2 Elec Equip 1, !- Name
  {d498abcb-8503-4388-9396-4fee0bf8987b}, !- Electric Equipment Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  {04ea6fe3-5828-4348-82fa-8f89582ebd4a}, !- Schedule Name
  0.5,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {f5297ec3-43fd-4e32-8582-9d5690d81e3c}, !- Handle
  StripMall Strip mall - type 1 People 1, !- Name
  {37163617-7549-4713-a2a9-93d5ad8f7487}, !- People Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  {ff9be123-b89b-44b8-aadd-ab1ca13fbcce}, !- Number of People Schedule Name
  {4cb79550-39aa-4552-b45e-c94858e03375}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8c0b0d98-a50c-4ece-8adb-fc6e4281666b}, !- Work Efficiency Schedule Name
  {92b75eb7-6df7-4672-9bf8-338f98470466}, !- Clothing Insulation Schedule Name
  {20ba50d3-2b42-4562-8acb-d7f60e6ea089}, !- Air Velocity Schedule Name
  0.5;                                    !- Multiplier

OS:Lights,
  {b792c341-363b-42c1-94c3-769f33a19c1e}, !- Handle
  StripMall Strip mall - type 1 Additional Lights 1, !- Name
  {b185a93c-36dd-41de-b2aa-d0a2a039c0c8}, !- Lights Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  {333f4729-dbcc-4ad6-89d6-8106c4a7f5aa}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.5,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {be9658ca-6b0b-4938-a48f-4f082736b76d}, !- Handle
  StripMall Strip mall - type 1 Lights 1, !- Name
  {ba102348-7cf0-453a-bc1c-2b774ed3faed}, !- Lights Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  {333f4729-dbcc-4ad6-89d6-8106c4a7f5aa}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.5,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {31e1c849-19a5-4f05-97ff-f09bde13de26}, !- Handle
  StripMall Strip mall - type 1 Elec Equip 1, !- Name
  {779cc954-67e9-426b-9e71-686a1a0e5d05}, !- Electric Equipment Definition Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space or SpaceType Name
  {1b4aa96b-8fb3-4208-87eb-df9e46c0065c}, !- Schedule Name
  0.5,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {2adf8ebd-089e-4a6d-842b-807ee198fcb3}, !- Handle
  StripMall Strip mall - type 3 People 1, !- Name
  {286fcd17-6b9f-409e-96e4-16df33e98968}, !- People Definition Name
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Space or SpaceType Name
  {4dfd3b87-c83b-4793-8a26-6d0a0724a6fc}, !- Number of People Schedule Name
  {4cb79550-39aa-4552-b45e-c94858e03375}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8c0b0d98-a50c-4ece-8adb-fc6e4281666b}, !- Work Efficiency Schedule Name
  {92b75eb7-6df7-4672-9bf8-338f98470466}, !- Clothing Insulation Schedule Name
  {20ba50d3-2b42-4562-8acb-d7f60e6ea089}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {7b86568a-63f8-4ac6-aae7-2c85eb8d986f}, !- Handle
  StripMall Strip mall - type 3 Lights 1, !- Name
  {9d3c3b23-2e2c-49cf-a647-65f5714764ac}, !- Lights Definition Name
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Space or SpaceType Name
  {fae1e42f-4e0a-4726-b569-52e41691976c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {b8186c14-da70-4a0e-b9df-d8cc86c7ef1f}, !- Handle
  StripMall Strip mall - type 3 Elec Equip 1, !- Name
  {d6477d21-7ac0-4d6f-be80-4cac3d1b1cbf}, !- Electric Equipment Definition Name
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Space or SpaceType Name
  {20e07693-e81b-48c9-b8c5-3f9dc2b27c17}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Handle
  Story Ground Blended Space Type,        !- Name
  ,                                       !- Default Construction Set Name
  {4dd9e5e1-358a-4925-9e79-fcd70e399acb}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {054cf71f-245e-4dbf-a0a2-8138df895b21}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 2;                    !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {054cf71f-245e-4dbf-a0a2-8138df895b21}, !- Handle
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {0eba14dc-efc3-44d6-b030-782c9e9ab0f9}, !- Handle
  Elevator Lights 1 - pre-normalized value was 32 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.00789526835439842,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {2c585b51-1184-4bc1-b3f6-aef1c12f879b}, !- Handle
  Elevator Fan 1 - pre-normalized value was 31 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.00755577181515931,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {d8851b6b-ac10-4f40-8eb9-9de5e0e386f8}, !- Handle
  Elevator Lift Motor 1 - pre-normalized value was 16055 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.91852028797504,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:SpaceType,
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Handle
  Story Top Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {0fb30897-1e43-44f1-b7bc-a83f4f361323}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {94399259-e59c-4300-970a-6e7d84a34499}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 3;                    !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {94399259-e59c-4300-970a-6e7d84a34499}, !- Handle
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Building,
  {56d86f5d-51fe-4289-8d68-a2a47d37029a}, !- Handle
  mall_1,                                 !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {07e28e10-8917-48a2-8499-02026927cbcb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  StripMall;                              !- Standards Building Type

OS:Space,
  {def9fd0f-7dc9-40d3-a774-3edd16ae78b1}, !- Handle
  Building Story 1 Space,                 !- Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1e26e42c-60eb-4e1a-a61c-4c3675982017}, !- Building Story Name
  {b153d052-ce88-49f2-8459-40c474c69336}; !- Thermal Zone Name

OS:Surface,
  {84bf5c11-a2c2-422d-bf56-65323542e5d3}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {def9fd0f-7dc9-40d3-a774-3edd16ae78b1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.9939023348641, 24.2025904834308, 0,  !- X,Y,Z Vertex 1 {m}
  22.5753426317228, 3.61915521557325, 0,  !- X,Y,Z Vertex 2 {m}
  3.61912105573197, 56.0813093608122, 0,  !- X,Y,Z Vertex 3 {m}
  61.0372442674088, 76.6643841502612, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7171d0a0-e6fc-49d5-8b0c-28d830c56e87}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {def9fd0f-7dc9-40d3-a774-3edd16ae78b1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5753426317228, 3.61915521557325, 3.6, !- X,Y,Z Vertex 1 {m}
  22.5753426317228, 3.61915521557325, 0,  !- X,Y,Z Vertex 2 {m}
  79.9939023348641, 24.2025904834308, 0,  !- X,Y,Z Vertex 3 {m}
  79.9939023348641, 24.2025904834308, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {993701cd-475c-4fd7-94db-05b48596f161}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {def9fd0f-7dc9-40d3-a774-3edd16ae78b1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.61912105573197, 56.0813093608122, 3.6, !- X,Y,Z Vertex 1 {m}
  3.61912105573197, 56.0813093608122, 0,  !- X,Y,Z Vertex 2 {m}
  22.5753426317228, 3.61915521557325, 0,  !- X,Y,Z Vertex 3 {m}
  22.5753426317228, 3.61915521557325, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {498cf6a4-6b70-4618-9aa9-30093ae74ebb}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {def9fd0f-7dc9-40d3-a774-3edd16ae78b1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.0372442674088, 76.6643841502612, 3.6, !- X,Y,Z Vertex 1 {m}
  61.0372442674088, 76.6643841502612, 0,  !- X,Y,Z Vertex 2 {m}
  3.61912105573197, 56.0813093608122, 0,  !- X,Y,Z Vertex 3 {m}
  3.61912105573197, 56.0813093608122, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a97cf2a-f663-47e1-8714-c72d0178a39c}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {def9fd0f-7dc9-40d3-a774-3edd16ae78b1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.9939023348641, 24.2025904834308, 3.6, !- X,Y,Z Vertex 1 {m}
  79.9939023348641, 24.2025904834308, 0,  !- X,Y,Z Vertex 2 {m}
  61.0372442674088, 76.6643841502612, 0,  !- X,Y,Z Vertex 3 {m}
  61.0372442674088, 76.6643841502612, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26471f32-9add-4c20-9a3f-6c9339e7d592}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {65abc170-55f8-4481-85a8-41afdb8ff462}, !- Construction Name
  {def9fd0f-7dc9-40d3-a774-3edd16ae78b1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.0372442674088, 76.6643841502612, 3.6, !- X,Y,Z Vertex 1 {m}
  3.61912105573197, 56.0813093608122, 3.6, !- X,Y,Z Vertex 2 {m}
  22.5753426317228, 3.61915521557325, 3.6, !- X,Y,Z Vertex 3 {m}
  79.9939023348641, 24.2025904834308, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d20b3b5f-0c18-42f0-8ed0-7070855db607}, !- Handle
  Building Story 1 Space 1,               !- Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1e26e42c-60eb-4e1a-a61c-4c3675982017}, !- Building Story Name
  {d7803432-a627-4476-8c0c-779be2cc0f61}; !- Thermal Zone Name

OS:Surface,
  {19562af1-240e-458e-a4f5-a30a488823d0}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d20b3b5f-0c18-42f0-8ed0-7070855db607}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6130336988723, 22.4990975512319, 0,  !- X,Y,Z Vertex 1 {m}
  20.871833243266, 3.15974248792372e-05, 0, !- X,Y,Z Vertex 2 {m}
  22.5753426317228, 3.61915521557325, 0,  !- X,Y,Z Vertex 3 {m}
  79.9939023348641, 24.2025904834308, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3376244b-d5bb-49c3-a5da-d2efdd2d7fdb}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d20b3b5f-0c18-42f0-8ed0-7070855db607}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.871833243266, 3.15974248792372e-05, 3.6, !- X,Y,Z Vertex 1 {m}
  20.871833243266, 3.15974248792372e-05, 0, !- X,Y,Z Vertex 2 {m}
  83.6130336988723, 22.4990975512319, 0,  !- X,Y,Z Vertex 3 {m}
  83.6130336988723, 22.4990975512319, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a20bf7ad-a828-4877-9e4c-e7f5fcf2a708}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {d20b3b5f-0c18-42f0-8ed0-7070855db607}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5753426317228, 3.61915521557325, 3.6, !- X,Y,Z Vertex 1 {m}
  22.5753426317228, 3.61915521557325, 0,  !- X,Y,Z Vertex 2 {m}
  20.871833243266, 3.15974248792372e-05, 0, !- X,Y,Z Vertex 3 {m}
  20.871833243266, 3.15974248792372e-05, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {712cfb81-00c8-42cb-8812-279f27c14df5}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {d20b3b5f-0c18-42f0-8ed0-7070855db607}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.9939023348641, 24.2025904834308, 3.6, !- X,Y,Z Vertex 1 {m}
  79.9939023348641, 24.2025904834308, 0,  !- X,Y,Z Vertex 2 {m}
  22.5753426317228, 3.61915521557325, 0,  !- X,Y,Z Vertex 3 {m}
  22.5753426317228, 3.61915521557325, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b7ce02c-ced9-42c8-88a3-05fc3cd90e32}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {d20b3b5f-0c18-42f0-8ed0-7070855db607}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6130336988723, 22.4990975512319, 3.6, !- X,Y,Z Vertex 1 {m}
  83.6130336988723, 22.4990975512319, 0,  !- X,Y,Z Vertex 2 {m}
  79.9939023348641, 24.2025904834308, 0,  !- X,Y,Z Vertex 3 {m}
  79.9939023348641, 24.2025904834308, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e32af0e-7c52-429a-afbf-bef4f0496a08}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dbb3c71d-62b3-4694-9a93-940a4862a614}, !- Construction Name
  {d20b3b5f-0c18-42f0-8ed0-7070855db607}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.9939023348641, 24.2025904834308, 3.6, !- X,Y,Z Vertex 1 {m}
  22.5753426317228, 3.61915521557325, 3.6, !- X,Y,Z Vertex 2 {m}
  20.871833243266, 3.15974248792372e-05, 3.6, !- X,Y,Z Vertex 3 {m}
  83.6130336988723, 22.4990975512319, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b900cee6-d2b6-464c-84dd-09cff019e7aa}, !- Handle
  Building Story 1 Space 2,               !- Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1e26e42c-60eb-4e1a-a61c-4c3675982017}, !- Building Story Name
  {1ef54c38-4034-4d57-8967-0ba4056c2dbf}; !- Thermal Zone Name

OS:Surface,
  {d9dee58a-f978-4d52-a2d1-6559d41770c7}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b900cee6-d2b6-464c-84dd-09cff019e7aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.871833243266, 3.15974248792372e-05, 0, !- X,Y,Z Vertex 1 {m}
  3.1093350116862e-11, 57.7848241932051, 0, !- X,Y,Z Vertex 2 {m}
  3.61912105573197, 56.0813093608122, 0,  !- X,Y,Z Vertex 3 {m}
  22.5753426317228, 3.61915521557325, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {154d2750-b044-4e24-bae0-10f85a93d804}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b900cee6-d2b6-464c-84dd-09cff019e7aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1093350116862e-11, 57.7848241932051, 3.6, !- X,Y,Z Vertex 1 {m}
  3.1093350116862e-11, 57.7848241932051, 0, !- X,Y,Z Vertex 2 {m}
  20.871833243266, 3.15974248792372e-05, 0, !- X,Y,Z Vertex 3 {m}
  20.871833243266, 3.15974248792372e-05, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002d8ab0-9577-4c03-a297-f51f1f4b6498}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {b900cee6-d2b6-464c-84dd-09cff019e7aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.61912105573197, 56.0813093608122, 3.6, !- X,Y,Z Vertex 1 {m}
  3.61912105573197, 56.0813093608122, 0,  !- X,Y,Z Vertex 2 {m}
  3.1093350116862e-11, 57.7848241932051, 0, !- X,Y,Z Vertex 3 {m}
  3.1093350116862e-11, 57.7848241932051, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07e6508b-e9e0-42ab-8889-9d28fabc8424}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {b900cee6-d2b6-464c-84dd-09cff019e7aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5753426317228, 3.61915521557325, 3.6, !- X,Y,Z Vertex 1 {m}
  22.5753426317228, 3.61915521557325, 0,  !- X,Y,Z Vertex 2 {m}
  3.61912105573197, 56.0813093608122, 0,  !- X,Y,Z Vertex 3 {m}
  3.61912105573197, 56.0813093608122, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47d93fa2-7c73-4849-8ad2-ceb8565ae089}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {b900cee6-d2b6-464c-84dd-09cff019e7aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.871833243266, 3.15974248792372e-05, 3.6, !- X,Y,Z Vertex 1 {m}
  20.871833243266, 3.15974248792372e-05, 0, !- X,Y,Z Vertex 2 {m}
  22.5753426317228, 3.61915521557325, 0,  !- X,Y,Z Vertex 3 {m}
  22.5753426317228, 3.61915521557325, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {801390dc-9b9a-4da3-a6ed-44b2a93412ed}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dbb3c71d-62b3-4694-9a93-940a4862a614}, !- Construction Name
  {b900cee6-d2b6-464c-84dd-09cff019e7aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5753426317228, 3.61915521557325, 3.6, !- X,Y,Z Vertex 1 {m}
  3.61912105573197, 56.0813093608122, 3.6, !- X,Y,Z Vertex 2 {m}
  3.1093350116862e-11, 57.7848241932051, 3.6, !- X,Y,Z Vertex 3 {m}
  20.871833243266, 3.15974248792372e-05, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e3eede71-3313-49ad-a0ab-041a43bbd1a3}, !- Handle
  Building Story 1 Space 3,               !- Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1e26e42c-60eb-4e1a-a61c-4c3675982017}, !- Building Story Name
  {a8ea47d3-617f-4304-9dca-59b1a14e3db0}; !- Thermal Zone Name

OS:Surface,
  {3867deb5-c249-41a9-a2a4-1a2d19f8973e}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e3eede71-3313-49ad-a0ab-041a43bbd1a3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1093350116862e-11, 57.7848241932051, 0, !- X,Y,Z Vertex 1 {m}
  62.7407426435554, 80.2835129518467, 0,  !- X,Y,Z Vertex 2 {m}
  61.0372442674088, 76.6643841502612, 0,  !- X,Y,Z Vertex 3 {m}
  3.61912105573197, 56.0813093608122, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93987ade-3806-4317-9840-fb1ad920ed02}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3eede71-3313-49ad-a0ab-041a43bbd1a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.7407426435554, 80.2835129518467, 3.6, !- X,Y,Z Vertex 1 {m}
  62.7407426435554, 80.2835129518467, 0,  !- X,Y,Z Vertex 2 {m}
  3.1093350116862e-11, 57.7848241932051, 0, !- X,Y,Z Vertex 3 {m}
  3.1093350116862e-11, 57.7848241932051, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3630077-5709-4d13-ae39-3a9ac5ca9b54}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {e3eede71-3313-49ad-a0ab-041a43bbd1a3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.0372442674088, 76.6643841502612, 3.6, !- X,Y,Z Vertex 1 {m}
  61.0372442674088, 76.6643841502612, 0,  !- X,Y,Z Vertex 2 {m}
  62.7407426435554, 80.2835129518467, 0,  !- X,Y,Z Vertex 3 {m}
  62.7407426435554, 80.2835129518467, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee67a8e-cbc3-4a1b-ad4c-e7bc5715fc75}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {e3eede71-3313-49ad-a0ab-041a43bbd1a3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.61912105573197, 56.0813093608122, 3.6, !- X,Y,Z Vertex 1 {m}
  3.61912105573197, 56.0813093608122, 0,  !- X,Y,Z Vertex 2 {m}
  61.0372442674088, 76.6643841502612, 0,  !- X,Y,Z Vertex 3 {m}
  61.0372442674088, 76.6643841502612, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad5b85f7-3988-417f-a601-f4e4164c4e9a}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {e3eede71-3313-49ad-a0ab-041a43bbd1a3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1093350116862e-11, 57.7848241932051, 3.6, !- X,Y,Z Vertex 1 {m}
  3.1093350116862e-11, 57.7848241932051, 0, !- X,Y,Z Vertex 2 {m}
  3.61912105573197, 56.0813093608122, 0,  !- X,Y,Z Vertex 3 {m}
  3.61912105573197, 56.0813093608122, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a5026e-6282-4c2f-98af-e75ce72d4645}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dbb3c71d-62b3-4694-9a93-940a4862a614}, !- Construction Name
  {e3eede71-3313-49ad-a0ab-041a43bbd1a3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.61912105573197, 56.0813093608122, 3.6, !- X,Y,Z Vertex 1 {m}
  61.0372442674088, 76.6643841502612, 3.6, !- X,Y,Z Vertex 2 {m}
  62.7407426435554, 80.2835129518467, 3.6, !- X,Y,Z Vertex 3 {m}
  3.1093350116862e-11, 57.7848241932051, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b1211cb4-035a-48d9-b03d-f53dc58ab0fc}, !- Handle
  Building Story 1 Space 4,               !- Name
  {ad219f41-6728-4939-aab6-e7bddec02414}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1e26e42c-60eb-4e1a-a61c-4c3675982017}, !- Building Story Name
  {3058c88d-783a-440b-813d-6ee8f228a3f2}; !- Thermal Zone Name

OS:Surface,
  {77299e18-ba95-4fb0-b17d-bceb0d26370a}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1211cb4-035a-48d9-b03d-f53dc58ab0fc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.7407426435554, 80.2835129518467, 0,  !- X,Y,Z Vertex 1 {m}
  83.6130336988723, 22.4990975512319, 0,  !- X,Y,Z Vertex 2 {m}
  79.9939023348641, 24.2025904834308, 0,  !- X,Y,Z Vertex 3 {m}
  61.0372442674088, 76.6643841502612, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c31403e5-e94c-49ce-9127-4ac77f7acdf3}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1211cb4-035a-48d9-b03d-f53dc58ab0fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6130336988723, 22.4990975512319, 3.6, !- X,Y,Z Vertex 1 {m}
  83.6130336988723, 22.4990975512319, 0,  !- X,Y,Z Vertex 2 {m}
  62.7407426435554, 80.2835129518467, 0,  !- X,Y,Z Vertex 3 {m}
  62.7407426435554, 80.2835129518467, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {453dbb66-ed4c-42b1-be04-63bc7f77b8a8}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {b1211cb4-035a-48d9-b03d-f53dc58ab0fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.9939023348641, 24.2025904834308, 3.6, !- X,Y,Z Vertex 1 {m}
  79.9939023348641, 24.2025904834308, 0,  !- X,Y,Z Vertex 2 {m}
  83.6130336988723, 22.4990975512319, 0,  !- X,Y,Z Vertex 3 {m}
  83.6130336988723, 22.4990975512319, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e8ca532-4083-4b19-98fa-8d01a05a8de4}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {b1211cb4-035a-48d9-b03d-f53dc58ab0fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.0372442674088, 76.6643841502612, 3.6, !- X,Y,Z Vertex 1 {m}
  61.0372442674088, 76.6643841502612, 0,  !- X,Y,Z Vertex 2 {m}
  79.9939023348641, 24.2025904834308, 0,  !- X,Y,Z Vertex 3 {m}
  79.9939023348641, 24.2025904834308, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a9c11d6-34df-4192-b118-27d79488cfe6}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {b1211cb4-035a-48d9-b03d-f53dc58ab0fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.7407426435554, 80.2835129518467, 3.6, !- X,Y,Z Vertex 1 {m}
  62.7407426435554, 80.2835129518467, 0,  !- X,Y,Z Vertex 2 {m}
  61.0372442674088, 76.6643841502612, 0,  !- X,Y,Z Vertex 3 {m}
  61.0372442674088, 76.6643841502612, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77980287-3a9f-4c98-81a5-7798180d32fa}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dbb3c71d-62b3-4694-9a93-940a4862a614}, !- Construction Name
  {b1211cb4-035a-48d9-b03d-f53dc58ab0fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.0372442674088, 76.6643841502612, 3.6, !- X,Y,Z Vertex 1 {m}
  79.9939023348641, 24.2025904834308, 3.6, !- X,Y,Z Vertex 2 {m}
  83.6130336988723, 22.4990975512319, 3.6, !- X,Y,Z Vertex 3 {m}
  62.7407426435554, 80.2835129518467, 3.6; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {1e26e42c-60eb-4e1a-a61c-4c3675982017}, !- Handle
  Building Story 1,                       !- Name
  3.6,                                    !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {b153d052-ce88-49f2-8459-40c474c69336}, !- Handle
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdb2e270-7d3d-4814-a00f-59999bb7c4d1}, !- Zone Air Inlet Port List
  {9feb1bbe-2385-4636-a91d-e85b0f31e803}, !- Zone Air Exhaust Port List
  {bb62d3e4-d44e-4ee8-8cf8-60691e1e7021}, !- Zone Air Node Name
  {22962118-708b-434b-99aa-d5bda0894139}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f9920b7b-51c3-4b73-8765-6e79164686c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbbc1781-278a-4e38-ac07-afcae81debbb}, !- Handle
  Building Story 1 ThermalZone Zone Air Node, !- Name
  {bb62d3e4-d44e-4ee8-8cf8-60691e1e7021}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb62d3e4-d44e-4ee8-8cf8-60691e1e7021}, !- Handle
  {b153d052-ce88-49f2-8459-40c474c69336}, !- Source Object
  11,                                     !- Outlet Port
  {dbbc1781-278a-4e38-ac07-afcae81debbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdb2e270-7d3d-4814-a00f-59999bb7c4d1}, !- Handle
  {b153d052-ce88-49f2-8459-40c474c69336}, !- HVAC Component
  {4438d6de-f2b2-41a8-94d9-abf2b181e3fd}; !- Port 1

OS:PortList,
  {9feb1bbe-2385-4636-a91d-e85b0f31e803}, !- Handle
  {b153d052-ce88-49f2-8459-40c474c69336}; !- HVAC Component

OS:PortList,
  {22962118-708b-434b-99aa-d5bda0894139}, !- Handle
  {b153d052-ce88-49f2-8459-40c474c69336}, !- HVAC Component
  {07a29185-d3f4-4364-997f-1d05eb1c91fe}; !- Port 1

OS:Sizing:Zone,
  {14f92694-e1b3-4cc1-b5ae-59fe878b58c0}, !- Handle
  {b153d052-ce88-49f2-8459-40c474c69336}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7d296fcf-8ad5-4ca7-8613-03666123dc21}, !- Handle
  Building Story 1 ThermalZone Zone HVAC Equipment List, !- Name
  {b153d052-ce88-49f2-8459-40c474c69336}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43fa5d6b-426c-4010-a1db-bf434b73beab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d7803432-a627-4476-8c0c-779be2cc0f61}, !- Handle
  Building Story 1 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a18ab4e-570c-495e-b4c9-6c3ecc50a231}, !- Zone Air Inlet Port List
  {60f2e53c-8c7b-4b89-8757-7304b753d5a8}, !- Zone Air Exhaust Port List
  {e47dd83e-11ad-40a9-a37b-12dd3199377b}, !- Zone Air Node Name
  {8e9aa9df-06e7-4f71-badf-dc8b59ef2022}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dfe96528-0ebc-4b61-827e-2d6ca54ad43e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be353cce-d8a2-4111-ae47-119a4719a1b8}, !- Handle
  Building Story 1 ThermalZone 1 Zone Air Node, !- Name
  {e47dd83e-11ad-40a9-a37b-12dd3199377b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e47dd83e-11ad-40a9-a37b-12dd3199377b}, !- Handle
  {d7803432-a627-4476-8c0c-779be2cc0f61}, !- Source Object
  11,                                     !- Outlet Port
  {be353cce-d8a2-4111-ae47-119a4719a1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a18ab4e-570c-495e-b4c9-6c3ecc50a231}, !- Handle
  {d7803432-a627-4476-8c0c-779be2cc0f61}, !- HVAC Component
  {aeffd317-3020-4f99-86a0-87ac357e9532}; !- Port 1

OS:PortList,
  {60f2e53c-8c7b-4b89-8757-7304b753d5a8}, !- Handle
  {d7803432-a627-4476-8c0c-779be2cc0f61}; !- HVAC Component

OS:PortList,
  {8e9aa9df-06e7-4f71-badf-dc8b59ef2022}, !- Handle
  {d7803432-a627-4476-8c0c-779be2cc0f61}, !- HVAC Component
  {53c53ece-aa87-4246-ae9c-f1aee42f8ca8}; !- Port 1

OS:Sizing:Zone,
  {17a8d2f3-af1b-4c40-9f44-6e5756a09b33}, !- Handle
  {d7803432-a627-4476-8c0c-779be2cc0f61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {53f8ba87-3e89-4e26-88b1-73e543d5f1d9}, !- Handle
  Building Story 1 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {d7803432-a627-4476-8c0c-779be2cc0f61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc2df3ed-3455-4158-a27f-40137bca9acc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {1ef54c38-4034-4d57-8967-0ba4056c2dbf}, !- Handle
  Building Story 1 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2ab9686-1349-4f88-bdc4-586fefa649eb}, !- Zone Air Inlet Port List
  {bdd5488c-c875-4c90-8fd9-b6c4e8dcc8ad}, !- Zone Air Exhaust Port List
  {b73ab6e2-3c85-4b5e-88e3-1a8046c3e5ac}, !- Zone Air Node Name
  {bd2e92ef-5010-4103-8f34-74bd550699bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aefde588-4580-4b6e-afa1-5ea5d9dc94be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af9f0511-0eb5-4e37-a0b1-6681acacc556}, !- Handle
  Building Story 1 ThermalZone 2 Zone Air Node, !- Name
  {b73ab6e2-3c85-4b5e-88e3-1a8046c3e5ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b73ab6e2-3c85-4b5e-88e3-1a8046c3e5ac}, !- Handle
  {1ef54c38-4034-4d57-8967-0ba4056c2dbf}, !- Source Object
  11,                                     !- Outlet Port
  {af9f0511-0eb5-4e37-a0b1-6681acacc556}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2ab9686-1349-4f88-bdc4-586fefa649eb}, !- Handle
  {1ef54c38-4034-4d57-8967-0ba4056c2dbf}, !- HVAC Component
  {a32b5ab2-9fc7-4f05-a766-35dfe07d2bb0}; !- Port 1

OS:PortList,
  {bdd5488c-c875-4c90-8fd9-b6c4e8dcc8ad}, !- Handle
  {1ef54c38-4034-4d57-8967-0ba4056c2dbf}; !- HVAC Component

OS:PortList,
  {bd2e92ef-5010-4103-8f34-74bd550699bc}, !- Handle
  {1ef54c38-4034-4d57-8967-0ba4056c2dbf}, !- HVAC Component
  {b801b7d1-d999-472d-903a-9c92c0dc8639}; !- Port 1

OS:Sizing:Zone,
  {ba5832f9-96fb-4539-9afe-574dd2d4d6c4}, !- Handle
  {1ef54c38-4034-4d57-8967-0ba4056c2dbf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {4adf9d6b-fc9b-434b-bffa-91a814bbfc87}, !- Handle
  Building Story 1 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {1ef54c38-4034-4d57-8967-0ba4056c2dbf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77cefacf-89b8-4e7c-81f0-c39d487f01dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a8ea47d3-617f-4304-9dca-59b1a14e3db0}, !- Handle
  Building Story 1 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {354608e7-e9cd-4e8d-92f0-e89d5aaccbd2}, !- Zone Air Inlet Port List
  {8242e703-4b28-4ae6-96ff-1573aee91cfa}, !- Zone Air Exhaust Port List
  {81994864-ea82-4d8b-b305-295c546f62fb}, !- Zone Air Node Name
  {c961426f-4ad0-420b-b3e1-f5bce0644b00}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee333ed5-50fb-4e4b-9e57-efefa9c61073}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77d5c7b2-9225-4b5b-a0ec-b20e6f6c8a97}, !- Handle
  Building Story 1 ThermalZone 3 Zone Air Node, !- Name
  {81994864-ea82-4d8b-b305-295c546f62fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81994864-ea82-4d8b-b305-295c546f62fb}, !- Handle
  {a8ea47d3-617f-4304-9dca-59b1a14e3db0}, !- Source Object
  11,                                     !- Outlet Port
  {77d5c7b2-9225-4b5b-a0ec-b20e6f6c8a97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {354608e7-e9cd-4e8d-92f0-e89d5aaccbd2}, !- Handle
  {a8ea47d3-617f-4304-9dca-59b1a14e3db0}, !- HVAC Component
  {bdae4b6b-2f4b-44c5-8db5-c6421ec5021e}; !- Port 1

OS:PortList,
  {8242e703-4b28-4ae6-96ff-1573aee91cfa}, !- Handle
  {a8ea47d3-617f-4304-9dca-59b1a14e3db0}; !- HVAC Component

OS:PortList,
  {c961426f-4ad0-420b-b3e1-f5bce0644b00}, !- Handle
  {a8ea47d3-617f-4304-9dca-59b1a14e3db0}, !- HVAC Component
  {bc24f788-a60e-48cd-ae29-84d0c872bc06}; !- Port 1

OS:Sizing:Zone,
  {14d5fe0e-1513-4992-a183-4c60b517fee6}, !- Handle
  {a8ea47d3-617f-4304-9dca-59b1a14e3db0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9c5f9515-c8a4-4b41-905f-bc3fa7311d8c}, !- Handle
  Building Story 1 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {a8ea47d3-617f-4304-9dca-59b1a14e3db0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7191a731-ebbf-4bf7-8b55-ce962caa016c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {3058c88d-783a-440b-813d-6ee8f228a3f2}, !- Handle
  Building Story 1 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1a9d07c-aeb3-46e0-a82b-f452e84c153f}, !- Zone Air Inlet Port List
  {d313db3a-5432-41e9-8848-2b4cca76da7b}, !- Zone Air Exhaust Port List
  {8b134448-d14c-4cfc-91fd-2ac94629cfb1}, !- Zone Air Node Name
  {170bc6dc-ec72-49d5-bccf-4af837556dee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1d5da34-2e24-4911-b9cc-0b7e503e18d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5b60723-fb4f-425f-899c-3f9470355a65}, !- Handle
  Building Story 1 ThermalZone 4 Zone Air Node, !- Name
  {8b134448-d14c-4cfc-91fd-2ac94629cfb1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b134448-d14c-4cfc-91fd-2ac94629cfb1}, !- Handle
  {3058c88d-783a-440b-813d-6ee8f228a3f2}, !- Source Object
  11,                                     !- Outlet Port
  {a5b60723-fb4f-425f-899c-3f9470355a65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1a9d07c-aeb3-46e0-a82b-f452e84c153f}, !- Handle
  {3058c88d-783a-440b-813d-6ee8f228a3f2}, !- HVAC Component
  {d5ae86d9-c371-4aef-8626-5348a81d4dec}; !- Port 1

OS:PortList,
  {d313db3a-5432-41e9-8848-2b4cca76da7b}, !- Handle
  {3058c88d-783a-440b-813d-6ee8f228a3f2}; !- HVAC Component

OS:PortList,
  {170bc6dc-ec72-49d5-bccf-4af837556dee}, !- Handle
  {3058c88d-783a-440b-813d-6ee8f228a3f2}, !- HVAC Component
  {41928e8d-adb6-447e-a182-c795fd074ac5}; !- Port 1

OS:Sizing:Zone,
  {ad053494-05b5-404f-b091-ae68de6c03e1}, !- Handle
  {3058c88d-783a-440b-813d-6ee8f228a3f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0411b905-bb63-400b-ba3e-9174e1305770}, !- Handle
  Building Story 1 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {3058c88d-783a-440b-813d-6ee8f228a3f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f181b237-3fb8-4e18-8ef2-bde18a6aa15f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7bc1c49d-00f4-49dc-ae1a-d9dea42acb17}, !- Handle
  Building Story 2 Space,                 !- Name
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {556c383a-d488-4030-bc49-b1475cdebcce}, !- Building Story Name
  {86eade54-643e-4bcf-8091-d6153c8d03a6}; !- Thermal Zone Name

OS:Surface,
  {4c0a90f5-6f0e-474e-b9b7-2c0936db96ef}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {65abc170-55f8-4481-85a8-41afdb8ff462}, !- Construction Name
  {7bc1c49d-00f4-49dc-ae1a-d9dea42acb17}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.9939023348641, 24.2025904834308, 3.6, !- X,Y,Z Vertex 1 {m}
  22.5753426317228, 3.61915521557325, 3.6, !- X,Y,Z Vertex 2 {m}
  3.61912105573197, 56.0813093608122, 3.6, !- X,Y,Z Vertex 3 {m}
  61.0372442674088, 76.6643841502612, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bf915b7-33f6-4c9b-88a4-13ad160437c2}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {7bc1c49d-00f4-49dc-ae1a-d9dea42acb17}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5753426317228, 3.61915521557325, 7.2, !- X,Y,Z Vertex 1 {m}
  22.5753426317228, 3.61915521557325, 3.6, !- X,Y,Z Vertex 2 {m}
  79.9939023348641, 24.2025904834308, 3.6, !- X,Y,Z Vertex 3 {m}
  79.9939023348641, 24.2025904834308, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a42ba19-573d-401a-aa0b-e0acebe99494}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {7bc1c49d-00f4-49dc-ae1a-d9dea42acb17}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.61912105573197, 56.0813093608122, 7.2, !- X,Y,Z Vertex 1 {m}
  3.61912105573197, 56.0813093608122, 3.6, !- X,Y,Z Vertex 2 {m}
  22.5753426317228, 3.61915521557325, 3.6, !- X,Y,Z Vertex 3 {m}
  22.5753426317228, 3.61915521557325, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {794bad54-364b-4486-a162-feb094ae843e}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {7bc1c49d-00f4-49dc-ae1a-d9dea42acb17}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.0372442674088, 76.6643841502612, 7.2, !- X,Y,Z Vertex 1 {m}
  61.0372442674088, 76.6643841502612, 3.6, !- X,Y,Z Vertex 2 {m}
  3.61912105573197, 56.0813093608122, 3.6, !- X,Y,Z Vertex 3 {m}
  3.61912105573197, 56.0813093608122, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad2062bd-f08a-4bdf-a53e-cffe397807ba}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {7bc1c49d-00f4-49dc-ae1a-d9dea42acb17}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.9939023348641, 24.2025904834308, 7.2, !- X,Y,Z Vertex 1 {m}
  79.9939023348641, 24.2025904834308, 3.6, !- X,Y,Z Vertex 2 {m}
  61.0372442674088, 76.6643841502612, 3.6, !- X,Y,Z Vertex 3 {m}
  61.0372442674088, 76.6643841502612, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d8b0e4f-c433-45fa-b622-6a92df9655f3}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7bc1c49d-00f4-49dc-ae1a-d9dea42acb17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.0372442674088, 76.6643841502612, 7.2, !- X,Y,Z Vertex 1 {m}
  3.61912105573197, 56.0813093608122, 7.2, !- X,Y,Z Vertex 2 {m}
  22.5753426317228, 3.61915521557325, 7.2, !- X,Y,Z Vertex 3 {m}
  79.9939023348641, 24.2025904834308, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {74a16fee-2f68-47c2-a35b-66a64f976db7}, !- Handle
  Building Story 2 Space 1,               !- Name
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {556c383a-d488-4030-bc49-b1475cdebcce}, !- Building Story Name
  {1e301697-db6d-4bb6-a613-7a90e25a7bab}; !- Thermal Zone Name

OS:Surface,
  {548b3f92-501a-4f40-b96b-812c457adf89}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {dbb3c71d-62b3-4694-9a93-940a4862a614}, !- Construction Name
  {74a16fee-2f68-47c2-a35b-66a64f976db7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6130336988723, 22.4990975512319, 3.6, !- X,Y,Z Vertex 1 {m}
  20.871833243266, 3.15974248792372e-05, 3.6, !- X,Y,Z Vertex 2 {m}
  22.5753426317228, 3.61915521557325, 3.6, !- X,Y,Z Vertex 3 {m}
  79.9939023348641, 24.2025904834308, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {317e66b7-185e-40da-95cf-49859c5266a4}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74a16fee-2f68-47c2-a35b-66a64f976db7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.871833243266, 3.15974248792372e-05, 7.2, !- X,Y,Z Vertex 1 {m}
  20.871833243266, 3.15974248792372e-05, 3.6, !- X,Y,Z Vertex 2 {m}
  83.6130336988723, 22.4990975512319, 3.6, !- X,Y,Z Vertex 3 {m}
  83.6130336988723, 22.4990975512319, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab36b45-d02d-4847-98d5-97e2e778df5d}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {74a16fee-2f68-47c2-a35b-66a64f976db7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5753426317228, 3.61915521557325, 7.2, !- X,Y,Z Vertex 1 {m}
  22.5753426317228, 3.61915521557325, 3.6, !- X,Y,Z Vertex 2 {m}
  20.871833243266, 3.15974248792372e-05, 3.6, !- X,Y,Z Vertex 3 {m}
  20.871833243266, 3.15974248792372e-05, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94c3303b-b274-4307-a070-533297f7d3e8}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {74a16fee-2f68-47c2-a35b-66a64f976db7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.9939023348641, 24.2025904834308, 7.2, !- X,Y,Z Vertex 1 {m}
  79.9939023348641, 24.2025904834308, 3.6, !- X,Y,Z Vertex 2 {m}
  22.5753426317228, 3.61915521557325, 3.6, !- X,Y,Z Vertex 3 {m}
  22.5753426317228, 3.61915521557325, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa97811e-154d-4601-b9ac-559699a56eb9}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {74a16fee-2f68-47c2-a35b-66a64f976db7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6130336988723, 22.4990975512319, 7.2, !- X,Y,Z Vertex 1 {m}
  83.6130336988723, 22.4990975512319, 3.6, !- X,Y,Z Vertex 2 {m}
  79.9939023348641, 24.2025904834308, 3.6, !- X,Y,Z Vertex 3 {m}
  79.9939023348641, 24.2025904834308, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e7853cd-775e-44f0-a827-c582974d689e}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74a16fee-2f68-47c2-a35b-66a64f976db7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.9939023348641, 24.2025904834308, 7.2, !- X,Y,Z Vertex 1 {m}
  22.5753426317228, 3.61915521557325, 7.2, !- X,Y,Z Vertex 2 {m}
  20.871833243266, 3.15974248792372e-05, 7.2, !- X,Y,Z Vertex 3 {m}
  83.6130336988723, 22.4990975512319, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {db4f7cd9-23f3-4cd0-90f8-f21c9b2aa3f2}, !- Handle
  Building Story 2 Space 2,               !- Name
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {556c383a-d488-4030-bc49-b1475cdebcce}, !- Building Story Name
  {2036994c-01cf-4929-9475-da17b1be5edb}; !- Thermal Zone Name

OS:Surface,
  {9463c9c8-2f22-4658-97c8-0b9f7679620f}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {dbb3c71d-62b3-4694-9a93-940a4862a614}, !- Construction Name
  {db4f7cd9-23f3-4cd0-90f8-f21c9b2aa3f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.871833243266, 3.15974248792372e-05, 3.6, !- X,Y,Z Vertex 1 {m}
  3.1093350116862e-11, 57.7848241932051, 3.6, !- X,Y,Z Vertex 2 {m}
  3.61912105573197, 56.0813093608122, 3.6, !- X,Y,Z Vertex 3 {m}
  22.5753426317228, 3.61915521557325, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a04fecdf-49fa-4f76-9ba0-8492ca720215}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db4f7cd9-23f3-4cd0-90f8-f21c9b2aa3f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1093350116862e-11, 57.7848241932051, 7.2, !- X,Y,Z Vertex 1 {m}
  3.1093350116862e-11, 57.7848241932051, 3.6, !- X,Y,Z Vertex 2 {m}
  20.871833243266, 3.15974248792372e-05, 3.6, !- X,Y,Z Vertex 3 {m}
  20.871833243266, 3.15974248792372e-05, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e97c9624-b2d5-4e80-aab5-72351279fa23}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {db4f7cd9-23f3-4cd0-90f8-f21c9b2aa3f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.61912105573197, 56.0813093608122, 7.2, !- X,Y,Z Vertex 1 {m}
  3.61912105573197, 56.0813093608122, 3.6, !- X,Y,Z Vertex 2 {m}
  3.1093350116862e-11, 57.7848241932051, 3.6, !- X,Y,Z Vertex 3 {m}
  3.1093350116862e-11, 57.7848241932051, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {864aa618-3226-4b3f-a055-3e481b4e3115}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {db4f7cd9-23f3-4cd0-90f8-f21c9b2aa3f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5753426317228, 3.61915521557325, 7.2, !- X,Y,Z Vertex 1 {m}
  22.5753426317228, 3.61915521557325, 3.6, !- X,Y,Z Vertex 2 {m}
  3.61912105573197, 56.0813093608122, 3.6, !- X,Y,Z Vertex 3 {m}
  3.61912105573197, 56.0813093608122, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc73d84e-b670-44ae-a0ea-8aa6c4ebd3b9}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {db4f7cd9-23f3-4cd0-90f8-f21c9b2aa3f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.871833243266, 3.15974248792372e-05, 7.2, !- X,Y,Z Vertex 1 {m}
  20.871833243266, 3.15974248792372e-05, 3.6, !- X,Y,Z Vertex 2 {m}
  22.5753426317228, 3.61915521557325, 3.6, !- X,Y,Z Vertex 3 {m}
  22.5753426317228, 3.61915521557325, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf0824d5-aa83-4238-801e-8e392b134c59}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {db4f7cd9-23f3-4cd0-90f8-f21c9b2aa3f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5753426317228, 3.61915521557325, 7.2, !- X,Y,Z Vertex 1 {m}
  3.61912105573197, 56.0813093608122, 7.2, !- X,Y,Z Vertex 2 {m}
  3.1093350116862e-11, 57.7848241932051, 7.2, !- X,Y,Z Vertex 3 {m}
  20.871833243266, 3.15974248792372e-05, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dbbf1bdf-783a-4c49-bc82-7bd6554c0d42}, !- Handle
  Building Story 2 Space 3,               !- Name
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {556c383a-d488-4030-bc49-b1475cdebcce}, !- Building Story Name
  {e4d0965c-7f67-468c-8088-778939e48cba}; !- Thermal Zone Name

OS:Surface,
  {9c91803f-a067-4370-8819-666f81f8cd87}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {dbb3c71d-62b3-4694-9a93-940a4862a614}, !- Construction Name
  {dbbf1bdf-783a-4c49-bc82-7bd6554c0d42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1093350116862e-11, 57.7848241932051, 3.6, !- X,Y,Z Vertex 1 {m}
  62.7407426435554, 80.2835129518467, 3.6, !- X,Y,Z Vertex 2 {m}
  61.0372442674088, 76.6643841502612, 3.6, !- X,Y,Z Vertex 3 {m}
  3.61912105573197, 56.0813093608122, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {812e0314-ed77-47dc-98f0-e07d299ec8d5}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbbf1bdf-783a-4c49-bc82-7bd6554c0d42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.7407426435554, 80.2835129518467, 7.2, !- X,Y,Z Vertex 1 {m}
  62.7407426435554, 80.2835129518467, 3.6, !- X,Y,Z Vertex 2 {m}
  3.1093350116862e-11, 57.7848241932051, 3.6, !- X,Y,Z Vertex 3 {m}
  3.1093350116862e-11, 57.7848241932051, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69a92eb6-b2ac-4f02-87a7-82ffb87c1d78}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {dbbf1bdf-783a-4c49-bc82-7bd6554c0d42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.0372442674088, 76.6643841502612, 7.2, !- X,Y,Z Vertex 1 {m}
  61.0372442674088, 76.6643841502612, 3.6, !- X,Y,Z Vertex 2 {m}
  62.7407426435554, 80.2835129518467, 3.6, !- X,Y,Z Vertex 3 {m}
  62.7407426435554, 80.2835129518467, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fa19207-b3f5-4d78-8f77-a428e2b6eec5}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {dbbf1bdf-783a-4c49-bc82-7bd6554c0d42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.61912105573197, 56.0813093608122, 7.2, !- X,Y,Z Vertex 1 {m}
  3.61912105573197, 56.0813093608122, 3.6, !- X,Y,Z Vertex 2 {m}
  61.0372442674088, 76.6643841502612, 3.6, !- X,Y,Z Vertex 3 {m}
  61.0372442674088, 76.6643841502612, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4083dd09-a744-41b5-9d00-0592469c8b65}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {dbbf1bdf-783a-4c49-bc82-7bd6554c0d42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1093350116862e-11, 57.7848241932051, 7.2, !- X,Y,Z Vertex 1 {m}
  3.1093350116862e-11, 57.7848241932051, 3.6, !- X,Y,Z Vertex 2 {m}
  3.61912105573197, 56.0813093608122, 3.6, !- X,Y,Z Vertex 3 {m}
  3.61912105573197, 56.0813093608122, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e61da0dd-7096-45b8-a533-2f356d543aa2}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbbf1bdf-783a-4c49-bc82-7bd6554c0d42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.61912105573197, 56.0813093608122, 7.2, !- X,Y,Z Vertex 1 {m}
  61.0372442674088, 76.6643841502612, 7.2, !- X,Y,Z Vertex 2 {m}
  62.7407426435554, 80.2835129518467, 7.2, !- X,Y,Z Vertex 3 {m}
  3.1093350116862e-11, 57.7848241932051, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {386b1e25-ec97-453c-af2f-da7c90193ec9}, !- Handle
  Building Story 2 Space 4,               !- Name
  {e6c0ae9e-9c0f-40a5-8eb0-c3257c658d73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {556c383a-d488-4030-bc49-b1475cdebcce}, !- Building Story Name
  {52591126-190b-4d67-8175-d8ca39b76a6a}; !- Thermal Zone Name

OS:Surface,
  {d9657b7b-4a62-412d-a469-beaa5c0222c5}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {dbb3c71d-62b3-4694-9a93-940a4862a614}, !- Construction Name
  {386b1e25-ec97-453c-af2f-da7c90193ec9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.7407426435554, 80.2835129518467, 3.6, !- X,Y,Z Vertex 1 {m}
  83.6130336988723, 22.4990975512319, 3.6, !- X,Y,Z Vertex 2 {m}
  79.9939023348641, 24.2025904834308, 3.6, !- X,Y,Z Vertex 3 {m}
  61.0372442674088, 76.6643841502612, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cc4407a-8ef6-4348-8f05-b5643fd28bf7}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {386b1e25-ec97-453c-af2f-da7c90193ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6130336988723, 22.4990975512319, 7.2, !- X,Y,Z Vertex 1 {m}
  83.6130336988723, 22.4990975512319, 3.6, !- X,Y,Z Vertex 2 {m}
  62.7407426435554, 80.2835129518467, 3.6, !- X,Y,Z Vertex 3 {m}
  62.7407426435554, 80.2835129518467, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59a0b9d2-6740-4253-85ba-ec6e9cdd0e8e}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {386b1e25-ec97-453c-af2f-da7c90193ec9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.9939023348641, 24.2025904834308, 7.2, !- X,Y,Z Vertex 1 {m}
  79.9939023348641, 24.2025904834308, 3.6, !- X,Y,Z Vertex 2 {m}
  83.6130336988723, 22.4990975512319, 3.6, !- X,Y,Z Vertex 3 {m}
  83.6130336988723, 22.4990975512319, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ab3b612-6ca7-40b9-a9b8-655be695e3fc}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {386b1e25-ec97-453c-af2f-da7c90193ec9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.0372442674088, 76.6643841502612, 7.2, !- X,Y,Z Vertex 1 {m}
  61.0372442674088, 76.6643841502612, 3.6, !- X,Y,Z Vertex 2 {m}
  79.9939023348641, 24.2025904834308, 3.6, !- X,Y,Z Vertex 3 {m}
  79.9939023348641, 24.2025904834308, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dfe2e52-3691-4eee-81ea-525de190e7d6}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {2a7a3e7f-2d1c-43e2-9b05-a2a8a203a71d}, !- Construction Name
  {386b1e25-ec97-453c-af2f-da7c90193ec9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.7407426435554, 80.2835129518467, 7.2, !- X,Y,Z Vertex 1 {m}
  62.7407426435554, 80.2835129518467, 3.6, !- X,Y,Z Vertex 2 {m}
  61.0372442674088, 76.6643841502612, 3.6, !- X,Y,Z Vertex 3 {m}
  61.0372442674088, 76.6643841502612, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a53641e-2188-4683-af15-7b39e1f3adc6}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {386b1e25-ec97-453c-af2f-da7c90193ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.0372442674088, 76.6643841502612, 7.2, !- X,Y,Z Vertex 1 {m}
  79.9939023348641, 24.2025904834308, 7.2, !- X,Y,Z Vertex 2 {m}
  83.6130336988723, 22.4990975512319, 7.2, !- X,Y,Z Vertex 3 {m}
  62.7407426435554, 80.2835129518467, 7.2; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {556c383a-d488-4030-bc49-b1475cdebcce}, !- Handle
  Building Story 2,                       !- Name
  7.2,                                    !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {86eade54-643e-4bcf-8091-d6153c8d03a6}, !- Handle
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bad2f482-fcc7-48f9-a038-870f7ebe81f1}, !- Zone Air Inlet Port List
  {7d16db1d-0a9d-4220-b214-c3acb48bde50}, !- Zone Air Exhaust Port List
  {2d362520-0093-4905-aec8-7c3f653012aa}, !- Zone Air Node Name
  {cb3acb56-dc1f-4ad8-a16c-983c98c4c6d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb8ef826-8c57-4679-838a-ebacc1d52728}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a5275fd-5af5-40c5-8569-78dc31879f3c}, !- Handle
  Building Story 2 ThermalZone Zone Air Node, !- Name
  {2d362520-0093-4905-aec8-7c3f653012aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d362520-0093-4905-aec8-7c3f653012aa}, !- Handle
  {86eade54-643e-4bcf-8091-d6153c8d03a6}, !- Source Object
  11,                                     !- Outlet Port
  {3a5275fd-5af5-40c5-8569-78dc31879f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bad2f482-fcc7-48f9-a038-870f7ebe81f1}, !- Handle
  {86eade54-643e-4bcf-8091-d6153c8d03a6}, !- HVAC Component
  {b90c61ec-67f0-45d7-b17d-06d710bc65f6}; !- Port 1

OS:PortList,
  {7d16db1d-0a9d-4220-b214-c3acb48bde50}, !- Handle
  {86eade54-643e-4bcf-8091-d6153c8d03a6}; !- HVAC Component

OS:PortList,
  {cb3acb56-dc1f-4ad8-a16c-983c98c4c6d9}, !- Handle
  {86eade54-643e-4bcf-8091-d6153c8d03a6}, !- HVAC Component
  {c371ada4-b06a-4c04-a04e-098053317955}; !- Port 1

OS:Sizing:Zone,
  {6888b544-e35d-4dd4-9be0-902081afeea4}, !- Handle
  {86eade54-643e-4bcf-8091-d6153c8d03a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6210701f-a156-4e4b-ab74-8b0076d04ed5}, !- Handle
  Building Story 2 ThermalZone Zone HVAC Equipment List, !- Name
  {86eade54-643e-4bcf-8091-d6153c8d03a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82460640-d857-4a06-b3f0-10abb0f33dc4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {1e301697-db6d-4bb6-a613-7a90e25a7bab}, !- Handle
  Building Story 2 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6d14a9c-2763-41b2-bc19-7f9957969111}, !- Zone Air Inlet Port List
  {35f46054-e2e8-421f-b7c7-644443b14650}, !- Zone Air Exhaust Port List
  {d60e1da7-f33e-44db-8c3d-6334547a6798}, !- Zone Air Node Name
  {42ab37b1-fa90-457d-ac55-0b497ccd1980}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3305242d-2f99-4db7-b15e-8af38c196ea0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7eb5d347-cdc5-4d54-8798-e0675510834f}, !- Handle
  Building Story 2 ThermalZone 1 Zone Air Node, !- Name
  {d60e1da7-f33e-44db-8c3d-6334547a6798}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d60e1da7-f33e-44db-8c3d-6334547a6798}, !- Handle
  {1e301697-db6d-4bb6-a613-7a90e25a7bab}, !- Source Object
  11,                                     !- Outlet Port
  {7eb5d347-cdc5-4d54-8798-e0675510834f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6d14a9c-2763-41b2-bc19-7f9957969111}, !- Handle
  {1e301697-db6d-4bb6-a613-7a90e25a7bab}, !- HVAC Component
  {c1ae2f44-919e-4378-8cdd-5454ae9d241b}; !- Port 1

OS:PortList,
  {35f46054-e2e8-421f-b7c7-644443b14650}, !- Handle
  {1e301697-db6d-4bb6-a613-7a90e25a7bab}; !- HVAC Component

OS:PortList,
  {42ab37b1-fa90-457d-ac55-0b497ccd1980}, !- Handle
  {1e301697-db6d-4bb6-a613-7a90e25a7bab}, !- HVAC Component
  {dbb86cec-1096-4b68-983b-2b91131ab2cb}; !- Port 1

OS:Sizing:Zone,
  {74fc8e12-9e91-4eb5-924a-70fa70a375a0}, !- Handle
  {1e301697-db6d-4bb6-a613-7a90e25a7bab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {94e04808-d041-4c0c-b54c-7d98ffdbd1b8}, !- Handle
  Building Story 2 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {1e301697-db6d-4bb6-a613-7a90e25a7bab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c1682c0-f036-4280-86a1-2aa49a83cea9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {2036994c-01cf-4929-9475-da17b1be5edb}, !- Handle
  Building Story 2 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f846197-4c13-4ab3-bf69-96116b63526f}, !- Zone Air Inlet Port List
  {54007314-e9bf-468e-8dc5-9209591315a7}, !- Zone Air Exhaust Port List
  {d54df3a1-6175-45fa-8967-a743a7354023}, !- Zone Air Node Name
  {08b75519-68db-4e0f-ac86-ca20eec86001}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {850eff58-6f6a-4714-a8d2-a99c62a065a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4663205b-9c45-4b0f-899b-e031539d56a6}, !- Handle
  Building Story 2 ThermalZone 2 Zone Air Node, !- Name
  {d54df3a1-6175-45fa-8967-a743a7354023}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d54df3a1-6175-45fa-8967-a743a7354023}, !- Handle
  {2036994c-01cf-4929-9475-da17b1be5edb}, !- Source Object
  11,                                     !- Outlet Port
  {4663205b-9c45-4b0f-899b-e031539d56a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f846197-4c13-4ab3-bf69-96116b63526f}, !- Handle
  {2036994c-01cf-4929-9475-da17b1be5edb}, !- HVAC Component
  {686d4993-c270-45b6-8f56-e636addf0959}; !- Port 1

OS:PortList,
  {54007314-e9bf-468e-8dc5-9209591315a7}, !- Handle
  {2036994c-01cf-4929-9475-da17b1be5edb}; !- HVAC Component

OS:PortList,
  {08b75519-68db-4e0f-ac86-ca20eec86001}, !- Handle
  {2036994c-01cf-4929-9475-da17b1be5edb}, !- HVAC Component
  {b426e8a5-9e38-4e76-85bf-ce2c0edd6e8e}; !- Port 1

OS:Sizing:Zone,
  {fd2e946e-24c4-464d-ad32-ce5ab33827d2}, !- Handle
  {2036994c-01cf-4929-9475-da17b1be5edb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e2bb9d16-a37e-41f8-a5c1-5f4624d01547}, !- Handle
  Building Story 2 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {2036994c-01cf-4929-9475-da17b1be5edb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {65c185ec-d933-4363-ae2d-49735dec5d7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {e4d0965c-7f67-468c-8088-778939e48cba}, !- Handle
  Building Story 2 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d363d0c-6db7-465d-b63a-4dd714323389}, !- Zone Air Inlet Port List
  {f6cec2c0-027d-4927-adac-4fe1ba3a52dc}, !- Zone Air Exhaust Port List
  {92cbe19b-caad-44d6-a27e-5476f3636fb9}, !- Zone Air Node Name
  {f7657d36-ae36-49ba-a5f1-800e8c27c024}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db1ca9fc-4a6d-4b75-a7fa-bf3051421ed0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b64dffc2-c0bf-4a23-91f1-096877573e07}, !- Handle
  Building Story 2 ThermalZone 3 Zone Air Node, !- Name
  {92cbe19b-caad-44d6-a27e-5476f3636fb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92cbe19b-caad-44d6-a27e-5476f3636fb9}, !- Handle
  {e4d0965c-7f67-468c-8088-778939e48cba}, !- Source Object
  11,                                     !- Outlet Port
  {b64dffc2-c0bf-4a23-91f1-096877573e07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d363d0c-6db7-465d-b63a-4dd714323389}, !- Handle
  {e4d0965c-7f67-468c-8088-778939e48cba}, !- HVAC Component
  {90dafb38-4bc3-4072-bdcc-c55a66501f68}; !- Port 1

OS:PortList,
  {f6cec2c0-027d-4927-adac-4fe1ba3a52dc}, !- Handle
  {e4d0965c-7f67-468c-8088-778939e48cba}; !- HVAC Component

OS:PortList,
  {f7657d36-ae36-49ba-a5f1-800e8c27c024}, !- Handle
  {e4d0965c-7f67-468c-8088-778939e48cba}, !- HVAC Component
  {3f4317b8-eec1-4aad-814d-f2afb5fbec4b}; !- Port 1

OS:Sizing:Zone,
  {34c6c78e-0d87-48cb-8f97-b72f58622fb9}, !- Handle
  {e4d0965c-7f67-468c-8088-778939e48cba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {51748a1e-c4a0-471c-95e6-6d6d572d8374}, !- Handle
  Building Story 2 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {e4d0965c-7f67-468c-8088-778939e48cba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {925a1fe7-4bd7-420a-9780-6cd91bb6acd6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {52591126-190b-4d67-8175-d8ca39b76a6a}, !- Handle
  Building Story 2 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b43f247e-eb37-480a-af8a-f89eccfa2098}, !- Zone Air Inlet Port List
  {8b4bdbb1-4a5b-4093-9d30-8b6d82d623a3}, !- Zone Air Exhaust Port List
  {a2bac8d7-7385-48c6-a5fc-29074f82efc9}, !- Zone Air Node Name
  {cb2352fe-3afb-41ba-a4ca-93c08348c255}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b6d9a206-54fe-4544-aa06-ea382a22915e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c6a77f7-9da8-4592-84dc-056b1e8c008e}, !- Handle
  Building Story 2 ThermalZone 4 Zone Air Node, !- Name
  {a2bac8d7-7385-48c6-a5fc-29074f82efc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2bac8d7-7385-48c6-a5fc-29074f82efc9}, !- Handle
  {52591126-190b-4d67-8175-d8ca39b76a6a}, !- Source Object
  11,                                     !- Outlet Port
  {6c6a77f7-9da8-4592-84dc-056b1e8c008e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b43f247e-eb37-480a-af8a-f89eccfa2098}, !- Handle
  {52591126-190b-4d67-8175-d8ca39b76a6a}, !- HVAC Component
  {040155e2-9df6-4f34-905c-037140ec8603}; !- Port 1

OS:PortList,
  {8b4bdbb1-4a5b-4093-9d30-8b6d82d623a3}, !- Handle
  {52591126-190b-4d67-8175-d8ca39b76a6a}; !- HVAC Component

OS:PortList,
  {cb2352fe-3afb-41ba-a4ca-93c08348c255}, !- Handle
  {52591126-190b-4d67-8175-d8ca39b76a6a}, !- HVAC Component
  {70565660-782d-4ff4-9e12-1af250df0a1c}; !- Port 1

OS:Sizing:Zone,
  {8051d495-0757-40b4-b3ba-c364f395345d}, !- Handle
  {52591126-190b-4d67-8175-d8ca39b76a6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {4506adf6-7cea-4c2a-8294-bfdb9178168d}, !- Handle
  Building Story 2 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {52591126-190b-4d67-8175-d8ca39b76a6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {74dcc871-995f-4c2d-be1e-a65218e4cd1b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {0cf71620-fae8-41e8-b992-bbe699eb5f40}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3376244b-d5bb-49c3-a5da-d2efdd2d7fdb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.8957424242004, 0.0086054569436292, 1.84282375250933, !- X,Y,Z Vertex 1 {m}
  20.8957424242004, 0.0086054569436292, 0.762, !- X,Y,Z Vertex 2 {m}
  83.5891245179379, 22.4905236917132, 0.762, !- X,Y,Z Vertex 3 {m}
  83.5891245179379, 22.4905236917132, 1.84282375250933; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c5ba6f2-21ba-4875-af5e-5b38170507b1}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {154d2750-b044-4e24-bae0-10f85a93d804}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00862883554570069, 57.7609347981173, 1.84289372639817, !- X,Y,Z Vertex 1 {m}
  0.00862883554570069, 57.7609347981173, 0.762, !- X,Y,Z Vertex 2 {m}
  20.8632044077514, 0.0239209925127, 0.762, !- X,Y,Z Vertex 3 {m}
  20.8632044077514, 0.0239209925127, 1.84289372639817; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ecfc167-61fc-4d5b-ba8e-078a2ba5754d}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93987ade-3806-4317-9840-fb1ad920ed02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.7168334368273, 80.274939164257, 1.84282375941411, !- X,Y,Z Vertex 1 {m}
  62.7168334368273, 80.274939164257, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0239092067591926, 57.7933979807947, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0239092067591926, 57.7933979807947, 1.84282375941411; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a10a563-7f2a-40ed-a009-fcc5265fea28}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c31403e5-e94c-49ce-9127-4ac77f7acdf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.6044046461068, 22.5229868678477, 1.84289372929875, !- X,Y,Z Vertex 1 {m}
  83.6044046461068, 22.5229868678477, 0.762, !- X,Y,Z Vertex 2 {m}
  62.7493716963209, 80.2596236352309, 0.762, !- X,Y,Z Vertex 3 {m}
  62.7493716963209, 80.2596236352309, 1.84289372929875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d96bd182-6fb0-440a-b681-71760b32f894}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {317e66b7-185e-40da-95cf-49859c5266a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.8957424242004, 0.0086054569436292, 5.44282375250933, !- X,Y,Z Vertex 1 {m}
  20.8957424242004, 0.0086054569436292, 4.362, !- X,Y,Z Vertex 2 {m}
  83.5891245179379, 22.4905236917132, 4.362, !- X,Y,Z Vertex 3 {m}
  83.5891245179379, 22.4905236917132, 5.44282375250933; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93e40fa0-b893-420a-adec-b54896cc698e}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a04fecdf-49fa-4f76-9ba0-8492ca720215}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00862883554570069, 57.7609347981173, 5.44289372639817, !- X,Y,Z Vertex 1 {m}
  0.00862883554570069, 57.7609347981173, 4.362, !- X,Y,Z Vertex 2 {m}
  20.8632044077514, 0.0239209925127, 4.362, !- X,Y,Z Vertex 3 {m}
  20.8632044077514, 0.0239209925127, 5.44289372639817; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41f36346-14bc-4239-afb0-ef32045c13a3}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {812e0314-ed77-47dc-98f0-e07d299ec8d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.7168334368273, 80.274939164257, 5.44282375941411, !- X,Y,Z Vertex 1 {m}
  62.7168334368273, 80.274939164257, 4.362, !- X,Y,Z Vertex 2 {m}
  0.0239092067591926, 57.7933979807947, 4.362, !- X,Y,Z Vertex 3 {m}
  0.0239092067591926, 57.7933979807947, 5.44282375941411; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b0df970-8718-4f73-99aa-16c9bd09f20f}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5cc4407a-8ef6-4348-8f05-b5643fd28bf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.6044046461068, 22.5229868678477, 5.44289372929875, !- X,Y,Z Vertex 1 {m}
  83.6044046461068, 22.5229868678477, 4.362, !- X,Y,Z Vertex 2 {m}
  62.7493716963209, 80.2596236352309, 4.362, !- X,Y,Z Vertex 3 {m}
  62.7493716963209, 80.2596236352309, 5.44289372929875; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3893c64d-eabb-4206-9bc9-9e2680b28114}, !- Handle
  Building hotel_1 Space,                 !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {2cde2f14-4fff-4c0c-a312-132825c38abf}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {3893c64d-eabb-4206-9bc9-9e2680b28114}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  228.699183181588, 125.882627703691, 18, !- X,Y,Z Vertex 1 {m}
  228.699183181588, 125.882627703691, 0,  !- X,Y,Z Vertex 2 {m}
  240.287299724369, 93.8035646288842, 0,  !- X,Y,Z Vertex 3 {m}
  240.287299724369, 93.8035646288842, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {382dfc3f-379c-4687-82d9-5c9eea9552f4}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {3893c64d-eabb-4206-9bc9-9e2680b28114}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  266.084894742584, 103.055461156845, 18, !- X,Y,Z Vertex 1 {m}
  266.084894742584, 103.055461156845, 0,  !- X,Y,Z Vertex 2 {m}
  249.445431603485, 149.117541649797, 0,  !- X,Y,Z Vertex 3 {m}
  249.445431603485, 149.117541649797, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {07432110-7492-4f86-9392-411098beef14}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {3893c64d-eabb-4206-9bc9-9e2680b28114}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  240.287299724369, 93.8035646288842, 18, !- X,Y,Z Vertex 1 {m}
  240.287299724369, 93.8035646288842, 0,  !- X,Y,Z Vertex 2 {m}
  266.084894742584, 103.055461156845, 0,  !- X,Y,Z Vertex 3 {m}
  266.084894742584, 103.055461156845, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {88ef267c-aee9-4e6d-988f-d3ffbfb59af3}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {3893c64d-eabb-4206-9bc9-9e2680b28114}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  240.287299724369, 93.8035646288842, 0,  !- X,Y,Z Vertex 1 {m}
  228.699183181588, 125.882627703691, 0,  !- X,Y,Z Vertex 2 {m}
  190.94799557166, 111.647209689488, 0,   !- X,Y,Z Vertex 3 {m}
  185.599740504603, 126.45294733244, 0,   !- X,Y,Z Vertex 4 {m}
  249.445431603485, 149.117541649797, 0,  !- X,Y,Z Vertex 5 {m}
