  266.084894742584, 103.055461156845, 0;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {0a3988cc-0a79-49a3-ba8e-3fd96eaf7476}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {3893c64d-eabb-4206-9bc9-9e2680b28114}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  266.084894742584, 103.055461156845, 18, !- X,Y,Z Vertex 1 {m}
  249.445431603485, 149.117541649797, 18, !- X,Y,Z Vertex 2 {m}
  185.599740504603, 126.45294733244, 18,  !- X,Y,Z Vertex 3 {m}
  190.94799557166, 111.647209689488, 18,  !- X,Y,Z Vertex 4 {m}
  228.699183181588, 125.882627703691, 18, !- X,Y,Z Vertex 5 {m}
  240.287299724369, 93.8035646288842, 18; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {a4455477-a50a-416e-9d25-8ea00ad9d50b}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {3893c64d-eabb-4206-9bc9-9e2680b28114}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  185.599740504603, 126.45294733244, 18,  !- X,Y,Z Vertex 1 {m}
  185.599740504603, 126.45294733244, 0,   !- X,Y,Z Vertex 2 {m}
  190.94799557166, 111.647209689488, 0,   !- X,Y,Z Vertex 3 {m}
  190.94799557166, 111.647209689488, 18;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5e2b0bac-e97e-49ef-bd39-da95f3000831}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {3893c64d-eabb-4206-9bc9-9e2680b28114}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  249.445431603485, 149.117541649797, 18, !- X,Y,Z Vertex 1 {m}
  249.445431603485, 149.117541649797, 0,  !- X,Y,Z Vertex 2 {m}
  185.599740504603, 126.45294733244, 0,   !- X,Y,Z Vertex 3 {m}
  185.599740504603, 126.45294733244, 18;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f063c20a-1dd2-4418-8bb6-05849a29f393}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {3893c64d-eabb-4206-9bc9-9e2680b28114}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  190.94799557166, 111.647209689488, 18,  !- X,Y,Z Vertex 1 {m}
  190.94799557166, 111.647209689488, 0,   !- X,Y,Z Vertex 2 {m}
  228.699183181588, 125.882627703691, 0,  !- X,Y,Z Vertex 3 {m}
  228.699183181588, 125.882627703691, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {331b5d87-4002-47d2-bfe7-9a2ef1cee0b5}, !- Handle
  Building office_1 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {6a61539c-6e32-40d1-9607-10cbc7a6c00b}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {331b5d87-4002-47d2-bfe7-9a2ef1cee0b5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  121.338167822148, 86.2540799320342, 9,  !- X,Y,Z Vertex 1 {m}
  121.338167822148, 86.2540799320342, 0,  !- X,Y,Z Vertex 2 {m}
  159.725243664669, 100.020285136219, 0,  !- X,Y,Z Vertex 3 {m}
  159.725243664669, 100.020285136219, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aa3e290c-a676-43e6-a1be-e6670600d7b6}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {331b5d87-4002-47d2-bfe7-9a2ef1cee0b5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  115.767204514441, 101.67683537564, 9,   !- X,Y,Z Vertex 1 {m}
  115.767204514441, 101.67683537564, 0,   !- X,Y,Z Vertex 2 {m}
  121.338167822148, 86.2540799320342, 0,  !- X,Y,Z Vertex 3 {m}
  121.338167822148, 86.2540799320342, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cb6d7142-e81e-486e-b4c8-de9129ff63e9}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {331b5d87-4002-47d2-bfe7-9a2ef1cee0b5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  159.725243664669, 100.020285136219, 0,  !- X,Y,Z Vertex 1 {m}
  121.338167822148, 86.2540799320342, 0,  !- X,Y,Z Vertex 2 {m}
  115.767204514441, 101.67683537564, 0,   !- X,Y,Z Vertex 3 {m}
  154.15420559675, 115.442978976655, 0;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c6ba3472-933f-4f4e-884c-b041beee60a3}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {331b5d87-4002-47d2-bfe7-9a2ef1cee0b5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  154.15420559675, 115.442978976655, 9,   !- X,Y,Z Vertex 1 {m}
  154.15420559675, 115.442978976655, 0,   !- X,Y,Z Vertex 2 {m}
  115.767204514441, 101.67683537564, 0,   !- X,Y,Z Vertex 3 {m}
  115.767204514441, 101.67683537564, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5443c2a7-5b74-4d4e-82f1-e9dd8bf2d1b2}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {331b5d87-4002-47d2-bfe7-9a2ef1cee0b5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  159.725243664669, 100.020285136219, 9,  !- X,Y,Z Vertex 1 {m}
  159.725243664669, 100.020285136219, 0,  !- X,Y,Z Vertex 2 {m}
  154.15420559675, 115.442978976655, 0,   !- X,Y,Z Vertex 3 {m}
  154.15420559675, 115.442978976655, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {125acc49-eb80-48e5-9665-ca860397aeb9}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {331b5d87-4002-47d2-bfe7-9a2ef1cee0b5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  154.15420559675, 115.442978976655, 9,   !- X,Y,Z Vertex 1 {m}
  115.767204514441, 101.67683537564, 9,   !- X,Y,Z Vertex 2 {m}
  121.338167822148, 86.2540799320342, 9,  !- X,Y,Z Vertex 3 {m}
  159.725243664669, 100.020285136219, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bb7a8ade-e9db-43db-8c3c-71ff72bb0ca5}, !- Handle
  Building office_2 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {5a71a1b3-725f-4b2a-9bd0-e1258d47c978}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {bb7a8ade-e9db-43db-8c3c-71ff72bb0ca5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  121.154440059707, 59.012016555432, 0,   !- X,Y,Z Vertex 1 {m}
  101.548001057342, 51.9809351241529, 0,  !- X,Y,Z Vertex 2 {m}
  87.4349844342817, 91.0520911423654, 0,  !- X,Y,Z Vertex 3 {m}
  107.041326702315, 98.0830928762569, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4624ae17-232b-46ad-813f-7fb677487f4b}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {bb7a8ade-e9db-43db-8c3c-71ff72bb0ca5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  101.548001057342, 51.9809351241529, 18, !- X,Y,Z Vertex 1 {m}
  101.548001057342, 51.9809351241529, 0,  !- X,Y,Z Vertex 2 {m}
  121.154440059707, 59.012016555432, 0,   !- X,Y,Z Vertex 3 {m}
  121.154440059707, 59.012016555432, 18;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cc7ea902-35bf-4ad2-bab5-9ba5e7f7b3e8}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {bb7a8ade-e9db-43db-8c3c-71ff72bb0ca5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.4349844342817, 91.0520911423654, 18, !- X,Y,Z Vertex 1 {m}
  87.4349844342817, 91.0520911423654, 0,  !- X,Y,Z Vertex 2 {m}
  101.548001057342, 51.9809351241529, 0,  !- X,Y,Z Vertex 3 {m}
  101.548001057342, 51.9809351241529, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {13ad5652-b52b-402b-ae97-e8de260127dd}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {bb7a8ade-e9db-43db-8c3c-71ff72bb0ca5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.041326702315, 98.0830928762569, 18, !- X,Y,Z Vertex 1 {m}
  107.041326702315, 98.0830928762569, 0,  !- X,Y,Z Vertex 2 {m}
  87.4349844342817, 91.0520911423654, 0,  !- X,Y,Z Vertex 3 {m}
  87.4349844342817, 91.0520911423654, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e150853d-7256-4300-9e2b-03e516e01f1e}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {bb7a8ade-e9db-43db-8c3c-71ff72bb0ca5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  121.154440059707, 59.012016555432, 18,  !- X,Y,Z Vertex 1 {m}
  121.154440059707, 59.012016555432, 0,   !- X,Y,Z Vertex 2 {m}
  107.041326702315, 98.0830928762569, 0,  !- X,Y,Z Vertex 3 {m}
  107.041326702315, 98.0830928762569, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9fde154a-67f5-4ae7-b381-37e98ad447a6}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {bb7a8ade-e9db-43db-8c3c-71ff72bb0ca5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.041326702315, 98.0830928762569, 18, !- X,Y,Z Vertex 1 {m}
  87.4349844342817, 91.0520911423654, 18, !- X,Y,Z Vertex 2 {m}
  101.548001057342, 51.9809351241529, 18, !- X,Y,Z Vertex 3 {m}
  121.154440059707, 59.012016555432, 18;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5841e8fe-4d3b-4bc2-baf7-049e142368d3}, !- Handle
  Building office_3 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {958fda60-def0-4cbe-b44a-621e9ee60d0a}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {5841e8fe-4d3b-4bc2-baf7-049e142368d3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.875708522385, 31.267270879315, 9,   !- X,Y,Z Vertex 1 {m}
  131.875708522385, 31.267270879315, 0,   !- X,Y,Z Vertex 2 {m}
  143.886044631487, 19.3149838323295, 0,  !- X,Y,Z Vertex 3 {m}
  143.886044631487, 19.3149838323295, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {61c55af0-649a-41f5-958f-1c48f3f80c3d}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {5841e8fe-4d3b-4bc2-baf7-049e142368d3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  143.886044631487, 19.3149838323295, 9,  !- X,Y,Z Vertex 1 {m}
  143.886044631487, 19.3149838323295, 0,  !- X,Y,Z Vertex 2 {m}
  199.290322374514, 78.9033698306193, 0,  !- X,Y,Z Vertex 3 {m}
  199.290322374514, 78.9033698306193, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3d4f8146-5912-4a0f-8cb8-6c4f3ca26b1a}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {5841e8fe-4d3b-4bc2-baf7-049e142368d3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  199.290322374514, 78.9033698306193, 9,  !- X,Y,Z Vertex 1 {m}
  199.290322374514, 78.9033698306193, 0,  !- X,Y,Z Vertex 2 {m}
  186.957975259522, 89.8108734983254, 0,  !- X,Y,Z Vertex 3 {m}
  186.957975259522, 89.8108734983254, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {819e6702-7da0-4cd3-8fd5-b0e24386fa8f}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {5841e8fe-4d3b-4bc2-baf7-049e142368d3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  186.957975259522, 89.8108734983254, 9,  !- X,Y,Z Vertex 1 {m}
  186.957975259522, 89.8108734983254, 0,  !- X,Y,Z Vertex 2 {m}
  131.875708522385, 31.267270879315, 0,   !- X,Y,Z Vertex 3 {m}
  131.875708522385, 31.267270879315, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9edf2a13-3345-4e11-ae73-a97c689af134}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {5841e8fe-4d3b-4bc2-baf7-049e142368d3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  199.290322374514, 78.9033698306193, 9,  !- X,Y,Z Vertex 1 {m}
  186.957975259522, 89.8108734983254, 9,  !- X,Y,Z Vertex 2 {m}
  131.875708522385, 31.267270879315, 9,   !- X,Y,Z Vertex 3 {m}
  143.886044631487, 19.3149838323295, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ba6175b0-0575-426d-bc28-3eb03347695e}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {5841e8fe-4d3b-4bc2-baf7-049e142368d3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  143.886044631487, 19.3149838323295, 0,  !- X,Y,Z Vertex 1 {m}
  131.875708522385, 31.267270879315, 0,   !- X,Y,Z Vertex 2 {m}
  186.957975259522, 89.8108734983254, 0,  !- X,Y,Z Vertex 3 {m}
  199.290322374514, 78.9033698306193, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {58e78d15-dcb0-40cc-8264-c226641d8bf1}, !- Handle
  Building office_6 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {17939f51-cd52-47d7-add8-ae17c16396e4}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {58e78d15-dcb0-40cc-8264-c226641d8bf1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  229.349125268947, 55.9791831556904, 6,  !- X,Y,Z Vertex 1 {m}
  229.349125268947, 55.9791831556904, 0,  !- X,Y,Z Vertex 2 {m}
  201.225713296607, 26.696063185763, 0,   !- X,Y,Z Vertex 3 {m}
  201.225713296607, 26.696063185763, 6;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6afb087d-ffed-4a75-bca4-20c1aead1bf7}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {58e78d15-dcb0-40cc-8264-c226641d8bf1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  240.146170335718, 45.4501573934846, 6,  !- X,Y,Z Vertex 1 {m}
  229.349125268947, 55.9791831556904, 6,  !- X,Y,Z Vertex 2 {m}
  201.225713296607, 26.696063185763, 6,   !- X,Y,Z Vertex 3 {m}
  212.848295894134, 16.4630082912223, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {97765860-be10-4ae4-9a58-98958ca14dfb}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {58e78d15-dcb0-40cc-8264-c226641d8bf1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  240.146170335718, 45.4501573934846, 6,  !- X,Y,Z Vertex 1 {m}
  240.146170335718, 45.4501573934846, 0,  !- X,Y,Z Vertex 2 {m}
  229.349125268947, 55.9791831556904, 0,  !- X,Y,Z Vertex 3 {m}
  229.349125268947, 55.9791831556904, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4e353aa1-0eec-4741-8ddc-fa789b3f0a95}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {58e78d15-dcb0-40cc-8264-c226641d8bf1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  212.848295894134, 16.4630082912223, 6,  !- X,Y,Z Vertex 1 {m}
  212.848295894134, 16.4630082912223, 0,  !- X,Y,Z Vertex 2 {m}
  240.146170335718, 45.4501573934846, 0,  !- X,Y,Z Vertex 3 {m}
  240.146170335718, 45.4501573934846, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f2b76f08-540a-4491-9347-97305b78d621}, !- Handle
  Shading Surface 31,                     !- Name
  ,                                       !- Construction Name
  {58e78d15-dcb0-40cc-8264-c226641d8bf1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  201.225713296607, 26.696063185763, 6,   !- X,Y,Z Vertex 1 {m}
  201.225713296607, 26.696063185763, 0,   !- X,Y,Z Vertex 2 {m}
  212.848295894134, 16.4630082912223, 0,  !- X,Y,Z Vertex 3 {m}
  212.848295894134, 16.4630082912223, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c6d7c137-1ecd-4d9e-bfba-d83165bf49cd}, !- Handle
  Shading Surface 32,                     !- Name
  ,                                       !- Construction Name
  {58e78d15-dcb0-40cc-8264-c226641d8bf1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  212.848295894134, 16.4630082912223, 0,  !- X,Y,Z Vertex 1 {m}
  201.225713296607, 26.696063185763, 0,   !- X,Y,Z Vertex 2 {m}
  229.349125268947, 55.9791831556904, 0,  !- X,Y,Z Vertex 3 {m}
  240.146170335718, 45.4501573934846, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e20d02be-4f8a-4035-84b5-aae88a499ddc}, !- Handle
  Building office_7 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {cb897b4e-7ebe-4174-b239-22122aee36c9}, !- Handle
  Shading Surface 33,                     !- Name
  ,                                       !- Construction Name
  {e20d02be-4f8a-4035-84b5-aae88a499ddc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  201.538293996504, 4.55745981725247, 6,  !- X,Y,Z Vertex 1 {m}
  201.538293996504, 4.55745981725247, 0,  !- X,Y,Z Vertex 2 {m}
  190.609142437679, 14.8069555617267, 0,  !- X,Y,Z Vertex 3 {m}
  190.609142437679, 14.8069555617267, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bc714c45-f08c-458a-8755-d88356a6d982}, !- Handle
  Shading Surface 34,                     !- Name
  ,                                       !- Construction Name
  {e20d02be-4f8a-4035-84b5-aae88a499ddc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  201.538293996504, 4.55745981725247, 0,  !- X,Y,Z Vertex 1 {m}
  174.550103318852, -24.6325369751267, 0, !- X,Y,Z Vertex 2 {m}
  163.001790293653, -14.6049964137527, 0, !- X,Y,Z Vertex 3 {m}
  190.609142437679, 14.8069555617267, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {607f742c-2879-42f3-b4e5-cae0989a7299}, !- Handle
  Shading Surface 35,                     !- Name
  ,                                       !- Construction Name
  {e20d02be-4f8a-4035-84b5-aae88a499ddc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  174.550103318852, -24.6325369751267, 6, !- X,Y,Z Vertex 1 {m}
  174.550103318852, -24.6325369751267, 0, !- X,Y,Z Vertex 2 {m}
  201.538293996504, 4.55745981725247, 0,  !- X,Y,Z Vertex 3 {m}
  201.538293996504, 4.55745981725247, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ab3f274f-f3cb-4795-9eec-a5009d04f93b}, !- Handle
  Shading Surface 36,                     !- Name
  ,                                       !- Construction Name
  {e20d02be-4f8a-4035-84b5-aae88a499ddc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  163.001790293653, -14.6049964137527, 6, !- X,Y,Z Vertex 1 {m}
  163.001790293653, -14.6049964137527, 0, !- X,Y,Z Vertex 2 {m}
  174.550103318852, -24.6325369751267, 0, !- X,Y,Z Vertex 3 {m}
  174.550103318852, -24.6325369751267, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d0b95cd7-c8f1-43ee-939c-ea2f7478479b}, !- Handle
  Shading Surface 37,                     !- Name
  ,                                       !- Construction Name
  {e20d02be-4f8a-4035-84b5-aae88a499ddc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  190.609142437679, 14.8069555617267, 6,  !- X,Y,Z Vertex 1 {m}
  190.609142437679, 14.8069555617267, 0,  !- X,Y,Z Vertex 2 {m}
  163.001790293653, -14.6049964137527, 0, !- X,Y,Z Vertex 3 {m}
  163.001790293653, -14.6049964137527, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c0bab78b-ff55-4018-a989-e322e9b0c50d}, !- Handle
  Shading Surface 38,                     !- Name
  ,                                       !- Construction Name
  {e20d02be-4f8a-4035-84b5-aae88a499ddc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  190.609142437679, 14.8069555617267, 6,  !- X,Y,Z Vertex 1 {m}
  163.001790293653, -14.6049964137527, 6, !- X,Y,Z Vertex 2 {m}
  174.550103318852, -24.6325369751267, 6, !- X,Y,Z Vertex 3 {m}
  201.538293996504, 4.55745981725247, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8de8cdc8-3fd3-4764-8986-4a73bbf4503f}, !- Handle
  Building restaurant_1 Space,            !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {40865e9d-9619-453f-be0c-d41a87ace41d}, !- Handle
  Shading Surface 39,                     !- Name
  ,                                       !- Construction Name
  {8de8cdc8-3fd3-4764-8986-4a73bbf4503f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.796016535088, -17.1239841600801, 6,  !- X,Y,Z Vertex 1 {m}
  29.796016535088, -17.1239841600801, 0,  !- X,Y,Z Vertex 2 {m}
  65.748268226141, -118.974206871332, 0,  !- X,Y,Z Vertex 3 {m}
  65.748268226141, -118.974206871332, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e953b955-cd90-4e47-9e75-fa20cdcf54db}, !- Handle
  Shading Surface 40,                     !- Name
  ,                                       !- Construction Name
  {8de8cdc8-3fd3-4764-8986-4a73bbf4503f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  65.748268226141, -118.974206871332, 6,  !- X,Y,Z Vertex 1 {m}
  65.748268226141, -118.974206871332, 0,  !- X,Y,Z Vertex 2 {m}
  84.371361925366, -112.447746165812, 0,  !- X,Y,Z Vertex 3 {m}
  84.371361925366, -112.447746165812, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9f038f09-524f-496b-8a6d-e3cdf7867c1d}, !- Handle
  Shading Surface 41,                     !- Name
  ,                                       !- Construction Name
  {8de8cdc8-3fd3-4764-8986-4a73bbf4503f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  84.371361925366, -112.447746165812, 6,  !- X,Y,Z Vertex 1 {m}
  84.371361925366, -112.447746165812, 0,  !- X,Y,Z Vertex 2 {m}
  48.4188691249544, -10.5977163048576, 0, !- X,Y,Z Vertex 3 {m}
  48.4188691249544, -10.5977163048576, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f214c315-9f30-48ac-9005-1cd52f47e154}, !- Handle
  Shading Surface 42,                     !- Name
  ,                                       !- Construction Name
  {8de8cdc8-3fd3-4764-8986-4a73bbf4503f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.4188691249544, -10.5977163048576, 6, !- X,Y,Z Vertex 1 {m}
  48.4188691249544, -10.5977163048576, 0, !- X,Y,Z Vertex 2 {m}
  29.796016535088, -17.1239841600801, 0,  !- X,Y,Z Vertex 3 {m}
  29.796016535088, -17.1239841600801, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9fbb06bb-f5e8-4417-a085-f2acce7cb022}, !- Handle
  Shading Surface 43,                     !- Name
  ,                                       !- Construction Name
  {8de8cdc8-3fd3-4764-8986-4a73bbf4503f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  84.371361925366, -112.447746165812, 6,  !- X,Y,Z Vertex 1 {m}
  48.4188691249544, -10.5977163048576, 6, !- X,Y,Z Vertex 2 {m}
  29.796016535088, -17.1239841600801, 6,  !- X,Y,Z Vertex 3 {m}
  65.748268226141, -118.974206871332, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d3a76815-46b7-4e82-b151-de69f9adce0b}, !- Handle
  Shading Surface 44,                     !- Name
  ,                                       !- Construction Name
  {8de8cdc8-3fd3-4764-8986-4a73bbf4503f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  65.748268226141, -118.974206871332, 0,  !- X,Y,Z Vertex 1 {m}
  29.796016535088, -17.1239841600801, 0,  !- X,Y,Z Vertex 2 {m}
  48.4188691249544, -10.5977163048576, 0, !- X,Y,Z Vertex 3 {m}
  84.371361925366, -112.447746165812, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fa2c14e4-46ce-42c0-87c5-c9fe13e67d13}, !- Handle
  Building school_1 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {706a598c-ce72-4c45-8a8b-d3ce6578e387}, !- Handle
  Shading Surface 45,                     !- Name
  ,                                       !- Construction Name
  {fa2c14e4-46ce-42c0-87c5-c9fe13e67d13}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  256.972256911554, -60.4323659729152, 12, !- X,Y,Z Vertex 1 {m}
  240.080971509408, -16.2850233665861, 12, !- X,Y,Z Vertex 2 {m}
  225.384963001681, -21.5308060105057, 12, !- X,Y,Z Vertex 3 {m}
  235.475840895616, -49.5053968596217, 12, !- X,Y,Z Vertex 4 {m}
  184.587833856749, -68.3026654678802, 12, !- X,Y,Z Vertex 5 {m}
  190.510666693419, -84.4756048503207, 12; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {8dc7f628-ab95-4df2-a295-1b2f417d1b7b}, !- Handle
  Shading Surface 46,                     !- Name
  ,                                       !- Construction Name
  {fa2c14e4-46ce-42c0-87c5-c9fe13e67d13}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  190.510666693419, -84.4756048503207, 0, !- X,Y,Z Vertex 1 {m}
  184.587833856749, -68.3026654678802, 0, !- X,Y,Z Vertex 2 {m}
  235.475840895616, -49.5053968596217, 0, !- X,Y,Z Vertex 3 {m}
  225.384963001681, -21.5308060105057, 0, !- X,Y,Z Vertex 4 {m}
  240.080971509408, -16.2850233665861, 0, !- X,Y,Z Vertex 5 {m}
  256.972256911554, -60.4323659729152, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {77da60e6-2adf-4dde-8514-b526cd51e732}, !- Handle
  Shading Surface 47,                     !- Name
  ,                                       !- Construction Name
  {fa2c14e4-46ce-42c0-87c5-c9fe13e67d13}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  184.587833856749, -68.3026654678802, 12, !- X,Y,Z Vertex 1 {m}
  184.587833856749, -68.3026654678802, 0, !- X,Y,Z Vertex 2 {m}
  190.510666693419, -84.4756048503207, 0, !- X,Y,Z Vertex 3 {m}
  190.510666693419, -84.4756048503207, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {50a348d4-d0ab-4ef2-81ca-1093b355c71a}, !- Handle
  Shading Surface 48,                     !- Name
  ,                                       !- Construction Name
  {fa2c14e4-46ce-42c0-87c5-c9fe13e67d13}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  235.475840895616, -49.5053968596217, 12, !- X,Y,Z Vertex 1 {m}
  235.475840895616, -49.5053968596217, 0, !- X,Y,Z Vertex 2 {m}
  184.587833856749, -68.3026654678802, 0, !- X,Y,Z Vertex 3 {m}
  184.587833856749, -68.3026654678802, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {be46e173-dea7-477b-b598-c40bb3d3ff7c}, !- Handle
  Shading Surface 49,                     !- Name
  ,                                       !- Construction Name
  {fa2c14e4-46ce-42c0-87c5-c9fe13e67d13}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  225.384963001681, -21.5308060105057, 12, !- X,Y,Z Vertex 1 {m}
  225.384963001681, -21.5308060105057, 0, !- X,Y,Z Vertex 2 {m}
  235.475840895616, -49.5053968596217, 0, !- X,Y,Z Vertex 3 {m}
  235.475840895616, -49.5053968596217, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {08ebcb46-2488-4ae2-b37f-c30d16cfa847}, !- Handle
  Shading Surface 50,                     !- Name
  ,                                       !- Construction Name
  {fa2c14e4-46ce-42c0-87c5-c9fe13e67d13}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  240.080971509408, -16.2850233665861, 12, !- X,Y,Z Vertex 1 {m}
  240.080971509408, -16.2850233665861, 0, !- X,Y,Z Vertex 2 {m}
  225.384963001681, -21.5308060105057, 0, !- X,Y,Z Vertex 3 {m}
  225.384963001681, -21.5308060105057, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {49a0041b-2cdd-44f7-960c-084fad3bc4f2}, !- Handle
  Shading Surface 51,                     !- Name
  ,                                       !- Construction Name
  {fa2c14e4-46ce-42c0-87c5-c9fe13e67d13}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  256.972256911554, -60.4323659729152, 12, !- X,Y,Z Vertex 1 {m}
  256.972256911554, -60.4323659729152, 0, !- X,Y,Z Vertex 2 {m}
  240.080971509408, -16.2850233665861, 0, !- X,Y,Z Vertex 3 {m}
  240.080971509408, -16.2850233665861, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {01991933-85a2-43d4-b9d1-3d78685aaa90}, !- Handle
  Shading Surface 52,                     !- Name
  ,                                       !- Construction Name
  {fa2c14e4-46ce-42c0-87c5-c9fe13e67d13}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  190.510666693419, -84.4756048503207, 12, !- X,Y,Z Vertex 1 {m}
  190.510666693419, -84.4756048503207, 0, !- X,Y,Z Vertex 2 {m}
  256.972256911554, -60.4323659729152, 0, !- X,Y,Z Vertex 3 {m}
  256.972256911554, -60.4323659729152, 12; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {4e9f4fff-2bc9-4feb-9909-933ddc48aadb}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {83ad3963-77e1-4cd5-bc99-e26927f49b53}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {4e9f4fff-2bc9-4feb-9909-933ddc48aadb}; !- Layer 1

OS:InternalMass:Definition,
  {c574eb58-a363-4d09-80e7-78738672dc18}, !- Handle
  Internal Mass Definition 1,             !- Name
  {83ad3963-77e1-4cd5-bc99-e26927f49b53}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:DefaultScheduleSet,
  {4dd9e5e1-358a-4925-9e79-fcd70e399acb}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9920b7b-51c3-4b73-8765-6e79164686c9}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {f733f945-7a01-4f49-a944-5652e5cb1d76}, !- Heating Setpoint Temperature Schedule Name
  {ed429a1b-8b07-4bfe-a243-d4b3bc04f708}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfe96528-0ebc-4b61-827e-2d6ca54ad43e}, !- Handle
  Story Ground Blended Space Type Thermostat 1, !- Name
  {f733f945-7a01-4f49-a944-5652e5cb1d76}, !- Heating Setpoint Temperature Schedule Name
  {ed429a1b-8b07-4bfe-a243-d4b3bc04f708}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aefde588-4580-4b6e-afa1-5ea5d9dc94be}, !- Handle
  Story Ground Blended Space Type Thermostat 2, !- Name
  {f733f945-7a01-4f49-a944-5652e5cb1d76}, !- Heating Setpoint Temperature Schedule Name
  {ed429a1b-8b07-4bfe-a243-d4b3bc04f708}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee333ed5-50fb-4e4b-9e57-efefa9c61073}, !- Handle
  Story Ground Blended Space Type Thermostat 3, !- Name
  {f733f945-7a01-4f49-a944-5652e5cb1d76}, !- Heating Setpoint Temperature Schedule Name
  {ed429a1b-8b07-4bfe-a243-d4b3bc04f708}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1d5da34-2e24-4911-b9cc-0b7e503e18d5}, !- Handle
  Story Ground Blended Space Type Thermostat 4, !- Name
  {f733f945-7a01-4f49-a944-5652e5cb1d76}, !- Heating Setpoint Temperature Schedule Name
  {ed429a1b-8b07-4bfe-a243-d4b3bc04f708}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {0fb30897-1e43-44f1-b7bc-a83f4f361323}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb8ef826-8c57-4679-838a-ebacc1d52728}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Heating Setpoint Temperature Schedule Name
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3305242d-2f99-4db7-b15e-8af38c196ea0}, !- Handle
  Story Top Blended Space Type Thermostat 1, !- Name
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Heating Setpoint Temperature Schedule Name
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {850eff58-6f6a-4714-a8d2-a99c62a065a4}, !- Handle
  Story Top Blended Space Type Thermostat 2, !- Name
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Heating Setpoint Temperature Schedule Name
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db1ca9fc-4a6d-4b75-a7fa-bf3051421ed0}, !- Handle
  Story Top Blended Space Type Thermostat 3, !- Name
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Heating Setpoint Temperature Schedule Name
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6d9a206-54fe-4544-aa06-ea382a22915e}, !- Handle
  Story Top Blended Space Type Thermostat 4, !- Name
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Heating Setpoint Temperature Schedule Name
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {c6cfa8e9-0789-4807-8c2b-84fe804edc8c}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {37bd3e5d-fa71-42da-8122-0cf68c6b0e01}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d9e2e829-9865-4ae4-835b-883fc730f734}, !- Plant Side Inlet Node Name
  {f20ca330-e7c3-4874-95d3-190b00ab9512}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5c1b6b7f-48e0-416e-9be8-b64655f771bf}, !- Demand Side Inlet Node Name
  {24b281d8-8d4d-401c-8d68-92b0b6552876}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a478eea0-8fc6-4f9e-b91d-a3f0ff55de1a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {632c2787-2854-45b8-b92c-6c8260fafbff}, !- Demand Mixer Name
  {32bec152-1396-457d-b640-ad00987870c8}, !- Demand Splitter Name
  {353dc513-c94c-4387-82f3-e794fb72b902}, !- Supply Mixer Name
  {a27c650b-e1f0-407b-b716-5772de41feb8}; !- Supply Splitter Name

OS:Node,
  {1505aa81-17b3-408f-909d-aa4bdf4ce746}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {d9e2e829-9865-4ae4-835b-883fc730f734}, !- Inlet Port
  {06f8896d-325e-473a-a450-48bcd1b42559}; !- Outlet Port

OS:Node,
  {37bd3e5d-fa71-42da-8122-0cf68c6b0e01}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {8c529c55-5d60-42ef-8fe1-3b633e7e7fb4}, !- Inlet Port
  {f20ca330-e7c3-4874-95d3-190b00ab9512}; !- Outlet Port

OS:Node,
  {fe8903c6-e9a7-45e3-ac74-18c607a3b93e}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {ce3017ff-fc79-411a-bb40-953f160fe627}, !- Inlet Port
  {c17326cc-4efd-4082-8da6-96f51b3948b7}; !- Outlet Port

OS:Connector:Mixer,
  {353dc513-c94c-4387-82f3-e794fb72b902}, !- Handle
  Connector Mixer 7,                      !- Name
  {667d27de-e129-4d48-901c-94f606233044}, !- Outlet Branch Name
  {1f6aba9c-deee-46b2-8608-d3eb25ab975b}, !- Inlet Branch Name 1
  {6624769a-873f-4ea9-9fc5-b4122523b249}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a27c650b-e1f0-407b-b716-5772de41feb8}, !- Handle
  Connector Splitter 7,                   !- Name
  {6e98f06d-3f18-4c28-8034-25f8ddbdec85}, !- Inlet Branch Name
  {ce3017ff-fc79-411a-bb40-953f160fe627}, !- Outlet Branch Name 1
  {a8218e67-40ec-40c1-8d8a-6f5bcf5d84b6}; !- Outlet Branch Name 2

OS:Connection,
  {d9e2e829-9865-4ae4-835b-883fc730f734}, !- Handle
  {c6cfa8e9-0789-4807-8c2b-84fe804edc8c}, !- Source Object
  14,                                     !- Outlet Port
  {1505aa81-17b3-408f-909d-aa4bdf4ce746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce3017ff-fc79-411a-bb40-953f160fe627}, !- Handle
  {a27c650b-e1f0-407b-b716-5772de41feb8}, !- Source Object
  3,                                      !- Outlet Port
  {fe8903c6-e9a7-45e3-ac74-18c607a3b93e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f20ca330-e7c3-4874-95d3-190b00ab9512}, !- Handle
  {37bd3e5d-fa71-42da-8122-0cf68c6b0e01}, !- Source Object
  3,                                      !- Outlet Port
  {c6cfa8e9-0789-4807-8c2b-84fe804edc8c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0d669fbd-2114-464b-81c9-8414cc312025}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {5c1b6b7f-48e0-416e-9be8-b64655f771bf}, !- Inlet Port
  {16cc1431-a5cd-4986-a7c9-43f64c8405d1}; !- Outlet Port

OS:Node,
  {81a9c5b3-0753-4d75-8320-f197b8e9550d}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {91730afb-cd5f-42ba-a7c5-fb5e9f715c31}, !- Inlet Port
  {24b281d8-8d4d-401c-8d68-92b0b6552876}; !- Outlet Port

OS:Node,
  {3574ae9f-6c67-4bdc-9aa6-45bf2d50ef15}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {f5dcccce-922e-42ff-b24c-b3ffabb871c2}, !- Inlet Port
  {fa4da224-f332-4848-b2dc-f8122bdae444}; !- Outlet Port

OS:Connector:Mixer,
  {632c2787-2854-45b8-b92c-6c8260fafbff}, !- Handle
  Connector Mixer 8,                      !- Name
  {30cfb802-735a-43d8-a37c-9a2d9b0452ff}, !- Outlet Branch Name
  {fce7d474-9eeb-41f7-be94-1253617a2be3}, !- Inlet Branch Name 1
  {144577ab-44f5-47ab-9b77-e00f7727d7c1}, !- Inlet Branch Name 2
  {dd58a8ec-fecc-4762-9921-ee728285c9eb}, !- Inlet Branch Name 3
  {b2898a42-bab3-46bc-90ea-555cc32d3b24}, !- Inlet Branch Name 4
  {cfe46dde-ff87-4100-9fc7-7f91a4fbae61}, !- Inlet Branch Name 5
  {82b745d1-a9d3-41fb-aac8-9e244a3380a0}, !- Inlet Branch Name 6
  {b0cf12bb-73b7-462a-a010-10a1f00c35e5}, !- Inlet Branch Name 7
  {84416193-edf3-4170-a47d-45ae146387c4}, !- Inlet Branch Name 8
  {f1a23e00-9457-4757-b56c-a78ff7702870}, !- Inlet Branch Name 9
  {ebca1b27-34dd-46e5-a74c-d6d65e8de4ee}, !- Inlet Branch Name 10
  {ab7518a2-3f41-42d6-a354-5ea29f2af898}, !- Inlet Branch Name 11
  {af9a219b-3771-498f-805d-e8173c40d786}, !- Inlet Branch Name 12
  {2df36d16-d5b3-48fa-9d8b-1dbd9431d9d7}; !- Inlet Branch Name 13

OS:Connector:Splitter,
  {32bec152-1396-457d-b640-ad00987870c8}, !- Handle
  Connector Splitter 8,                   !- Name
  {3b351c5f-403b-4fb6-af50-523bcf3855d3}, !- Inlet Branch Name
  {f5dcccce-922e-42ff-b24c-b3ffabb871c2}, !- Outlet Branch Name 1
  {4f2b8ca9-87d0-4a73-80d7-1700652c77cc}, !- Outlet Branch Name 2
  {dc535435-3115-425f-b2c5-0e24f7cdd6af}, !- Outlet Branch Name 3
  {b26de196-f47d-4db1-afb9-7ab0332630cc}, !- Outlet Branch Name 4
  {3e830694-cfdf-4f19-8625-7d824c142d57}, !- Outlet Branch Name 5
  {4cf5dec2-9012-4bd4-9830-27e5e62f97d4}, !- Outlet Branch Name 6
  {be544eba-a841-4e04-8f3d-aadba3bbfe34}, !- Outlet Branch Name 7
  {4cecc527-4882-4549-9921-238135b79679}, !- Outlet Branch Name 8
  {bfd3e38c-dca6-42ca-ad69-d5258ca71a44}, !- Outlet Branch Name 9
  {e8b7dd13-6ae9-4bdc-8730-4ff10f2a2819}, !- Outlet Branch Name 10
  {fbc82f2e-2bae-4c32-95d0-427a7fa68e16}, !- Outlet Branch Name 11
  {50cde5df-5fda-4304-a07e-ae77c5ff2588}, !- Outlet Branch Name 12
  {0627d4ae-7ab0-4f13-847c-4c5ece753365}; !- Outlet Branch Name 13

OS:Connection,
  {5c1b6b7f-48e0-416e-9be8-b64655f771bf}, !- Handle
  {c6cfa8e9-0789-4807-8c2b-84fe804edc8c}, !- Source Object
  17,                                     !- Outlet Port
  {0d669fbd-2114-464b-81c9-8414cc312025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5dcccce-922e-42ff-b24c-b3ffabb871c2}, !- Handle
  {32bec152-1396-457d-b640-ad00987870c8}, !- Source Object
  3,                                      !- Outlet Port
  {3574ae9f-6c67-4bdc-9aa6-45bf2d50ef15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24b281d8-8d4d-401c-8d68-92b0b6552876}, !- Handle
  {81a9c5b3-0753-4d75-8320-f197b8e9550d}, !- Source Object
  3,                                      !- Outlet Port
  {c6cfa8e9-0789-4807-8c2b-84fe804edc8c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0c8d025f-a85a-4b4a-a015-f6d2779d416c}, !- Handle
  {c6cfa8e9-0789-4807-8c2b-84fe804edc8c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a478eea0-8fc6-4f9e-b91d-a3f0ff55de1a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {dd49cbe1-da97-4c96-a73f-173e90772bab}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  {9385e716-e96e-42f4-b4dd-4330e94bff57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9385e716-e96e-42f4-b4dd-4330e94bff57}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {52b6e7a2-6ce6-4d4d-a4d4-c37915d98770}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {dd49cbe1-da97-4c96-a73f-173e90772bab}, !- Schedule Name
  {37bd3e5d-fa71-42da-8122-0cf68c6b0e01}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e8990fb8-503b-4721-b020-46c22639c8f5}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {06f8896d-325e-473a-a450-48bcd1b42559}, !- Inlet Node Name
  {43148185-928f-4c4c-8024-834eae8100c4}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {55ee7614-8bbc-4c54-a757-de836563acb0}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {43148185-928f-4c4c-8024-834eae8100c4}, !- Inlet Port
  {6e98f06d-3f18-4c28-8034-25f8ddbdec85}; !- Outlet Port

OS:Connection,
  {06f8896d-325e-473a-a450-48bcd1b42559}, !- Handle
  {1505aa81-17b3-408f-909d-aa4bdf4ce746}, !- Source Object
  3,                                      !- Outlet Port
  {e8990fb8-503b-4721-b020-46c22639c8f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43148185-928f-4c4c-8024-834eae8100c4}, !- Handle
  {e8990fb8-503b-4721-b020-46c22639c8f5}, !- Source Object
  3,                                      !- Outlet Port
  {55ee7614-8bbc-4c54-a757-de836563acb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e98f06d-3f18-4c28-8034-25f8ddbdec85}, !- Handle
  {55ee7614-8bbc-4c54-a757-de836563acb0}, !- Source Object
  3,                                      !- Outlet Port
  {a27c650b-e1f0-407b-b716-5772de41feb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {de08666b-5d52-4388-ab5e-eca48a71c848}, !- Handle
  Boiler 2745kBtu/hr 0.8 Thermal Eff,     !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {1ea80de6-7294-4876-af0e-a93e5c64c091}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {c17326cc-4efd-4082-8da6-96f51b3948b7}, !- Boiler Water Inlet Node Name
  {56b61071-dbc9-4964-ac04-d804959e9403}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {c5cb0ee5-3a4d-45f0-9b04-0b784ed29144}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {56b61071-dbc9-4964-ac04-d804959e9403}, !- Inlet Port
  {1f6aba9c-deee-46b2-8608-d3eb25ab975b}; !- Outlet Port

OS:Connection,
  {c17326cc-4efd-4082-8da6-96f51b3948b7}, !- Handle
  {fe8903c6-e9a7-45e3-ac74-18c607a3b93e}, !- Source Object
  3,                                      !- Outlet Port
  {de08666b-5d52-4388-ab5e-eca48a71c848}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {56b61071-dbc9-4964-ac04-d804959e9403}, !- Handle
  {de08666b-5d52-4388-ab5e-eca48a71c848}, !- Source Object
  12,                                     !- Outlet Port
  {c5cb0ee5-3a4d-45f0-9b04-0b784ed29144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f6aba9c-deee-46b2-8608-d3eb25ab975b}, !- Handle
  {c5cb0ee5-3a4d-45f0-9b04-0b784ed29144}, !- Source Object
  3,                                      !- Outlet Port
  {353dc513-c94c-4387-82f3-e794fb72b902}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {87f5726f-0442-4f1a-964d-71c8136eff60}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {6b02977d-4aa4-41d2-8a61-3e5bf3f045a3}, !- Inlet Node Name
  {4d3367db-40af-4f9e-a2fa-2abb1c9c11c9}; !- Outlet Node Name

OS:Node,
  {89e247dc-2743-40b3-9088-f38346379bbf}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {a8218e67-40ec-40c1-8d8a-6f5bcf5d84b6}, !- Inlet Port
  {6b02977d-4aa4-41d2-8a61-3e5bf3f045a3}; !- Outlet Port

OS:Connection,
  {a8218e67-40ec-40c1-8d8a-6f5bcf5d84b6}, !- Handle
  {a27c650b-e1f0-407b-b716-5772de41feb8}, !- Source Object
  4,                                      !- Outlet Port
  {89e247dc-2743-40b3-9088-f38346379bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfb6c026-f81c-42f5-9d61-0ab4e3e94786}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {4d3367db-40af-4f9e-a2fa-2abb1c9c11c9}, !- Inlet Port
  {6624769a-873f-4ea9-9fc5-b4122523b249}; !- Outlet Port

OS:Connection,
  {6b02977d-4aa4-41d2-8a61-3e5bf3f045a3}, !- Handle
  {89e247dc-2743-40b3-9088-f38346379bbf}, !- Source Object
  3,                                      !- Outlet Port
  {87f5726f-0442-4f1a-964d-71c8136eff60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3367db-40af-4f9e-a2fa-2abb1c9c11c9}, !- Handle
  {87f5726f-0442-4f1a-964d-71c8136eff60}, !- Source Object
  3,                                      !- Outlet Port
  {cfb6c026-f81c-42f5-9d61-0ab4e3e94786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6624769a-873f-4ea9-9fc5-b4122523b249}, !- Handle
  {cfb6c026-f81c-42f5-9d61-0ab4e3e94786}, !- Source Object
  3,                                      !- Outlet Port
  {353dc513-c94c-4387-82f3-e794fb72b902}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e8dfbb99-5a46-434d-b6b2-37593fce45cc}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {fa4da224-f332-4848-b2dc-f8122bdae444}, !- Inlet Node Name
  {39719d21-58e3-4212-b3ab-3eed37898435}; !- Outlet Node Name

OS:Node,
  {c88e77a7-0171-47bf-b2ef-d0442034ae68}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {39719d21-58e3-4212-b3ab-3eed37898435}, !- Inlet Port
  {fce7d474-9eeb-41f7-be94-1253617a2be3}; !- Outlet Port

OS:Connection,
  {fa4da224-f332-4848-b2dc-f8122bdae444}, !- Handle
  {3574ae9f-6c67-4bdc-9aa6-45bf2d50ef15}, !- Source Object
  3,                                      !- Outlet Port
  {e8dfbb99-5a46-434d-b6b2-37593fce45cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39719d21-58e3-4212-b3ab-3eed37898435}, !- Handle
  {e8dfbb99-5a46-434d-b6b2-37593fce45cc}, !- Source Object
  3,                                      !- Outlet Port
  {c88e77a7-0171-47bf-b2ef-d0442034ae68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce7d474-9eeb-41f7-be94-1253617a2be3}, !- Handle
  {c88e77a7-0171-47bf-b2ef-d0442034ae68}, !- Source Object
  3,                                      !- Outlet Port
  {632c2787-2854-45b8-b92c-6c8260fafbff}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0df75bdb-9a98-43a9-a7fa-e645db789c93}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {da0d027c-1600-4c9e-b19c-d0dc49c749ff}, !- Inlet Node Name
  {8c529c55-5d60-42ef-8fe1-3b633e7e7fb4}; !- Outlet Node Name

OS:Node,
  {fef65274-7517-474b-aa51-7839e488c483}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {667d27de-e129-4d48-901c-94f606233044}, !- Inlet Port
  {da0d027c-1600-4c9e-b19c-d0dc49c749ff}; !- Outlet Port

OS:Connection,
  {667d27de-e129-4d48-901c-94f606233044}, !- Handle
  {353dc513-c94c-4387-82f3-e794fb72b902}, !- Source Object
  2,                                      !- Outlet Port
  {fef65274-7517-474b-aa51-7839e488c483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da0d027c-1600-4c9e-b19c-d0dc49c749ff}, !- Handle
  {fef65274-7517-474b-aa51-7839e488c483}, !- Source Object
  3,                                      !- Outlet Port
  {0df75bdb-9a98-43a9-a7fa-e645db789c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c529c55-5d60-42ef-8fe1-3b633e7e7fb4}, !- Handle
  {0df75bdb-9a98-43a9-a7fa-e645db789c93}, !- Source Object
  3,                                      !- Outlet Port
  {37bd3e5d-fa71-42da-8122-0cf68c6b0e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2541aea8-df71-43b2-bbc7-2bc2e9582aa4}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {16cc1431-a5cd-4986-a7c9-43f64c8405d1}, !- Inlet Node Name
  {272b35ac-bbf1-47b4-a339-83ee6de6125e}; !- Outlet Node Name

OS:Node,
  {d11ba7bc-5cc5-4707-b259-3ff81b300753}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {272b35ac-bbf1-47b4-a339-83ee6de6125e}, !- Inlet Port
  {3b351c5f-403b-4fb6-af50-523bcf3855d3}; !- Outlet Port

OS:Connection,
  {16cc1431-a5cd-4986-a7c9-43f64c8405d1}, !- Handle
  {0d669fbd-2114-464b-81c9-8414cc312025}, !- Source Object
  3,                                      !- Outlet Port
  {2541aea8-df71-43b2-bbc7-2bc2e9582aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {272b35ac-bbf1-47b4-a339-83ee6de6125e}, !- Handle
  {2541aea8-df71-43b2-bbc7-2bc2e9582aa4}, !- Source Object
  3,                                      !- Outlet Port
  {d11ba7bc-5cc5-4707-b259-3ff81b300753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b351c5f-403b-4fb6-af50-523bcf3855d3}, !- Handle
  {d11ba7bc-5cc5-4707-b259-3ff81b300753}, !- Source Object
  3,                                      !- Outlet Port
  {32bec152-1396-457d-b640-ad00987870c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a787d8af-3f54-4fef-8d86-f56561a9dc72}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {6c0774ce-956f-4cf0-8174-83db0087e062}, !- Inlet Node Name
  {91730afb-cd5f-42ba-a7c5-fb5e9f715c31}; !- Outlet Node Name

OS:Node,
  {94d7322f-53d5-4ae1-a164-fe2170dc50ae}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {30cfb802-735a-43d8-a37c-9a2d9b0452ff}, !- Inlet Port
  {6c0774ce-956f-4cf0-8174-83db0087e062}; !- Outlet Port

OS:Connection,
  {30cfb802-735a-43d8-a37c-9a2d9b0452ff}, !- Handle
  {632c2787-2854-45b8-b92c-6c8260fafbff}, !- Source Object
  2,                                      !- Outlet Port
  {94d7322f-53d5-4ae1-a164-fe2170dc50ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c0774ce-956f-4cf0-8174-83db0087e062}, !- Handle
  {94d7322f-53d5-4ae1-a164-fe2170dc50ae}, !- Source Object
  3,                                      !- Outlet Port
  {a787d8af-3f54-4fef-8d86-f56561a9dc72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91730afb-cd5f-42ba-a7c5-fb5e9f715c31}, !- Handle
  {a787d8af-3f54-4fef-8d86-f56561a9dc72}, !- Source Object
  3,                                      !- Outlet Port
  {81a9c5b3-0753-4d75-8320-f197b8e9550d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {03ad4aab-8fc1-4bbb-a4ff-f727daf1022f}, !- Handle
  5 Zone PVAV,                            !- Name
  ,                                       !- Controller List Name
  {97709214-864d-47eb-a8e9-256719a4b52f}, !- Availability Schedule
  {d3f17093-09d2-4a4c-874c-899eaa8c42d4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0636806c-7e5b-4d50-a865-ba13c61cdce7}, !- Supply Side Inlet Node Name
  {8287a158-00e1-4100-9458-23075b30d0a4}, !- Demand Side Outlet Node Name
  {af41e7c5-2c7a-47d7-93b3-f9bffb46dc0e}, !- Demand Side Inlet Node A
  {c04d430f-2c27-4233-a84e-8feb0722423c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f8d2bc7e-29b2-4ada-88f9-12fc71d2ad36}, !- Demand Mixer Name
  {2bec2612-3f27-4a1f-b3d9-1f3a38b050dd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2008b394-c6c5-4c46-97c0-e177f2b8daf2}, !- Handle
  5 Zone PVAV Supply Inlet Node,          !- Name
  {0636806c-7e5b-4d50-a865-ba13c61cdce7}, !- Inlet Port
  {1987f03a-1129-4de4-8b22-952c78448cc7}; !- Outlet Port

OS:Node,
  {b9c435e1-a553-4b12-9276-2a2fffc43f02}, !- Handle
  5 Zone PVAV Supply Outlet Node,         !- Name
  {3b06c3f5-5f49-4850-9102-084de56ccf6b}, !- Inlet Port
  {c04d430f-2c27-4233-a84e-8feb0722423c}; !- Outlet Port

OS:Connection,
  {0636806c-7e5b-4d50-a865-ba13c61cdce7}, !- Handle
  {03ad4aab-8fc1-4bbb-a4ff-f727daf1022f}, !- Source Object
  9,                                      !- Outlet Port
  {2008b394-c6c5-4c46-97c0-e177f2b8daf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c04d430f-2c27-4233-a84e-8feb0722423c}, !- Handle
  {b9c435e1-a553-4b12-9276-2a2fffc43f02}, !- Source Object
  3,                                      !- Outlet Port
  {03ad4aab-8fc1-4bbb-a4ff-f727daf1022f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1788e4ee-1ebf-45f4-8ad8-74c11a5cce42}, !- Handle
  5 Zone PVAV Demand Inlet Node,          !- Name
  {af41e7c5-2c7a-47d7-93b3-f9bffb46dc0e}, !- Inlet Port
  {82fc8c57-84e0-45ee-8441-368f329f1218}; !- Outlet Port

OS:Node,
  {562066f0-6208-40c5-aefc-da47346b5766}, !- Handle
  5 Zone PVAV Demand Outlet Node,         !- Name
  {4d3a4e49-f619-42ba-bf63-3e01c91a6d2c}, !- Inlet Port
  {8287a158-00e1-4100-9458-23075b30d0a4}; !- Outlet Port

OS:Node,
  {bfe5daab-0f5f-40e3-8159-26f0e252cdef}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {6871bacf-07d4-43a2-8e2b-70b9e70db2cb}, !- Inlet Port
  {4438d6de-f2b2-41a8-94d9-abf2b181e3fd}; !- Outlet Port

OS:Connection,
  {af41e7c5-2c7a-47d7-93b3-f9bffb46dc0e}, !- Handle
  {03ad4aab-8fc1-4bbb-a4ff-f727daf1022f}, !- Source Object
  11,                                     !- Outlet Port
  {1788e4ee-1ebf-45f4-8ad8-74c11a5cce42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8287a158-00e1-4100-9458-23075b30d0a4}, !- Handle
  {562066f0-6208-40c5-aefc-da47346b5766}, !- Source Object
  3,                                      !- Outlet Port
  {03ad4aab-8fc1-4bbb-a4ff-f727daf1022f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2bec2612-3f27-4a1f-b3d9-1f3a38b050dd}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {82fc8c57-84e0-45ee-8441-368f329f1218}, !- Inlet Node Name
  {00a8aa8b-f4b9-477b-bf2c-22b37ac37bd2}, !- Outlet Node Name 1
  {fe7b7759-8055-4ac1-9f8c-9925bc4e6db6}, !- Outlet Node Name 2
  {c9609cec-e180-4d25-a877-2f2ae3b1e9d4}, !- Outlet Node Name 3
  {1a3d6f2f-573d-4b28-aaaa-bda76b247dca}, !- Outlet Node Name 4
  {e87a432a-36b0-481a-88f9-4a3252a74321}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {f8d2bc7e-29b2-4ada-88f9-12fc71d2ad36}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {4d3a4e49-f619-42ba-bf63-3e01c91a6d2c}, !- Outlet Node Name
  {12f0cb48-221e-44f2-81fb-8310f96fe974}, !- Inlet Node Name 1
  {c63ca43f-f47c-40ab-8e1c-868562667352}, !- Inlet Node Name 2
  {44cc0c0e-5e37-4bae-b167-9a04f6f60d84}, !- Inlet Node Name 3
  {22526817-9673-4d10-bbd9-765e975062c9}, !- Inlet Node Name 4
  {8bc610cf-ccf0-4fee-8eea-d4778ff92d58}; !- Inlet Node Name 5

OS:Connection,
  {82fc8c57-84e0-45ee-8441-368f329f1218}, !- Handle
  {1788e4ee-1ebf-45f4-8ad8-74c11a5cce42}, !- Source Object
  3,                                      !- Outlet Port
  {2bec2612-3f27-4a1f-b3d9-1f3a38b050dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3a4e49-f619-42ba-bf63-3e01c91a6d2c}, !- Handle
  {f8d2bc7e-29b2-4ada-88f9-12fc71d2ad36}, !- Source Object
  2,                                      !- Outlet Port
  {562066f0-6208-40c5-aefc-da47346b5766}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {25406d8f-edd0-4a6a-8b74-99b0ace5b168}, !- Handle
  {03ad4aab-8fc1-4bbb-a4ff-f727daf1022f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  8.06112592874318,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d3f17093-09d2-4a4c-874c-899eaa8c42d4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {6bc224ce-aa16-452d-968f-d2106925b6b5}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {7b58b525-e1db-4810-8ba7-cca8414228c5}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  {5ce5244d-0151-4966-99be-d29ca604b391}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ce5244d-0151-4966-99be-d29ca604b391}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {02c8e7c4-e9f9-4178-98be-5d903f706e96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {15f6caee-bd80-434d-ad83-7da0451cac39}, !- Handle
  5 Zone PVAV Fan,                        !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {76071447-6834-479a-9a75-f8f5c1c906c8}, !- Air Inlet Node Name
  {3b06c3f5-5f49-4850-9102-084de56ccf6b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {3b06c3f5-5f49-4850-9102-084de56ccf6b}, !- Handle
  {15f6caee-bd80-434d-ad83-7da0451cac39}, !- Source Object
  17,                                     !- Outlet Port
  {b9c435e1-a553-4b12-9276-2a2fffc43f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9f86230e-59b3-4ce4-bbce-25aaa5b0041a}, !- Handle
  5 Zone PVAV Main Htg Coil,              !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {53391128-da32-4634-adb5-64611a26f23c}, !- Water Inlet Node Name
  {b4410732-7dd3-4976-b502-8605e6531ebe}, !- Water Outlet Node Name
  {a6a61b60-0109-477e-a68b-7f82feac1641}, !- Air Inlet Node Name
  {41504185-1e80-48c1-9fae-4a33f8e82126}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {489d027f-3eac-4ed5-a67f-bcba6dc27be9}, !- Handle
  5 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {4f2b8ca9-87d0-4a73-80d7-1700652c77cc}, !- Inlet Port
  {53391128-da32-4634-adb5-64611a26f23c}; !- Outlet Port

OS:Connection,
  {4f2b8ca9-87d0-4a73-80d7-1700652c77cc}, !- Handle
  {32bec152-1396-457d-b640-ad00987870c8}, !- Source Object
  4,                                      !- Outlet Port
  {489d027f-3eac-4ed5-a67f-bcba6dc27be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fcebbc9-7256-4f79-8f93-99f065ea6c69}, !- Handle
  5 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {b4410732-7dd3-4976-b502-8605e6531ebe}, !- Inlet Port
  {144577ab-44f5-47ab-9b77-e00f7727d7c1}; !- Outlet Port

OS:Connection,
  {53391128-da32-4634-adb5-64611a26f23c}, !- Handle
  {489d027f-3eac-4ed5-a67f-bcba6dc27be9}, !- Source Object
  3,                                      !- Outlet Port
  {9f86230e-59b3-4ce4-bbce-25aaa5b0041a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b4410732-7dd3-4976-b502-8605e6531ebe}, !- Handle
  {9f86230e-59b3-4ce4-bbce-25aaa5b0041a}, !- Source Object
  6,                                      !- Outlet Port
  {3fcebbc9-7256-4f79-8f93-99f065ea6c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {144577ab-44f5-47ab-9b77-e00f7727d7c1}, !- Handle
  {3fcebbc9-7256-4f79-8f93-99f065ea6c69}, !- Source Object
  3,                                      !- Outlet Port
  {632c2787-2854-45b8-b92c-6c8260fafbff}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b5b6534c-05a1-4440-8e99-9499b7669a8b}, !- Handle
  5 Zone PVAV Main Htg Coil Controller,   !- Name
  {9f86230e-59b3-4ce4-bbce-25aaa5b0041a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {18b7ff6a-92f8-4bcb-8a29-a0e84743ca5f}, !- Handle
  5 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {41504185-1e80-48c1-9fae-4a33f8e82126}, !- Inlet Port
  {76071447-6834-479a-9a75-f8f5c1c906c8}; !- Outlet Port

OS:Connection,
  {41504185-1e80-48c1-9fae-4a33f8e82126}, !- Handle
  {9f86230e-59b3-4ce4-bbce-25aaa5b0041a}, !- Source Object
  8,                                      !- Outlet Port
  {18b7ff6a-92f8-4bcb-8a29-a0e84743ca5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76071447-6834-479a-9a75-f8f5c1c906c8}, !- Handle
  {18b7ff6a-92f8-4bcb-8a29-a0e84743ca5f}, !- Source Object
  3,                                      !- Outlet Port
  {15f6caee-bd80-434d-ad83-7da0451cac39}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {c7cde476-7a20-431e-9f6b-4fb424553318}, !- Handle
  5 Zone PVAV 2spd DX Clg Coil 920kBtu/hr 9.5EER, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {775c6a42-1b17-4963-b109-6118934423e1}, !- Air Inlet Node Name
  {e9e50aef-866a-4b89-96bd-84f0bf39ca92}, !- Air Outlet Node Name
  {db117e4d-af6b-4c5b-9ff8-3888ed15f16b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa4be913-9368-4027-8051-03482da87b50}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {200a673b-2f71-4592-8adf-51cffa9f5456}, !- Energy Input Ratio Function of Temperature Curve Name
  {28fe196f-dee4-4b71-838d-1ce29167e6e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {023fbbca-f80f-49fd-b403-c14e7e2a4d53}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {db117e4d-af6b-4c5b-9ff8-3888ed15f16b}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {200a673b-2f71-4592-8adf-51cffa9f5456}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a5a847a2-ad10-454e-8374-7552715caf9f}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {959132aa-b8e9-4b41-a561-9f528fd152a4}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ac3d1f6-b2d9-4ede-8e2d-82804adc8046}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1012699a-11dc-4e0e-b3b3-f33569ca1f9f}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {325f1a39-3467-4643-b13d-8ed51caff26e}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8c88ddf9-d3a1-46e4-b299-a1efed49f8da}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {dd0722f8-66e7-4f6f-8fc5-b11a60fb34bc}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {f42c567c-389f-42a2-a0f2-f92283e56841}, !- Handle
  5 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {e9e50aef-866a-4b89-96bd-84f0bf39ca92}, !- Inlet Port
  {a6a61b60-0109-477e-a68b-7f82feac1641}; !- Outlet Port

OS:Connection,
  {e9e50aef-866a-4b89-96bd-84f0bf39ca92}, !- Handle
  {c7cde476-7a20-431e-9f6b-4fb424553318}, !- Source Object
  9,                                      !- Outlet Port
  {f42c567c-389f-42a2-a0f2-f92283e56841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6a61b60-0109-477e-a68b-7f82feac1641}, !- Handle
  {f42c567c-389f-42a2-a0f2-f92283e56841}, !- Source Object
  3,                                      !- Outlet Port
  {9f86230e-59b3-4ce4-bbce-25aaa5b0041a}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8d6ccaae-0d80-48d1-ae0b-72ba4d60096f}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {97709214-864d-47eb-a8e9-256719a4b52f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1dda8567-26d3-406f-982a-b85aca92067f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1dda8567-26d3-406f-982a-b85aca92067f}, !- Handle
  5 Zone PVAV Ventilation Controller,     !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {30f8a029-a2fa-4bef-b1c9-1adf760bfdde}, !- Handle
  5 Zone PVAV OA System,                  !- Name
  {8d6ccaae-0d80-48d1-ae0b-72ba4d60096f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {66a07604-1eb6-4f35-b6f9-117d82db634d}, !- Mixed Air Node Name
  {b70641e5-39a6-445e-bab1-c6ac6cbebfb8}, !- Outdoor Air Stream Node Name
  {0a9df0a0-e646-47c3-8c65-6e8cab151ae4}, !- Relief Air Stream Node Name
  {1987f03a-1129-4de4-8b22-952c78448cc7}; !- Return Air Stream Node Name

OS:Node,
  {46641623-968c-4ea8-96ae-be2fe761d51a}, !- Handle
  5 Zone PVAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {dd9ed666-0927-40f5-898d-23781ad441d5}; !- Outlet Port

OS:Node,
  {acb429b8-9be2-4eb8-8e19-347227607e7e}, !- Handle
  5 Zone PVAV Relief Air Node,            !- Name
  {267403ec-af87-4803-acd8-b2233317a3c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {45cee7b6-18bf-4b83-8445-70d68e175cb9}, !- Handle
  5 Zone PVAV Mixed Air Node,             !- Name
  {66a07604-1eb6-4f35-b6f9-117d82db634d}, !- Inlet Port
  {775c6a42-1b17-4963-b109-6118934423e1}; !- Outlet Port

OS:Connection,
  {1987f03a-1129-4de4-8b22-952c78448cc7}, !- Handle
  {2008b394-c6c5-4c46-97c0-e177f2b8daf2}, !- Source Object
  3,                                      !- Outlet Port
  {30f8a029-a2fa-4bef-b1c9-1adf760bfdde}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {66a07604-1eb6-4f35-b6f9-117d82db634d}, !- Handle
  {30f8a029-a2fa-4bef-b1c9-1adf760bfdde}, !- Source Object
  5,                                      !- Outlet Port
  {45cee7b6-18bf-4b83-8445-70d68e175cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {775c6a42-1b17-4963-b109-6118934423e1}, !- Handle
  {45cee7b6-18bf-4b83-8445-70d68e175cb9}, !- Source Object
  3,                                      !- Outlet Port
  {c7cde476-7a20-431e-9f6b-4fb424553318}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6bc224ce-aa16-452d-968f-d2106925b6b5}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0380f4e8-7db8-49c9-9559-35215245fde8}, !- Control Zone or Zone List Name
  {d73027ed-080e-45fe-a5b5-953aa27aa1cd}, !- Cooling Control Zone or Zone List Name
  {e872c162-9b1f-490c-b558-816c04d01d56}, !- Heating Control Zone or Zone List Name
  {caf12a95-c1c8-4e60-9869-a93452067809}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0380f4e8-7db8-49c9-9559-35215245fde8}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {d73027ed-080e-45fe-a5b5-953aa27aa1cd}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e872c162-9b1f-490c-b558-816c04d01d56}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {caf12a95-c1c8-4e60-9869-a93452067809}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {df1b538a-3948-415b-86e0-a30c63209ba1}, !- Handle
  Building Story 1 ThermalZone Reheat Coil, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2239d981-6a75-469a-aa60-ad6e54ce4661}, !- Water Inlet Node Name
  {2a7075d0-e59a-407d-abd9-2d33a8c111c1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0e0536f0-bd42-4058-8ff2-60301ba31381}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {dc535435-3115-425f-b2c5-0e24f7cdd6af}, !- Inlet Port
  {2239d981-6a75-469a-aa60-ad6e54ce4661}; !- Outlet Port

OS:Connection,
  {dc535435-3115-425f-b2c5-0e24f7cdd6af}, !- Handle
  {32bec152-1396-457d-b640-ad00987870c8}, !- Source Object
  5,                                      !- Outlet Port
  {0e0536f0-bd42-4058-8ff2-60301ba31381}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {207524e5-ebe5-4a2e-aee6-c0eadde5c76c}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {2a7075d0-e59a-407d-abd9-2d33a8c111c1}, !- Inlet Port
  {dd58a8ec-fecc-4762-9921-ee728285c9eb}; !- Outlet Port

OS:Connection,
  {2239d981-6a75-469a-aa60-ad6e54ce4661}, !- Handle
  {0e0536f0-bd42-4058-8ff2-60301ba31381}, !- Source Object
  3,                                      !- Outlet Port
  {df1b538a-3948-415b-86e0-a30c63209ba1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2a7075d0-e59a-407d-abd9-2d33a8c111c1}, !- Handle
  {df1b538a-3948-415b-86e0-a30c63209ba1}, !- Source Object
  6,                                      !- Outlet Port
  {207524e5-ebe5-4a2e-aee6-c0eadde5c76c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd58a8ec-fecc-4762-9921-ee728285c9eb}, !- Handle
  {207524e5-ebe5-4a2e-aee6-c0eadde5c76c}, !- Source Object
  3,                                      !- Outlet Port
  {632c2787-2854-45b8-b92c-6c8260fafbff}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {744aae60-51be-4f60-9127-00610001f3c8}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Controller, !- Name
  {df1b538a-3948-415b-86e0-a30c63209ba1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {43fa5d6b-426c-4010-a1db-bf434b73beab}, !- Handle
  Building Story 1 ThermalZone VAV Terminal, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  {8bb416e2-051a-4f2d-b56d-3b9d176a8089}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.65751433754079,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {df1b538a-3948-415b-86e0-a30c63209ba1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6871bacf-07d4-43a2-8e2b-70b9e70db2cb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d61b6967-49fa-4a07-966e-a43453c1fc14}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {07a29185-d3f4-4364-997f-1d05eb1c91fe}, !- Inlet Port
  {12f0cb48-221e-44f2-81fb-8310f96fe974}; !- Outlet Port

OS:Connection,
  {4438d6de-f2b2-41a8-94d9-abf2b181e3fd}, !- Handle
  {bfe5daab-0f5f-40e3-8159-26f0e252cdef}, !- Source Object
  3,                                      !- Outlet Port
  {fdb2e270-7d3d-4814-a00f-59999bb7c4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a29185-d3f4-4364-997f-1d05eb1c91fe}, !- Handle
  {22962118-708b-434b-99aa-d5bda0894139}, !- Source Object
  2,                                      !- Outlet Port
  {d61b6967-49fa-4a07-966e-a43453c1fc14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f0cb48-221e-44f2-81fb-8310f96fe974}, !- Handle
  {d61b6967-49fa-4a07-966e-a43453c1fc14}, !- Source Object
  3,                                      !- Outlet Port
  {f8d2bc7e-29b2-4ada-88f9-12fc71d2ad36}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5c406d73-0d63-4b52-b975-14846b121b9f}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {00a8aa8b-f4b9-477b-bf2c-22b37ac37bd2}, !- Inlet Port
  {8bb416e2-051a-4f2d-b56d-3b9d176a8089}; !- Outlet Port

OS:Connection,
  {00a8aa8b-f4b9-477b-bf2c-22b37ac37bd2}, !- Handle
  {2bec2612-3f27-4a1f-b3d9-1f3a38b050dd}, !- Source Object
  3,                                      !- Outlet Port
  {5c406d73-0d63-4b52-b975-14846b121b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bb416e2-051a-4f2d-b56d-3b9d176a8089}, !- Handle
  {5c406d73-0d63-4b52-b975-14846b121b9f}, !- Source Object
  3,                                      !- Outlet Port
  {43fa5d6b-426c-4010-a1db-bf434b73beab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6871bacf-07d4-43a2-8e2b-70b9e70db2cb}, !- Handle
  {43fa5d6b-426c-4010-a1db-bf434b73beab}, !- Source Object
  12,                                     !- Outlet Port
  {bfe5daab-0f5f-40e3-8159-26f0e252cdef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d1e3a694-d4ac-48d5-97e4-fcac85d18a68}, !- Handle
  Building Story 1 ThermalZone 1 Reheat Coil, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c80a391e-88fd-4ab0-ba97-8229236566de}, !- Water Inlet Node Name
  {76966f55-8053-447f-8ce3-bd1880be9c12}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8157c005-71d9-489c-9b13-9ea6e037a491}, !- Handle
  Building Story 1 ThermalZone 1 Reheat Coil Inlet Water Node, !- Name
  {b26de196-f47d-4db1-afb9-7ab0332630cc}, !- Inlet Port
  {c80a391e-88fd-4ab0-ba97-8229236566de}; !- Outlet Port

OS:Connection,
  {b26de196-f47d-4db1-afb9-7ab0332630cc}, !- Handle
  {32bec152-1396-457d-b640-ad00987870c8}, !- Source Object
  6,                                      !- Outlet Port
  {8157c005-71d9-489c-9b13-9ea6e037a491}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4312f825-e425-4c49-8778-06547317cc28}, !- Handle
  Building Story 1 ThermalZone 1 Reheat Coil Outlet Water Node, !- Name
  {76966f55-8053-447f-8ce3-bd1880be9c12}, !- Inlet Port
  {b2898a42-bab3-46bc-90ea-555cc32d3b24}; !- Outlet Port

OS:Connection,
  {c80a391e-88fd-4ab0-ba97-8229236566de}, !- Handle
  {8157c005-71d9-489c-9b13-9ea6e037a491}, !- Source Object
  3,                                      !- Outlet Port
  {d1e3a694-d4ac-48d5-97e4-fcac85d18a68}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {76966f55-8053-447f-8ce3-bd1880be9c12}, !- Handle
  {d1e3a694-d4ac-48d5-97e4-fcac85d18a68}, !- Source Object
  6,                                      !- Outlet Port
  {4312f825-e425-4c49-8778-06547317cc28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2898a42-bab3-46bc-90ea-555cc32d3b24}, !- Handle
  {4312f825-e425-4c49-8778-06547317cc28}, !- Source Object
  3,                                      !- Outlet Port
  {632c2787-2854-45b8-b92c-6c8260fafbff}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e37a4241-30db-48d6-9367-542ab29ce778}, !- Handle
  Building Story 1 ThermalZone 1 Reheat Coil Controller, !- Name
  {d1e3a694-d4ac-48d5-97e4-fcac85d18a68}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dc2df3ed-3455-4158-a27f-40137bca9acc}, !- Handle
  Building Story 1 ThermalZone 1 VAV Terminal, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  {de5f8a68-b47b-48fc-ac59-c79653f179dd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.65751433754079,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d1e3a694-d4ac-48d5-97e4-fcac85d18a68}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7adea454-e2fa-4c88-a6ea-b40b78ae2cbd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {adac01cd-b645-4eca-a08c-57535cf3669c}, !- Handle
  Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node, !- Name
  {7adea454-e2fa-4c88-a6ea-b40b78ae2cbd}, !- Inlet Port
  {aeffd317-3020-4f99-86a0-87ac357e9532}; !- Outlet Port

OS:Node,
  {a5522185-b445-4872-85aa-d9d16e7a206f}, !- Handle
  Building Story 1 ThermalZone 1 Return Air Node, !- Name
  {53c53ece-aa87-4246-ae9c-f1aee42f8ca8}, !- Inlet Port
  {c63ca43f-f47c-40ab-8e1c-868562667352}; !- Outlet Port

OS:Connection,
  {aeffd317-3020-4f99-86a0-87ac357e9532}, !- Handle
  {adac01cd-b645-4eca-a08c-57535cf3669c}, !- Source Object
  3,                                      !- Outlet Port
  {7a18ab4e-570c-495e-b4c9-6c3ecc50a231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53c53ece-aa87-4246-ae9c-f1aee42f8ca8}, !- Handle
  {8e9aa9df-06e7-4f71-badf-dc8b59ef2022}, !- Source Object
  2,                                      !- Outlet Port
  {a5522185-b445-4872-85aa-d9d16e7a206f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c63ca43f-f47c-40ab-8e1c-868562667352}, !- Handle
  {a5522185-b445-4872-85aa-d9d16e7a206f}, !- Source Object
  3,                                      !- Outlet Port
  {f8d2bc7e-29b2-4ada-88f9-12fc71d2ad36}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ab43bf4b-3aa2-41ab-b606-39ee72d4ebbe}, !- Handle
  Building Story 1 ThermalZone 1 VAV Terminal Inlet Air Node, !- Name
  {fe7b7759-8055-4ac1-9f8c-9925bc4e6db6}, !- Inlet Port
  {de5f8a68-b47b-48fc-ac59-c79653f179dd}; !- Outlet Port

OS:Connection,
  {fe7b7759-8055-4ac1-9f8c-9925bc4e6db6}, !- Handle
  {2bec2612-3f27-4a1f-b3d9-1f3a38b050dd}, !- Source Object
  4,                                      !- Outlet Port
  {ab43bf4b-3aa2-41ab-b606-39ee72d4ebbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de5f8a68-b47b-48fc-ac59-c79653f179dd}, !- Handle
  {ab43bf4b-3aa2-41ab-b606-39ee72d4ebbe}, !- Source Object
  3,                                      !- Outlet Port
  {dc2df3ed-3455-4158-a27f-40137bca9acc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7adea454-e2fa-4c88-a6ea-b40b78ae2cbd}, !- Handle
  {dc2df3ed-3455-4158-a27f-40137bca9acc}, !- Source Object
  12,                                     !- Outlet Port
  {adac01cd-b645-4eca-a08c-57535cf3669c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fdfc932a-f4d6-44e7-b153-5723e20e6bf6}, !- Handle
  Building Story 1 ThermalZone 2 Reheat Coil, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8a5aff31-03b4-4b57-8aca-1ebda6e1cd56}, !- Water Inlet Node Name
  {fe2a50a5-5dad-456d-b9de-f3e8a8a0be0e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {249e2317-2479-4822-9a6b-de384e8e8773}, !- Handle
  Building Story 1 ThermalZone 2 Reheat Coil Inlet Water Node, !- Name
  {3e830694-cfdf-4f19-8625-7d824c142d57}, !- Inlet Port
  {8a5aff31-03b4-4b57-8aca-1ebda6e1cd56}; !- Outlet Port

OS:Connection,
  {3e830694-cfdf-4f19-8625-7d824c142d57}, !- Handle
  {32bec152-1396-457d-b640-ad00987870c8}, !- Source Object
  7,                                      !- Outlet Port
  {249e2317-2479-4822-9a6b-de384e8e8773}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc27a758-f49e-4149-98df-b41be83990de}, !- Handle
  Building Story 1 ThermalZone 2 Reheat Coil Outlet Water Node, !- Name
  {fe2a50a5-5dad-456d-b9de-f3e8a8a0be0e}, !- Inlet Port
  {cfe46dde-ff87-4100-9fc7-7f91a4fbae61}; !- Outlet Port

OS:Connection,
  {8a5aff31-03b4-4b57-8aca-1ebda6e1cd56}, !- Handle
  {249e2317-2479-4822-9a6b-de384e8e8773}, !- Source Object
  3,                                      !- Outlet Port
  {fdfc932a-f4d6-44e7-b153-5723e20e6bf6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe2a50a5-5dad-456d-b9de-f3e8a8a0be0e}, !- Handle
  {fdfc932a-f4d6-44e7-b153-5723e20e6bf6}, !- Source Object
  6,                                      !- Outlet Port
  {bc27a758-f49e-4149-98df-b41be83990de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe46dde-ff87-4100-9fc7-7f91a4fbae61}, !- Handle
  {bc27a758-f49e-4149-98df-b41be83990de}, !- Source Object
  3,                                      !- Outlet Port
  {632c2787-2854-45b8-b92c-6c8260fafbff}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c34b7eca-c2d9-411a-8f82-a2f848f1759f}, !- Handle
  Building Story 1 ThermalZone 2 Reheat Coil Controller, !- Name
  {fdfc932a-f4d6-44e7-b153-5723e20e6bf6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {77cefacf-89b8-4e7c-81f0-c39d487f01dc}, !- Handle
  Building Story 1 ThermalZone 2 VAV Terminal, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  {1113aa52-63f5-4b39-96ff-ce855edd3c9d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.65751433754079,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fdfc932a-f4d6-44e7-b153-5723e20e6bf6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {30831d19-9aca-44c4-a1e1-e246207ce60a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {61405d36-970c-4447-b2ce-e5ec485f1603}, !- Handle
  Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node, !- Name
  {30831d19-9aca-44c4-a1e1-e246207ce60a}, !- Inlet Port
  {a32b5ab2-9fc7-4f05-a766-35dfe07d2bb0}; !- Outlet Port

OS:Node,
  {daf5f0ba-ea32-46ef-8b20-7d7dd297f311}, !- Handle
  Building Story 1 ThermalZone 2 Return Air Node, !- Name
  {b801b7d1-d999-472d-903a-9c92c0dc8639}, !- Inlet Port
  {44cc0c0e-5e37-4bae-b167-9a04f6f60d84}; !- Outlet Port

OS:Connection,
  {a32b5ab2-9fc7-4f05-a766-35dfe07d2bb0}, !- Handle
  {61405d36-970c-4447-b2ce-e5ec485f1603}, !- Source Object
  3,                                      !- Outlet Port
  {d2ab9686-1349-4f88-bdc4-586fefa649eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b801b7d1-d999-472d-903a-9c92c0dc8639}, !- Handle
  {bd2e92ef-5010-4103-8f34-74bd550699bc}, !- Source Object
  2,                                      !- Outlet Port
  {daf5f0ba-ea32-46ef-8b20-7d7dd297f311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44cc0c0e-5e37-4bae-b167-9a04f6f60d84}, !- Handle
  {daf5f0ba-ea32-46ef-8b20-7d7dd297f311}, !- Source Object
  3,                                      !- Outlet Port
  {f8d2bc7e-29b2-4ada-88f9-12fc71d2ad36}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a837ad8a-27fc-4199-8542-27b2f8334504}, !- Handle
  Building Story 1 ThermalZone 2 VAV Terminal Inlet Air Node, !- Name
  {c9609cec-e180-4d25-a877-2f2ae3b1e9d4}, !- Inlet Port
  {1113aa52-63f5-4b39-96ff-ce855edd3c9d}; !- Outlet Port

OS:Connection,
  {c9609cec-e180-4d25-a877-2f2ae3b1e9d4}, !- Handle
  {2bec2612-3f27-4a1f-b3d9-1f3a38b050dd}, !- Source Object
  5,                                      !- Outlet Port
  {a837ad8a-27fc-4199-8542-27b2f8334504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1113aa52-63f5-4b39-96ff-ce855edd3c9d}, !- Handle
  {a837ad8a-27fc-4199-8542-27b2f8334504}, !- Source Object
  3,                                      !- Outlet Port
  {77cefacf-89b8-4e7c-81f0-c39d487f01dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30831d19-9aca-44c4-a1e1-e246207ce60a}, !- Handle
  {77cefacf-89b8-4e7c-81f0-c39d487f01dc}, !- Source Object
  12,                                     !- Outlet Port
  {61405d36-970c-4447-b2ce-e5ec485f1603}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {16bd070f-ed63-474c-92f3-c51462495e73}, !- Handle
  Building Story 1 ThermalZone 4 Reheat Coil, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2c519c36-2b05-42f1-9286-44ad9ccd72d7}, !- Water Inlet Node Name
  {2fea340e-6e95-4b20-92be-87a5d3a75fab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8135a35e-fc5a-4218-863d-99956ec5f2f0}, !- Handle
  Building Story 1 ThermalZone 4 Reheat Coil Inlet Water Node, !- Name
  {4cf5dec2-9012-4bd4-9830-27e5e62f97d4}, !- Inlet Port
  {2c519c36-2b05-42f1-9286-44ad9ccd72d7}; !- Outlet Port

OS:Connection,
  {4cf5dec2-9012-4bd4-9830-27e5e62f97d4}, !- Handle
  {32bec152-1396-457d-b640-ad00987870c8}, !- Source Object
  8,                                      !- Outlet Port
  {8135a35e-fc5a-4218-863d-99956ec5f2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {309b3548-64a4-4ef8-bdc7-8a2a4c8d2157}, !- Handle
  Building Story 1 ThermalZone 4 Reheat Coil Outlet Water Node, !- Name
  {2fea340e-6e95-4b20-92be-87a5d3a75fab}, !- Inlet Port
  {82b745d1-a9d3-41fb-aac8-9e244a3380a0}; !- Outlet Port

OS:Connection,
  {2c519c36-2b05-42f1-9286-44ad9ccd72d7}, !- Handle
  {8135a35e-fc5a-4218-863d-99956ec5f2f0}, !- Source Object
  3,                                      !- Outlet Port
  {16bd070f-ed63-474c-92f3-c51462495e73}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2fea340e-6e95-4b20-92be-87a5d3a75fab}, !- Handle
  {16bd070f-ed63-474c-92f3-c51462495e73}, !- Source Object
  6,                                      !- Outlet Port
  {309b3548-64a4-4ef8-bdc7-8a2a4c8d2157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82b745d1-a9d3-41fb-aac8-9e244a3380a0}, !- Handle
  {309b3548-64a4-4ef8-bdc7-8a2a4c8d2157}, !- Source Object
  3,                                      !- Outlet Port
  {632c2787-2854-45b8-b92c-6c8260fafbff}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e556afbc-333d-4573-9e94-8975a0ee1af0}, !- Handle
  Building Story 1 ThermalZone 4 Reheat Coil Controller, !- Name
  {16bd070f-ed63-474c-92f3-c51462495e73}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f181b237-3fb8-4e18-8ef2-bde18a6aa15f}, !- Handle
  Building Story 1 ThermalZone 4 VAV Terminal, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  {3c825aa9-51c5-4b27-8bfd-c76a816a4c9d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.65751433754079,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {16bd070f-ed63-474c-92f3-c51462495e73}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d3ab0397-94b4-49ab-bde5-07125d7f9cfe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {34641238-026c-45e7-b935-935f22524c8b}, !- Handle
  Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node, !- Name
  {d3ab0397-94b4-49ab-bde5-07125d7f9cfe}, !- Inlet Port
  {d5ae86d9-c371-4aef-8626-5348a81d4dec}; !- Outlet Port

OS:Node,
  {1f716c42-65cb-447f-a6e3-a10653a9b30d}, !- Handle
  Building Story 1 ThermalZone 4 Return Air Node, !- Name
  {41928e8d-adb6-447e-a182-c795fd074ac5}, !- Inlet Port
  {22526817-9673-4d10-bbd9-765e975062c9}; !- Outlet Port

OS:Connection,
  {d5ae86d9-c371-4aef-8626-5348a81d4dec}, !- Handle
  {34641238-026c-45e7-b935-935f22524c8b}, !- Source Object
  3,                                      !- Outlet Port
  {d1a9d07c-aeb3-46e0-a82b-f452e84c153f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41928e8d-adb6-447e-a182-c795fd074ac5}, !- Handle
  {170bc6dc-ec72-49d5-bccf-4af837556dee}, !- Source Object
  2,                                      !- Outlet Port
  {1f716c42-65cb-447f-a6e3-a10653a9b30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22526817-9673-4d10-bbd9-765e975062c9}, !- Handle
  {1f716c42-65cb-447f-a6e3-a10653a9b30d}, !- Source Object
  3,                                      !- Outlet Port
  {f8d2bc7e-29b2-4ada-88f9-12fc71d2ad36}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a795c0fa-3ae4-4223-8c83-14d95a31b109}, !- Handle
  Building Story 1 ThermalZone 4 VAV Terminal Inlet Air Node, !- Name
  {1a3d6f2f-573d-4b28-aaaa-bda76b247dca}, !- Inlet Port
  {3c825aa9-51c5-4b27-8bfd-c76a816a4c9d}; !- Outlet Port

OS:Connection,
  {1a3d6f2f-573d-4b28-aaaa-bda76b247dca}, !- Handle
  {2bec2612-3f27-4a1f-b3d9-1f3a38b050dd}, !- Source Object
  6,                                      !- Outlet Port
  {a795c0fa-3ae4-4223-8c83-14d95a31b109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c825aa9-51c5-4b27-8bfd-c76a816a4c9d}, !- Handle
  {a795c0fa-3ae4-4223-8c83-14d95a31b109}, !- Source Object
  3,                                      !- Outlet Port
  {f181b237-3fb8-4e18-8ef2-bde18a6aa15f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3ab0397-94b4-49ab-bde5-07125d7f9cfe}, !- Handle
  {f181b237-3fb8-4e18-8ef2-bde18a6aa15f}, !- Source Object
  12,                                     !- Outlet Port
  {34641238-026c-45e7-b935-935f22524c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {85d8e971-53d8-4919-89e9-cf1297afcef5}, !- Handle
  Building Story 1 ThermalZone 3 Reheat Coil, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9bbe0928-4698-46f2-b9e9-a8bdb7d55b24}, !- Water Inlet Node Name
  {53fac498-2ea0-41d5-90aa-f6f6946f1cbd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {11e1d23a-e808-4c4f-8df6-14a29d5d6919}, !- Handle
  Building Story 1 ThermalZone 3 Reheat Coil Inlet Water Node, !- Name
  {be544eba-a841-4e04-8f3d-aadba3bbfe34}, !- Inlet Port
  {9bbe0928-4698-46f2-b9e9-a8bdb7d55b24}; !- Outlet Port

OS:Connection,
  {be544eba-a841-4e04-8f3d-aadba3bbfe34}, !- Handle
  {32bec152-1396-457d-b640-ad00987870c8}, !- Source Object
  9,                                      !- Outlet Port
  {11e1d23a-e808-4c4f-8df6-14a29d5d6919}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eadebc39-ed8b-44c3-8959-e26c8d21d2bb}, !- Handle
  Building Story 1 ThermalZone 3 Reheat Coil Outlet Water Node, !- Name
  {53fac498-2ea0-41d5-90aa-f6f6946f1cbd}, !- Inlet Port
  {b0cf12bb-73b7-462a-a010-10a1f00c35e5}; !- Outlet Port

OS:Connection,
  {9bbe0928-4698-46f2-b9e9-a8bdb7d55b24}, !- Handle
  {11e1d23a-e808-4c4f-8df6-14a29d5d6919}, !- Source Object
  3,                                      !- Outlet Port
  {85d8e971-53d8-4919-89e9-cf1297afcef5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {53fac498-2ea0-41d5-90aa-f6f6946f1cbd}, !- Handle
  {85d8e971-53d8-4919-89e9-cf1297afcef5}, !- Source Object
  6,                                      !- Outlet Port
  {eadebc39-ed8b-44c3-8959-e26c8d21d2bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0cf12bb-73b7-462a-a010-10a1f00c35e5}, !- Handle
  {eadebc39-ed8b-44c3-8959-e26c8d21d2bb}, !- Source Object
  3,                                      !- Outlet Port
  {632c2787-2854-45b8-b92c-6c8260fafbff}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e55f0847-12c4-44d1-a6d9-6f4efd21afec}, !- Handle
  Building Story 1 ThermalZone 3 Reheat Coil Controller, !- Name
  {85d8e971-53d8-4919-89e9-cf1297afcef5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7191a731-ebbf-4bf7-8b55-ce962caa016c}, !- Handle
  Building Story 1 ThermalZone 3 VAV Terminal, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  {69cf31e0-6142-488d-90c8-e29cfaeaad7b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.65751433754079,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {85d8e971-53d8-4919-89e9-cf1297afcef5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6339bfdf-b387-4610-929b-b3b0f82f55f4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8ee7e206-bc55-46e6-aa12-90c922b82657}, !- Handle
  Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node, !- Name
  {6339bfdf-b387-4610-929b-b3b0f82f55f4}, !- Inlet Port
  {bdae4b6b-2f4b-44c5-8db5-c6421ec5021e}; !- Outlet Port

OS:Node,
  {aa8469ba-3ce7-443e-aede-d38dc9aec73c}, !- Handle
  Building Story 1 ThermalZone 3 Return Air Node, !- Name
  {bc24f788-a60e-48cd-ae29-84d0c872bc06}, !- Inlet Port
  {8bc610cf-ccf0-4fee-8eea-d4778ff92d58}; !- Outlet Port

OS:Connection,
  {bdae4b6b-2f4b-44c5-8db5-c6421ec5021e}, !- Handle
  {8ee7e206-bc55-46e6-aa12-90c922b82657}, !- Source Object
  3,                                      !- Outlet Port
  {354608e7-e9cd-4e8d-92f0-e89d5aaccbd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc24f788-a60e-48cd-ae29-84d0c872bc06}, !- Handle
  {c961426f-4ad0-420b-b3e1-f5bce0644b00}, !- Source Object
  2,                                      !- Outlet Port
  {aa8469ba-3ce7-443e-aede-d38dc9aec73c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bc610cf-ccf0-4fee-8eea-d4778ff92d58}, !- Handle
  {aa8469ba-3ce7-443e-aede-d38dc9aec73c}, !- Source Object
  3,                                      !- Outlet Port
  {f8d2bc7e-29b2-4ada-88f9-12fc71d2ad36}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c0824c9e-f3a4-4969-b2bf-d4ac933cb9c2}, !- Handle
  Building Story 1 ThermalZone 3 VAV Terminal Inlet Air Node, !- Name
  {e87a432a-36b0-481a-88f9-4a3252a74321}, !- Inlet Port
  {69cf31e0-6142-488d-90c8-e29cfaeaad7b}; !- Outlet Port

OS:Connection,
  {e87a432a-36b0-481a-88f9-4a3252a74321}, !- Handle
  {2bec2612-3f27-4a1f-b3d9-1f3a38b050dd}, !- Source Object
  7,                                      !- Outlet Port
  {c0824c9e-f3a4-4969-b2bf-d4ac933cb9c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69cf31e0-6142-488d-90c8-e29cfaeaad7b}, !- Handle
  {c0824c9e-f3a4-4969-b2bf-d4ac933cb9c2}, !- Source Object
  3,                                      !- Outlet Port
  {7191a731-ebbf-4bf7-8b55-ce962caa016c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6339bfdf-b387-4610-929b-b3b0f82f55f4}, !- Handle
  {7191a731-ebbf-4bf7-8b55-ce962caa016c}, !- Source Object
  12,                                     !- Outlet Port
  {8ee7e206-bc55-46e6-aa12-90c922b82657}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {37c53ccc-dd49-4455-84ef-bc3176f5b78a}, !- Handle
  5 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  {259997f6-3c5a-4161-bf16-a971830b6a27}, !- Availability Schedule
  {1766ceb0-8ea0-4642-9d19-26b5b984a9d5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3db767c5-07e6-4e9d-b887-92137d3ab397}, !- Supply Side Inlet Node Name
  {326883d0-6786-4e3e-83f9-f93dd8b583ce}, !- Demand Side Outlet Node Name
  {a6f1779e-2a0d-451c-a0fa-b88039edbf3d}, !- Demand Side Inlet Node A
  {e5e61632-28a2-4c32-8a01-36bd08c1be6e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {47c27d7c-cf83-4964-a606-847dc2a422c6}, !- Demand Mixer Name
  {38c00990-2355-4a9a-9975-5d256acd12fb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a292beb6-4ce2-43be-9b37-2aa1e3e90bb0}, !- Handle
  5 Zone PVAV 1 Supply Inlet Node,        !- Name
  {3db767c5-07e6-4e9d-b887-92137d3ab397}, !- Inlet Port
  {c1dcaea0-82c1-4ca2-b99b-bed25b2cfa91}; !- Outlet Port

OS:Node,
  {945c4c7c-8d3d-48b4-a870-f0a8d7859dff}, !- Handle
  5 Zone PVAV 1 Supply Outlet Node,       !- Name
  {513eb55f-60c2-491b-b0ac-3aaf259e877c}, !- Inlet Port
  {e5e61632-28a2-4c32-8a01-36bd08c1be6e}; !- Outlet Port

OS:Connection,
  {3db767c5-07e6-4e9d-b887-92137d3ab397}, !- Handle
  {37c53ccc-dd49-4455-84ef-bc3176f5b78a}, !- Source Object
  9,                                      !- Outlet Port
  {a292beb6-4ce2-43be-9b37-2aa1e3e90bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5e61632-28a2-4c32-8a01-36bd08c1be6e}, !- Handle
  {945c4c7c-8d3d-48b4-a870-f0a8d7859dff}, !- Source Object
  3,                                      !- Outlet Port
  {37c53ccc-dd49-4455-84ef-bc3176f5b78a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {feb4cb36-991c-4a96-8b73-fd7484f49eca}, !- Handle
  5 Zone PVAV 1 Demand Inlet Node,        !- Name
  {a6f1779e-2a0d-451c-a0fa-b88039edbf3d}, !- Inlet Port
  {05a77f0b-e1fc-42e9-97d8-ebdf015aa40b}; !- Outlet Port

OS:Node,
  {4a7e76f7-fcef-4033-b3b9-9abc6be42882}, !- Handle
  5 Zone PVAV 1 Demand Outlet Node,       !- Name
  {8da9a2cf-3eff-4d45-935c-ae03a54e591e}, !- Inlet Port
  {326883d0-6786-4e3e-83f9-f93dd8b583ce}; !- Outlet Port

OS:Node,
  {0481316d-4a38-4567-b78e-c6707fc2be43}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {009906bc-2a79-417d-af72-a07c13650dd8}, !- Inlet Port
  {b90c61ec-67f0-45d7-b17d-06d710bc65f6}; !- Outlet Port

OS:Connection,
  {a6f1779e-2a0d-451c-a0fa-b88039edbf3d}, !- Handle
  {37c53ccc-dd49-4455-84ef-bc3176f5b78a}, !- Source Object
  11,                                     !- Outlet Port
  {feb4cb36-991c-4a96-8b73-fd7484f49eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {326883d0-6786-4e3e-83f9-f93dd8b583ce}, !- Handle
  {4a7e76f7-fcef-4033-b3b9-9abc6be42882}, !- Source Object
  3,                                      !- Outlet Port
  {37c53ccc-dd49-4455-84ef-bc3176f5b78a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {38c00990-2355-4a9a-9975-5d256acd12fb}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {05a77f0b-e1fc-42e9-97d8-ebdf015aa40b}, !- Inlet Node Name
  {22ac77bd-b93e-4ad1-8866-268c224bc5e2}, !- Outlet Node Name 1
  {4cd3d0e2-ad28-4771-80a6-7bfebfd1643a}, !- Outlet Node Name 2
  {558bc1dd-d201-418d-9e44-c5b257fc7f13}, !- Outlet Node Name 3
  {89e5f65c-7eab-4835-973e-018fb443c344}, !- Outlet Node Name 4
  {f878b845-c87e-42f2-b6ec-f4ed2a590ccf}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {47c27d7c-cf83-4964-a606-847dc2a422c6}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {8da9a2cf-3eff-4d45-935c-ae03a54e591e}, !- Outlet Node Name
  {d4754f67-07d4-443d-a2f4-b65d6046b23c}, !- Inlet Node Name 1
  {e54edcee-e046-40cd-b08a-d3b4e30048db}, !- Inlet Node Name 2
  {a381ba26-fc7e-4e90-85bc-27c4a78e1410}, !- Inlet Node Name 3
  {a363cd6b-3114-46a2-972a-e75977e94594}, !- Inlet Node Name 4
  {24977e76-43a1-421e-af38-526d751bec9c}; !- Inlet Node Name 5

OS:Connection,
  {05a77f0b-e1fc-42e9-97d8-ebdf015aa40b}, !- Handle
  {feb4cb36-991c-4a96-8b73-fd7484f49eca}, !- Source Object
  3,                                      !- Outlet Port
  {38c00990-2355-4a9a-9975-5d256acd12fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8da9a2cf-3eff-4d45-935c-ae03a54e591e}, !- Handle
  {47c27d7c-cf83-4964-a606-847dc2a422c6}, !- Source Object
  2,                                      !- Outlet Port
  {4a7e76f7-fcef-4033-b3b9-9abc6be42882}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {791ba7cf-eba2-46bb-8481-26dbeb5c22f5}, !- Handle
  {37c53ccc-dd49-4455-84ef-bc3176f5b78a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  8.06112592874318,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1766ceb0-8ea0-4642-9d19-26b5b984a9d5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {d5ba8ba8-bf80-433c-80ba-c90c06aed648}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {68b36d15-b0e0-4f5c-95b2-e7d330602b8f}, !- Handle
  5 Zone PVAV 1 Fan,                      !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4cce489b-d4da-472b-ba45-c1b876610136}, !- Air Inlet Node Name
  {513eb55f-60c2-491b-b0ac-3aaf259e877c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {513eb55f-60c2-491b-b0ac-3aaf259e877c}, !- Handle
  {68b36d15-b0e0-4f5c-95b2-e7d330602b8f}, !- Source Object
  17,                                     !- Outlet Port
  {945c4c7c-8d3d-48b4-a870-f0a8d7859dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {da744189-4648-42ba-b998-40f23a3a863a}, !- Handle
  5 Zone PVAV 1 Main Htg Coil,            !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fc46103a-232b-40a6-b936-e02cbc26a1b1}, !- Water Inlet Node Name
  {c919bc2e-0cda-4202-a896-ca47cbf061f3}, !- Water Outlet Node Name
  {7f49337a-a6fd-47aa-a66f-36a25d794ff8}, !- Air Inlet Node Name
  {54cec5f1-6dd2-45ef-9bcf-ec6d751c4ad6}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9b513b45-a800-481e-b23c-1092642f18fc}, !- Handle
  5 Zone PVAV 1 Main Htg Coil Inlet Water Node, !- Name
  {4cecc527-4882-4549-9921-238135b79679}, !- Inlet Port
  {fc46103a-232b-40a6-b936-e02cbc26a1b1}; !- Outlet Port

OS:Connection,
  {4cecc527-4882-4549-9921-238135b79679}, !- Handle
  {32bec152-1396-457d-b640-ad00987870c8}, !- Source Object
  10,                                     !- Outlet Port
  {9b513b45-a800-481e-b23c-1092642f18fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdd7be2e-b253-4650-9abe-ac9ef76bf683}, !- Handle
  5 Zone PVAV 1 Main Htg Coil Outlet Water Node, !- Name
  {c919bc2e-0cda-4202-a896-ca47cbf061f3}, !- Inlet Port
  {84416193-edf3-4170-a47d-45ae146387c4}; !- Outlet Port

OS:Connection,
  {fc46103a-232b-40a6-b936-e02cbc26a1b1}, !- Handle
  {9b513b45-a800-481e-b23c-1092642f18fc}, !- Source Object
  3,                                      !- Outlet Port
  {da744189-4648-42ba-b998-40f23a3a863a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c919bc2e-0cda-4202-a896-ca47cbf061f3}, !- Handle
  {da744189-4648-42ba-b998-40f23a3a863a}, !- Source Object
  6,                                      !- Outlet Port
  {cdd7be2e-b253-4650-9abe-ac9ef76bf683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84416193-edf3-4170-a47d-45ae146387c4}, !- Handle
  {cdd7be2e-b253-4650-9abe-ac9ef76bf683}, !- Source Object
  3,                                      !- Outlet Port
  {632c2787-2854-45b8-b92c-6c8260fafbff}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2a96ae9f-4eff-4887-ab7c-81bbd53f9439}, !- Handle
  5 Zone PVAV 1 Main Htg Coil Controller, !- Name
  {da744189-4648-42ba-b998-40f23a3a863a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9d84b669-e93d-40e7-b4b9-a39ec7064667}, !- Handle
  5 Zone PVAV 1 Main Htg Coil Outlet Air Node, !- Name
  {54cec5f1-6dd2-45ef-9bcf-ec6d751c4ad6}, !- Inlet Port
  {4cce489b-d4da-472b-ba45-c1b876610136}; !- Outlet Port

OS:Connection,
  {54cec5f1-6dd2-45ef-9bcf-ec6d751c4ad6}, !- Handle
  {da744189-4648-42ba-b998-40f23a3a863a}, !- Source Object
  8,                                      !- Outlet Port
  {9d84b669-e93d-40e7-b4b9-a39ec7064667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cce489b-d4da-472b-ba45-c1b876610136}, !- Handle
  {9d84b669-e93d-40e7-b4b9-a39ec7064667}, !- Source Object
  3,                                      !- Outlet Port
  {68b36d15-b0e0-4f5c-95b2-e7d330602b8f}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {1e6900ff-21f6-43f5-83eb-ad5cbe049a0e}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil 1757kBtu/hr 9.5EER, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {36f1299b-dbe5-4e05-b148-f53098ca31d0}, !- Air Inlet Node Name
  {03da4e86-ebef-4ff1-beed-0c9ad9d9fa72}, !- Air Outlet Node Name
  {db117e4d-af6b-4c5b-9ff8-3888ed15f16b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa4be913-9368-4027-8051-03482da87b50}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {200a673b-2f71-4592-8adf-51cffa9f5456}, !- Energy Input Ratio Function of Temperature Curve Name
  {28fe196f-dee4-4b71-838d-1ce29167e6e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {023fbbca-f80f-49fd-b403-c14e7e2a4d53}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {db117e4d-af6b-4c5b-9ff8-3888ed15f16b}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {200a673b-2f71-4592-8adf-51cffa9f5456}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a8958bb6-bc31-477a-837e-3980b711188b}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67afb470-b2c6-4859-a038-5684eb16a733}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {a658f083-ea6b-4ab0-a98a-baa76fd8be1a}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {58b98411-1f90-4987-8942-fe16d8b85e92}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {c8def349-3849-4eeb-abc2-d05805df8e72}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d906962e-d569-4cb3-bfba-48e86fe43c0d}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {443c55a6-2529-4b91-888f-7a42e6880500}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {fab542c0-0e44-4c13-8081-0310de3de9bc}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil Outlet Air Node, !- Name
  {03da4e86-ebef-4ff1-beed-0c9ad9d9fa72}, !- Inlet Port
  {7f49337a-a6fd-47aa-a66f-36a25d794ff8}; !- Outlet Port

OS:Connection,
  {03da4e86-ebef-4ff1-beed-0c9ad9d9fa72}, !- Handle
  {1e6900ff-21f6-43f5-83eb-ad5cbe049a0e}, !- Source Object
  9,                                      !- Outlet Port
  {fab542c0-0e44-4c13-8081-0310de3de9bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f49337a-a6fd-47aa-a66f-36a25d794ff8}, !- Handle
  {fab542c0-0e44-4c13-8081-0310de3de9bc}, !- Source Object
  3,                                      !- Outlet Port
  {da744189-4648-42ba-b998-40f23a3a863a}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f5b4cfb0-5f06-4942-a518-78b4f86acf04}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {259997f6-3c5a-4161-bf16-a971830b6a27}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {296515cb-f518-4aed-83ea-6f41c3b22e4a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {296515cb-f518-4aed-83ea-6f41c3b22e4a}, !- Handle
  5 Zone PVAV 1 Ventilation Controller,   !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c682f995-5dc2-43af-834f-eb6088879882}, !- Handle
  5 Zone PVAV 1 OA System,                !- Name
  {f5b4cfb0-5f06-4942-a518-78b4f86acf04}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7177a4e9-fa94-4e0e-b8da-3b2cf61d4334}, !- Mixed Air Node Name
  {c4ff564d-65b4-4b78-9f28-8eda52d2b731}, !- Outdoor Air Stream Node Name
  {ef3567ba-c304-49ca-8d89-c31217fb3af4}, !- Relief Air Stream Node Name
  {c1dcaea0-82c1-4ca2-b99b-bed25b2cfa91}; !- Return Air Stream Node Name

OS:Node,
  {ada9cc65-4d9b-4641-a8a7-163fa7e7710c}, !- Handle
  5 Zone PVAV 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {4371fa38-7194-4f7b-a744-984200cf12e5}; !- Outlet Port

OS:Node,
  {a0d16e17-73f0-48c3-bd39-2394dfcfe439}, !- Handle
  5 Zone PVAV 1 Relief Air Node,          !- Name
  {3378fd83-28af-4d47-8f52-db377e216d97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {404df98a-be76-4ef4-b4c7-4f8013230ccb}, !- Handle
  5 Zone PVAV 1 Mixed Air Node,           !- Name
  {7177a4e9-fa94-4e0e-b8da-3b2cf61d4334}, !- Inlet Port
  {36f1299b-dbe5-4e05-b148-f53098ca31d0}; !- Outlet Port

OS:Connection,
  {c1dcaea0-82c1-4ca2-b99b-bed25b2cfa91}, !- Handle
  {a292beb6-4ce2-43be-9b37-2aa1e3e90bb0}, !- Source Object
  3,                                      !- Outlet Port
  {c682f995-5dc2-43af-834f-eb6088879882}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7177a4e9-fa94-4e0e-b8da-3b2cf61d4334}, !- Handle
  {c682f995-5dc2-43af-834f-eb6088879882}, !- Source Object
  5,                                      !- Outlet Port
  {404df98a-be76-4ef4-b4c7-4f8013230ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f1299b-dbe5-4e05-b148-f53098ca31d0}, !- Handle
  {404df98a-be76-4ef4-b4c7-4f8013230ccb}, !- Source Object
  3,                                      !- Outlet Port
  {1e6900ff-21f6-43f5-83eb-ad5cbe049a0e}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d5ba8ba8-bf80-433c-80ba-c90c06aed648}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8339ca6c-6456-40b8-89c9-093db1eed1df}, !- Control Zone or Zone List Name
  {f5e0a1f4-6137-4635-afce-1d930c6ba0db}, !- Cooling Control Zone or Zone List Name
  {d9a4b458-a9a6-45cb-9595-cd4b2b1d742f}, !- Heating Control Zone or Zone List Name
  {c37999fe-8e48-4309-aab2-73169103f801}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8339ca6c-6456-40b8-89c9-093db1eed1df}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {f5e0a1f4-6137-4635-afce-1d930c6ba0db}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d9a4b458-a9a6-45cb-9595-cd4b2b1d742f}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c37999fe-8e48-4309-aab2-73169103f801}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {6378fa25-0f1c-4d2c-8182-81f611f01664}, !- Handle
  Building Story 2 ThermalZone Reheat Coil, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e906394d-3ead-4d02-8919-d65102f39c31}, !- Water Inlet Node Name
  {239ebee1-c26a-4bc8-b701-52bef22d30c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aafb6e2a-f8a1-413b-ab54-4106b58954c6}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {bfd3e38c-dca6-42ca-ad69-d5258ca71a44}, !- Inlet Port
  {e906394d-3ead-4d02-8919-d65102f39c31}; !- Outlet Port

OS:Connection,
  {bfd3e38c-dca6-42ca-ad69-d5258ca71a44}, !- Handle
  {32bec152-1396-457d-b640-ad00987870c8}, !- Source Object
  11,                                     !- Outlet Port
  {aafb6e2a-f8a1-413b-ab54-4106b58954c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3427238-f1bc-4024-86e2-af1cd3ac1ca4}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {239ebee1-c26a-4bc8-b701-52bef22d30c5}, !- Inlet Port
  {f1a23e00-9457-4757-b56c-a78ff7702870}; !- Outlet Port

OS:Connection,
  {e906394d-3ead-4d02-8919-d65102f39c31}, !- Handle
  {aafb6e2a-f8a1-413b-ab54-4106b58954c6}, !- Source Object
  3,                                      !- Outlet Port
  {6378fa25-0f1c-4d2c-8182-81f611f01664}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {239ebee1-c26a-4bc8-b701-52bef22d30c5}, !- Handle
  {6378fa25-0f1c-4d2c-8182-81f611f01664}, !- Source Object
  6,                                      !- Outlet Port
  {f3427238-f1bc-4024-86e2-af1cd3ac1ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1a23e00-9457-4757-b56c-a78ff7702870}, !- Handle
  {f3427238-f1bc-4024-86e2-af1cd3ac1ca4}, !- Source Object
  3,                                      !- Outlet Port
  {632c2787-2854-45b8-b92c-6c8260fafbff}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fc0174cb-0ef6-4fb6-b8e1-e44a7fd84fc3}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Controller, !- Name
  {6378fa25-0f1c-4d2c-8182-81f611f01664}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {82460640-d857-4a06-b3f0-10abb0f33dc4}, !- Handle
  Building Story 2 ThermalZone VAV Terminal, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  {ee00b12e-321e-4a8b-b40b-69d5a9014ce5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.340995183454743,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6378fa25-0f1c-4d2c-8182-81f611f01664}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {009906bc-2a79-417d-af72-a07c13650dd8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {46a84b0d-befe-443b-b8c9-71375deb4350}, !- Handle
  Building Story 2 ThermalZone Return Air Node, !- Name
  {c371ada4-b06a-4c04-a04e-098053317955}, !- Inlet Port
  {d4754f67-07d4-443d-a2f4-b65d6046b23c}; !- Outlet Port

OS:Connection,
  {b90c61ec-67f0-45d7-b17d-06d710bc65f6}, !- Handle
  {0481316d-4a38-4567-b78e-c6707fc2be43}, !- Source Object
  3,                                      !- Outlet Port
  {bad2f482-fcc7-48f9-a038-870f7ebe81f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c371ada4-b06a-4c04-a04e-098053317955}, !- Handle
  {cb3acb56-dc1f-4ad8-a16c-983c98c4c6d9}, !- Source Object
  2,                                      !- Outlet Port
  {46a84b0d-befe-443b-b8c9-71375deb4350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4754f67-07d4-443d-a2f4-b65d6046b23c}, !- Handle
  {46a84b0d-befe-443b-b8c9-71375deb4350}, !- Source Object
  3,                                      !- Outlet Port
  {47c27d7c-cf83-4964-a606-847dc2a422c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {650638cc-5381-40bc-9c78-30dda7071c66}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {22ac77bd-b93e-4ad1-8866-268c224bc5e2}, !- Inlet Port
  {ee00b12e-321e-4a8b-b40b-69d5a9014ce5}; !- Outlet Port

OS:Connection,
  {22ac77bd-b93e-4ad1-8866-268c224bc5e2}, !- Handle
  {38c00990-2355-4a9a-9975-5d256acd12fb}, !- Source Object
  3,                                      !- Outlet Port
  {650638cc-5381-40bc-9c78-30dda7071c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee00b12e-321e-4a8b-b40b-69d5a9014ce5}, !- Handle
  {650638cc-5381-40bc-9c78-30dda7071c66}, !- Source Object
  3,                                      !- Outlet Port
  {82460640-d857-4a06-b3f0-10abb0f33dc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {009906bc-2a79-417d-af72-a07c13650dd8}, !- Handle
  {82460640-d857-4a06-b3f0-10abb0f33dc4}, !- Source Object
  12,                                     !- Outlet Port
  {0481316d-4a38-4567-b78e-c6707fc2be43}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d5b27d27-04e7-4fb7-9882-0d4ba01557b5}, !- Handle
  Building Story 2 ThermalZone 1 Reheat Coil, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {65aa954e-ad7a-4e51-a9dc-ba9ac332aa1d}, !- Water Inlet Node Name
  {2790f8f9-cca2-498e-a60a-b6276c8988c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {442b6641-1d85-4a03-9c21-e26601567fa2}, !- Handle
  Building Story 2 ThermalZone 1 Reheat Coil Inlet Water Node, !- Name
  {e8b7dd13-6ae9-4bdc-8730-4ff10f2a2819}, !- Inlet Port
  {65aa954e-ad7a-4e51-a9dc-ba9ac332aa1d}; !- Outlet Port

OS:Connection,
  {e8b7dd13-6ae9-4bdc-8730-4ff10f2a2819}, !- Handle
  {32bec152-1396-457d-b640-ad00987870c8}, !- Source Object
  12,                                     !- Outlet Port
  {442b6641-1d85-4a03-9c21-e26601567fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8322c4e1-656d-4c56-8e8c-d3dcfffc6a0c}, !- Handle
  Building Story 2 ThermalZone 1 Reheat Coil Outlet Water Node, !- Name
  {2790f8f9-cca2-498e-a60a-b6276c8988c4}, !- Inlet Port
  {ebca1b27-34dd-46e5-a74c-d6d65e8de4ee}; !- Outlet Port

OS:Connection,
  {65aa954e-ad7a-4e51-a9dc-ba9ac332aa1d}, !- Handle
  {442b6641-1d85-4a03-9c21-e26601567fa2}, !- Source Object
  3,                                      !- Outlet Port
  {d5b27d27-04e7-4fb7-9882-0d4ba01557b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2790f8f9-cca2-498e-a60a-b6276c8988c4}, !- Handle
  {d5b27d27-04e7-4fb7-9882-0d4ba01557b5}, !- Source Object
  6,                                      !- Outlet Port
  {8322c4e1-656d-4c56-8e8c-d3dcfffc6a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebca1b27-34dd-46e5-a74c-d6d65e8de4ee}, !- Handle
  {8322c4e1-656d-4c56-8e8c-d3dcfffc6a0c}, !- Source Object
  3,                                      !- Outlet Port
  {632c2787-2854-45b8-b92c-6c8260fafbff}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {155bd851-bdfe-4d31-ac01-6f084dc24aef}, !- Handle
  Building Story 2 ThermalZone 1 Reheat Coil Controller, !- Name
  {d5b27d27-04e7-4fb7-9882-0d4ba01557b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4c1682c0-f036-4280-86a1-2aa49a83cea9}, !- Handle
  Building Story 2 ThermalZone 1 VAV Terminal, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  {3ea96e64-ae1b-4181-9601-897ec3b29307}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.340995183454743,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d5b27d27-04e7-4fb7-9882-0d4ba01557b5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ddaac139-2844-4d77-84e8-5400dee6285a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d7cce25d-02bf-4893-a7ea-f2cd466542e7}, !- Handle
  Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node, !- Name
  {ddaac139-2844-4d77-84e8-5400dee6285a}, !- Inlet Port
  {c1ae2f44-919e-4378-8cdd-5454ae9d241b}; !- Outlet Port

OS:Node,
  {a61d0900-2956-4587-b7aa-d08b0b1e694b}, !- Handle
  Building Story 2 ThermalZone 1 Return Air Node, !- Name
  {dbb86cec-1096-4b68-983b-2b91131ab2cb}, !- Inlet Port
  {e54edcee-e046-40cd-b08a-d3b4e30048db}; !- Outlet Port

OS:Connection,
  {c1ae2f44-919e-4378-8cdd-5454ae9d241b}, !- Handle
  {d7cce25d-02bf-4893-a7ea-f2cd466542e7}, !- Source Object
  3,                                      !- Outlet Port
  {e6d14a9c-2763-41b2-bc19-7f9957969111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb86cec-1096-4b68-983b-2b91131ab2cb}, !- Handle
  {42ab37b1-fa90-457d-ac55-0b497ccd1980}, !- Source Object
  2,                                      !- Outlet Port
  {a61d0900-2956-4587-b7aa-d08b0b1e694b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e54edcee-e046-40cd-b08a-d3b4e30048db}, !- Handle
  {a61d0900-2956-4587-b7aa-d08b0b1e694b}, !- Source Object
  3,                                      !- Outlet Port
  {47c27d7c-cf83-4964-a606-847dc2a422c6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3b8c4819-f77d-44e6-93ae-46f258f26315}, !- Handle
  Building Story 2 ThermalZone 1 VAV Terminal Inlet Air Node, !- Name
  {4cd3d0e2-ad28-4771-80a6-7bfebfd1643a}, !- Inlet Port
  {3ea96e64-ae1b-4181-9601-897ec3b29307}; !- Outlet Port

OS:Connection,
  {4cd3d0e2-ad28-4771-80a6-7bfebfd1643a}, !- Handle
  {38c00990-2355-4a9a-9975-5d256acd12fb}, !- Source Object
  4,                                      !- Outlet Port
  {3b8c4819-f77d-44e6-93ae-46f258f26315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea96e64-ae1b-4181-9601-897ec3b29307}, !- Handle
  {3b8c4819-f77d-44e6-93ae-46f258f26315}, !- Source Object
  3,                                      !- Outlet Port
  {4c1682c0-f036-4280-86a1-2aa49a83cea9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddaac139-2844-4d77-84e8-5400dee6285a}, !- Handle
  {4c1682c0-f036-4280-86a1-2aa49a83cea9}, !- Source Object
  12,                                     !- Outlet Port
  {d7cce25d-02bf-4893-a7ea-f2cd466542e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {705635c4-4d4b-4850-be2b-b56a77b3a14c}, !- Handle
  Building Story 2 ThermalZone 2 Reheat Coil, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {afd7e430-9b39-41c3-904c-1df741f43430}, !- Water Inlet Node Name
  {86790a9d-b668-4764-aced-dd27167018e8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {101b19de-c3e4-40af-b82d-893e9531e392}, !- Handle
  Building Story 2 ThermalZone 2 Reheat Coil Inlet Water Node, !- Name
  {fbc82f2e-2bae-4c32-95d0-427a7fa68e16}, !- Inlet Port
  {afd7e430-9b39-41c3-904c-1df741f43430}; !- Outlet Port

OS:Connection,
  {fbc82f2e-2bae-4c32-95d0-427a7fa68e16}, !- Handle
  {32bec152-1396-457d-b640-ad00987870c8}, !- Source Object
  13,                                     !- Outlet Port
  {101b19de-c3e4-40af-b82d-893e9531e392}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03b10493-de71-469f-8f7e-0714cf496ff9}, !- Handle
  Building Story 2 ThermalZone 2 Reheat Coil Outlet Water Node, !- Name
  {86790a9d-b668-4764-aced-dd27167018e8}, !- Inlet Port
  {ab7518a2-3f41-42d6-a354-5ea29f2af898}; !- Outlet Port

OS:Connection,
  {afd7e430-9b39-41c3-904c-1df741f43430}, !- Handle
  {101b19de-c3e4-40af-b82d-893e9531e392}, !- Source Object
  3,                                      !- Outlet Port
  {705635c4-4d4b-4850-be2b-b56a77b3a14c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {86790a9d-b668-4764-aced-dd27167018e8}, !- Handle
  {705635c4-4d4b-4850-be2b-b56a77b3a14c}, !- Source Object
  6,                                      !- Outlet Port
  {03b10493-de71-469f-8f7e-0714cf496ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab7518a2-3f41-42d6-a354-5ea29f2af898}, !- Handle
  {03b10493-de71-469f-8f7e-0714cf496ff9}, !- Source Object
  3,                                      !- Outlet Port
  {632c2787-2854-45b8-b92c-6c8260fafbff}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {27a77359-658b-446f-bb33-ed2107559e0a}, !- Handle
  Building Story 2 ThermalZone 2 Reheat Coil Controller, !- Name
  {705635c4-4d4b-4850-be2b-b56a77b3a14c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {65c185ec-d933-4363-ae2d-49735dec5d7f}, !- Handle
  Building Story 2 ThermalZone 2 VAV Terminal, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  {92b58549-a4a8-43da-b0e1-0f9fca990f2b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.340995183454743,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {705635c4-4d4b-4850-be2b-b56a77b3a14c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c78ae683-60d0-45f3-9fa3-32d65465ad8f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {60a0b42e-242c-4cb0-a16f-27f578493138}, !- Handle
  Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node, !- Name
  {c78ae683-60d0-45f3-9fa3-32d65465ad8f}, !- Inlet Port
  {686d4993-c270-45b6-8f56-e636addf0959}; !- Outlet Port

OS:Node,
  {cd5b764e-26d6-4d8b-ba33-f58804e22626}, !- Handle
  Building Story 2 ThermalZone 2 Return Air Node, !- Name
  {b426e8a5-9e38-4e76-85bf-ce2c0edd6e8e}, !- Inlet Port
  {a381ba26-fc7e-4e90-85bc-27c4a78e1410}; !- Outlet Port

OS:Connection,
  {686d4993-c270-45b6-8f56-e636addf0959}, !- Handle
  {60a0b42e-242c-4cb0-a16f-27f578493138}, !- Source Object
  3,                                      !- Outlet Port
  {4f846197-4c13-4ab3-bf69-96116b63526f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b426e8a5-9e38-4e76-85bf-ce2c0edd6e8e}, !- Handle
  {08b75519-68db-4e0f-ac86-ca20eec86001}, !- Source Object
  2,                                      !- Outlet Port
  {cd5b764e-26d6-4d8b-ba33-f58804e22626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a381ba26-fc7e-4e90-85bc-27c4a78e1410}, !- Handle
  {cd5b764e-26d6-4d8b-ba33-f58804e22626}, !- Source Object
  3,                                      !- Outlet Port
  {47c27d7c-cf83-4964-a606-847dc2a422c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7315062d-bee2-4777-b19e-6404a1167376}, !- Handle
  Building Story 2 ThermalZone 2 VAV Terminal Inlet Air Node, !- Name
  {558bc1dd-d201-418d-9e44-c5b257fc7f13}, !- Inlet Port
  {92b58549-a4a8-43da-b0e1-0f9fca990f2b}; !- Outlet Port

OS:Connection,
  {558bc1dd-d201-418d-9e44-c5b257fc7f13}, !- Handle
  {38c00990-2355-4a9a-9975-5d256acd12fb}, !- Source Object
  5,                                      !- Outlet Port
  {7315062d-bee2-4777-b19e-6404a1167376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92b58549-a4a8-43da-b0e1-0f9fca990f2b}, !- Handle
  {7315062d-bee2-4777-b19e-6404a1167376}, !- Source Object
  3,                                      !- Outlet Port
  {65c185ec-d933-4363-ae2d-49735dec5d7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c78ae683-60d0-45f3-9fa3-32d65465ad8f}, !- Handle
  {65c185ec-d933-4363-ae2d-49735dec5d7f}, !- Source Object
  12,                                     !- Outlet Port
  {60a0b42e-242c-4cb0-a16f-27f578493138}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7ba840ee-2034-42ca-aa5d-714af6d4543d}, !- Handle
  Building Story 2 ThermalZone 3 Reheat Coil, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0bf68b2e-7c95-4fb9-a6f8-b8cdea689742}, !- Water Inlet Node Name
  {d993ce9e-5cbe-4bd0-9e90-96376cd25625}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5726d3b4-3dd5-47e0-9ac1-6c0b53f6c285}, !- Handle
  Building Story 2 ThermalZone 3 Reheat Coil Inlet Water Node, !- Name
  {50cde5df-5fda-4304-a07e-ae77c5ff2588}, !- Inlet Port
  {0bf68b2e-7c95-4fb9-a6f8-b8cdea689742}; !- Outlet Port

OS:Connection,
  {50cde5df-5fda-4304-a07e-ae77c5ff2588}, !- Handle
  {32bec152-1396-457d-b640-ad00987870c8}, !- Source Object
  14,                                     !- Outlet Port
  {5726d3b4-3dd5-47e0-9ac1-6c0b53f6c285}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2af27ec9-a6b1-4b5d-a63e-cac4bccd3929}, !- Handle
  Building Story 2 ThermalZone 3 Reheat Coil Outlet Water Node, !- Name
  {d993ce9e-5cbe-4bd0-9e90-96376cd25625}, !- Inlet Port
  {af9a219b-3771-498f-805d-e8173c40d786}; !- Outlet Port

OS:Connection,
  {0bf68b2e-7c95-4fb9-a6f8-b8cdea689742}, !- Handle
  {5726d3b4-3dd5-47e0-9ac1-6c0b53f6c285}, !- Source Object
  3,                                      !- Outlet Port
  {7ba840ee-2034-42ca-aa5d-714af6d4543d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d993ce9e-5cbe-4bd0-9e90-96376cd25625}, !- Handle
  {7ba840ee-2034-42ca-aa5d-714af6d4543d}, !- Source Object
  6,                                      !- Outlet Port
  {2af27ec9-a6b1-4b5d-a63e-cac4bccd3929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af9a219b-3771-498f-805d-e8173c40d786}, !- Handle
  {2af27ec9-a6b1-4b5d-a63e-cac4bccd3929}, !- Source Object
  3,                                      !- Outlet Port
  {632c2787-2854-45b8-b92c-6c8260fafbff}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {55af4743-28cd-4468-a726-82f84987cad1}, !- Handle
  Building Story 2 ThermalZone 3 Reheat Coil Controller, !- Name
  {7ba840ee-2034-42ca-aa5d-714af6d4543d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {925a1fe7-4bd7-420a-9780-6cd91bb6acd6}, !- Handle
  Building Story 2 ThermalZone 3 VAV Terminal, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  {ab621880-e2ff-4f71-8395-a02897ca3c2d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.340995183454743,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7ba840ee-2034-42ca-aa5d-714af6d4543d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2d0107e7-9195-4231-ad86-8d628317f56b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3e6d867a-fc2f-4378-969c-a6d51c3960ac}, !- Handle
  Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node, !- Name
  {2d0107e7-9195-4231-ad86-8d628317f56b}, !- Inlet Port
  {90dafb38-4bc3-4072-bdcc-c55a66501f68}; !- Outlet Port

OS:Node,
  {e67fd68f-c0bd-4c3b-a355-75e72ef57df3}, !- Handle
  Building Story 2 ThermalZone 3 Return Air Node, !- Name
  {3f4317b8-eec1-4aad-814d-f2afb5fbec4b}, !- Inlet Port
  {a363cd6b-3114-46a2-972a-e75977e94594}; !- Outlet Port

OS:Connection,
  {90dafb38-4bc3-4072-bdcc-c55a66501f68}, !- Handle
  {3e6d867a-fc2f-4378-969c-a6d51c3960ac}, !- Source Object
  3,                                      !- Outlet Port
  {1d363d0c-6db7-465d-b63a-4dd714323389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f4317b8-eec1-4aad-814d-f2afb5fbec4b}, !- Handle
  {f7657d36-ae36-49ba-a5f1-800e8c27c024}, !- Source Object
  2,                                      !- Outlet Port
  {e67fd68f-c0bd-4c3b-a355-75e72ef57df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a363cd6b-3114-46a2-972a-e75977e94594}, !- Handle
  {e67fd68f-c0bd-4c3b-a355-75e72ef57df3}, !- Source Object
  3,                                      !- Outlet Port
  {47c27d7c-cf83-4964-a606-847dc2a422c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {141dddc5-1be9-4018-999d-7d70869f2364}, !- Handle
  Building Story 2 ThermalZone 3 VAV Terminal Inlet Air Node, !- Name
  {89e5f65c-7eab-4835-973e-018fb443c344}, !- Inlet Port
  {ab621880-e2ff-4f71-8395-a02897ca3c2d}; !- Outlet Port

OS:Connection,
  {89e5f65c-7eab-4835-973e-018fb443c344}, !- Handle
  {38c00990-2355-4a9a-9975-5d256acd12fb}, !- Source Object
  6,                                      !- Outlet Port
  {141dddc5-1be9-4018-999d-7d70869f2364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab621880-e2ff-4f71-8395-a02897ca3c2d}, !- Handle
  {141dddc5-1be9-4018-999d-7d70869f2364}, !- Source Object
  3,                                      !- Outlet Port
  {925a1fe7-4bd7-420a-9780-6cd91bb6acd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d0107e7-9195-4231-ad86-8d628317f56b}, !- Handle
  {925a1fe7-4bd7-420a-9780-6cd91bb6acd6}, !- Source Object
  12,                                     !- Outlet Port
  {3e6d867a-fc2f-4378-969c-a6d51c3960ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {306bc9cd-472c-4916-ad3c-89e433740687}, !- Handle
  Building Story 2 ThermalZone 4 Reheat Coil, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5236c5ee-11ff-44db-b520-95f1a1ebd4ee}, !- Water Inlet Node Name
  {633f6e2e-6d0a-4fae-b9d7-46cc8dc437b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {46b0b6cf-4290-43ae-9645-718e1a368e0a}, !- Handle
  Building Story 2 ThermalZone 4 Reheat Coil Inlet Water Node, !- Name
  {0627d4ae-7ab0-4f13-847c-4c5ece753365}, !- Inlet Port
  {5236c5ee-11ff-44db-b520-95f1a1ebd4ee}; !- Outlet Port

OS:Connection,
  {0627d4ae-7ab0-4f13-847c-4c5ece753365}, !- Handle
  {32bec152-1396-457d-b640-ad00987870c8}, !- Source Object
  15,                                     !- Outlet Port
  {46b0b6cf-4290-43ae-9645-718e1a368e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a405bdc2-9581-484f-8ea7-dc2015a5f66a}, !- Handle
  Building Story 2 ThermalZone 4 Reheat Coil Outlet Water Node, !- Name
  {633f6e2e-6d0a-4fae-b9d7-46cc8dc437b9}, !- Inlet Port
  {2df36d16-d5b3-48fa-9d8b-1dbd9431d9d7}; !- Outlet Port

OS:Connection,
  {5236c5ee-11ff-44db-b520-95f1a1ebd4ee}, !- Handle
  {46b0b6cf-4290-43ae-9645-718e1a368e0a}, !- Source Object
  3,                                      !- Outlet Port
  {306bc9cd-472c-4916-ad3c-89e433740687}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {633f6e2e-6d0a-4fae-b9d7-46cc8dc437b9}, !- Handle
  {306bc9cd-472c-4916-ad3c-89e433740687}, !- Source Object
  6,                                      !- Outlet Port
  {a405bdc2-9581-484f-8ea7-dc2015a5f66a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df36d16-d5b3-48fa-9d8b-1dbd9431d9d7}, !- Handle
  {a405bdc2-9581-484f-8ea7-dc2015a5f66a}, !- Source Object
  3,                                      !- Outlet Port
  {632c2787-2854-45b8-b92c-6c8260fafbff}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2bfc99b5-9322-43d8-b363-1c9a75ea804a}, !- Handle
  Building Story 2 ThermalZone 4 Reheat Coil Controller, !- Name
  {306bc9cd-472c-4916-ad3c-89e433740687}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {74dcc871-995f-4c2d-be1e-a65218e4cd1b}, !- Handle
  Building Story 2 ThermalZone 4 VAV Terminal, !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule Name
  {088e7191-efb2-4146-ba01-c857cf230c3d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.340995183454743,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {306bc9cd-472c-4916-ad3c-89e433740687}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {08301fb2-ab39-4048-a8eb-a06942ac51ef}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f6417612-864d-4ab5-816f-dade2fbdc679}, !- Handle
  Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node, !- Name
  {08301fb2-ab39-4048-a8eb-a06942ac51ef}, !- Inlet Port
  {040155e2-9df6-4f34-905c-037140ec8603}; !- Outlet Port

OS:Node,
  {0e021a9e-d0a9-4e62-8d04-294d4bd2189c}, !- Handle
  Building Story 2 ThermalZone 4 Return Air Node, !- Name
  {70565660-782d-4ff4-9e12-1af250df0a1c}, !- Inlet Port
  {24977e76-43a1-421e-af38-526d751bec9c}; !- Outlet Port

OS:Connection,
  {040155e2-9df6-4f34-905c-037140ec8603}, !- Handle
  {f6417612-864d-4ab5-816f-dade2fbdc679}, !- Source Object
  3,                                      !- Outlet Port
  {b43f247e-eb37-480a-af8a-f89eccfa2098}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70565660-782d-4ff4-9e12-1af250df0a1c}, !- Handle
  {cb2352fe-3afb-41ba-a4ca-93c08348c255}, !- Source Object
  2,                                      !- Outlet Port
  {0e021a9e-d0a9-4e62-8d04-294d4bd2189c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24977e76-43a1-421e-af38-526d751bec9c}, !- Handle
  {0e021a9e-d0a9-4e62-8d04-294d4bd2189c}, !- Source Object
  3,                                      !- Outlet Port
  {47c27d7c-cf83-4964-a606-847dc2a422c6}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c48a90fe-ae32-414f-a341-1e4fd6751757}, !- Handle
  Building Story 2 ThermalZone 4 VAV Terminal Inlet Air Node, !- Name
  {f878b845-c87e-42f2-b6ec-f4ed2a590ccf}, !- Inlet Port
  {088e7191-efb2-4146-ba01-c857cf230c3d}; !- Outlet Port

OS:Connection,
  {f878b845-c87e-42f2-b6ec-f4ed2a590ccf}, !- Handle
  {38c00990-2355-4a9a-9975-5d256acd12fb}, !- Source Object
  7,                                      !- Outlet Port
  {c48a90fe-ae32-414f-a341-1e4fd6751757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {088e7191-efb2-4146-ba01-c857cf230c3d}, !- Handle
  {c48a90fe-ae32-414f-a341-1e4fd6751757}, !- Source Object
  3,                                      !- Outlet Port
  {74dcc871-995f-4c2d-be1e-a65218e4cd1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08301fb2-ab39-4048-a8eb-a06942ac51ef}, !- Handle
  {74dcc871-995f-4c2d-be1e-a65218e4cd1b}, !- Source Object
  12,                                     !- Outlet Port
  {f6417612-864d-4ab5-816f-dade2fbdc679}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {0f35059d-4a7a-4b84-97f2-101277a70384}, !- Handle
  {56d86f5d-51fe-4289-8d68-a2a47d37029a}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

OS:Schedule:Ruleset,
  {28d424be-dc29-4ed5-a0f1-07860ad1802d}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {fef4f641-8613-4012-8faa-3172ff969240}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fef4f641-8613-4012-8faa-3172ff969240}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {97709214-864d-47eb-a8e9-256719a4b52f}, !- Handle
  5 Zone PVAV Occ Sch,                    !- Name
  {03b6e033-8ec8-4748-abdd-c5d3341cab5e}, !- Schedule Type Limits Name
  {9d85601f-13c7-4ab8-9bdf-b532ad14f811}, !- Default Day Schedule Name
  {a5ecd2ad-e39e-4a81-9c8b-b95b3584452f}, !- Summer Design Day Schedule Name
  {079a30c4-8540-45d1-aa0f-921897c1458f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d85601f-13c7-4ab8-9bdf-b532ad14f811}, !- Handle
  5 Zone PVAV Occ Sch Default,            !- Name
  {03b6e033-8ec8-4748-abdd-c5d3341cab5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {df3aae59-aa55-4f07-86bb-56fa455453e2}, !- Handle
  {97709214-864d-47eb-a8e9-256719a4b52f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  352.63088587170949,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b66da2bd-a9a5-413d-930d-8ce9117ea1ec}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {079a30c4-8540-45d1-aa0f-921897c1458f}, !- Handle
  5 Zone PVAV Occ Sch Winter Design Day,  !- Name
  {03b6e033-8ec8-4748-abdd-c5d3341cab5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b334e14-41f8-4675-85f5-1d131ffd4ced}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5ecd2ad-e39e-4a81-9c8b-b95b3584452f}, !- Handle
  5 Zone PVAV Occ Sch Summer Design Day,  !- Name
  {03b6e033-8ec8-4748-abdd-c5d3341cab5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6256cfd1-1ee5-4265-ac77-637988692da9}, !- Handle
  5 Zone PVAV Occ Sch Friday Rule,        !- Name
  {97709214-864d-47eb-a8e9-256719a4b52f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {88680f14-773d-49e1-b382-b6b5417509c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88680f14-773d-49e1-b382-b6b5417509c6}, !- Handle
  5 Zone PVAV Occ Sch Friday,             !- Name
  {03b6e033-8ec8-4748-abdd-c5d3341cab5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9dbf67e7-8426-4f9d-8bdf-ca0917873959}, !- Handle
  5 Zone PVAV Occ Sch Saturday Rule,      !- Name
  {97709214-864d-47eb-a8e9-256719a4b52f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46592e6e-2534-4ed2-8242-2aa9746af527}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46592e6e-2534-4ed2-8242-2aa9746af527}, !- Handle
  5 Zone PVAV Occ Sch Saturday,           !- Name
  {03b6e033-8ec8-4748-abdd-c5d3341cab5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1e036159-4907-43ff-bca5-ebae1c9a3df7}, !- Handle
  5 Zone PVAV Occ Sch Sunday Rule,        !- Name
  {97709214-864d-47eb-a8e9-256719a4b52f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a9382ea-b2df-4962-9c15-b466c4357e9e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a9382ea-b2df-4962-9c15-b466c4357e9e}, !- Handle
  5 Zone PVAV Occ Sch Sunday,             !- Name
  {03b6e033-8ec8-4748-abdd-c5d3341cab5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ec1d9a5c-a842-4333-889e-f0a603de5b12}, !- Handle
  5 Zone PVAV ERV,                        !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {dd9ed666-0927-40f5-898d-23781ad441d5}, !- Supply Air Inlet Node
  {36d304f4-aea2-45e1-bfc1-0d8864439ffa}, !- Supply Air Outlet Node
  {5bdc4376-f4b9-4d14-9de0-e9504b812ec7}, !- Exhaust Air Inlet Node
  {267403ec-af87-4803-acd8-b2233317a3c5}, !- Exhaust Air Outlet Node
  5833.85785387323,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d8bfdcdd-bd86-48d1-a475-4d2051666f27}, !- Handle
  Node 2,                                 !- Name
  {36d304f4-aea2-45e1-bfc1-0d8864439ffa}, !- Inlet Port
  {b70641e5-39a6-445e-bab1-c6ac6cbebfb8}; !- Outlet Port

OS:Connection,
  {dd9ed666-0927-40f5-898d-23781ad441d5}, !- Handle
  {46641623-968c-4ea8-96ae-be2fe761d51a}, !- Source Object
  3,                                      !- Outlet Port
  {ec1d9a5c-a842-4333-889e-f0a603de5b12}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {36d304f4-aea2-45e1-bfc1-0d8864439ffa}, !- Handle
  {ec1d9a5c-a842-4333-889e-f0a603de5b12}, !- Source Object
  13,                                     !- Outlet Port
  {d8bfdcdd-bd86-48d1-a475-4d2051666f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b70641e5-39a6-445e-bab1-c6ac6cbebfb8}, !- Handle
  {d8bfdcdd-bd86-48d1-a475-4d2051666f27}, !- Source Object
  3,                                      !- Outlet Port
  {30f8a029-a2fa-4bef-b1c9-1adf760bfdde}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {604f3782-99b5-4196-8019-fb0a51072ba0}, !- Handle
  Node 3,                                 !- Name
  {0a9df0a0-e646-47c3-8c65-6e8cab151ae4}, !- Inlet Port
  {5bdc4376-f4b9-4d14-9de0-e9504b812ec7}; !- Outlet Port

OS:Connection,
  {0a9df0a0-e646-47c3-8c65-6e8cab151ae4}, !- Handle
  {30f8a029-a2fa-4bef-b1c9-1adf760bfdde}, !- Source Object
  7,                                      !- Outlet Port
  {604f3782-99b5-4196-8019-fb0a51072ba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bdc4376-f4b9-4d14-9de0-e9504b812ec7}, !- Handle
  {604f3782-99b5-4196-8019-fb0a51072ba0}, !- Source Object
  3,                                      !- Outlet Port
  {ec1d9a5c-a842-4333-889e-f0a603de5b12}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {267403ec-af87-4803-acd8-b2233317a3c5}, !- Handle
  {ec1d9a5c-a842-4333-889e-f0a603de5b12}, !- Source Object
  15,                                     !- Outlet Port
  {acb429b8-9be2-4eb8-8e19-347227607e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {58e1b6a1-326f-4475-a451-a0aaf35d36ba}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {45cee7b6-18bf-4b83-8445-70d68e175cb9}, !- Reference Setpoint Node Name
  {45cee7b6-18bf-4b83-8445-70d68e175cb9}, !- Mixed Air Stream Node Name
  {46641623-968c-4ea8-96ae-be2fe761d51a}, !- Outdoor Air Stream Node Name
  {2008b394-c6c5-4c46-97c0-e177f2b8daf2}, !- Return Air Stream Node Name
  {d8bfdcdd-bd86-48d1-a475-4d2051666f27}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {bd982fb6-5db3-4545-a074-fa7b9b2dde7c}, !- Handle
  5 Zone PVAV SAT Warmest Reset,          !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {b9c435e1-a553-4b12-9276-2a2fffc43f02}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {e49e3e6f-bf1a-4c41-9ff1-ed922793bdcc}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b4f14b6b-2c37-4034-876a-da5c75f15578}, !- Handle
  SYS5ZonePVAVHtgSch0,                    !- Name
  {f733f945-7a01-4f49-a944-5652e5cb1d76}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {2cc78f0c-54bd-498f-84d8-87b6ea7fa4e0}, !- Handle
  SYS5ZonePVAVClgSch0,                    !- Name
  {ed429a1b-8b07-4bfe-a243-d4b3bc04f708}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {1fd75ad9-b076-4bbb-89ae-b963011f31a8}, !- Handle
  SYS5ZonePVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e49e3e6f-bf1a-4c41-9ff1-ed922793bdcc}<23.9 && {e49e3e6f-bf1a-4c41-9ff1-ed922793bdcc}>1.7, !- Program Line 1
  SET {2cc78f0c-54bd-498f-84d8-87b6ea7fa4e0} = 29.4, !- Program Line 2
  SET {b4f14b6b-2c37-4034-876a-da5c75f15578} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e49e3e6f-bf1a-4c41-9ff1-ed922793bdcc}<23.9 && {e49e3e6f-bf1a-4c41-9ff1-ed922793bdcc}>1.7, !- Program Line 4
  SET {2cc78f0c-54bd-498f-84d8-87b6ea7fa4e0} = 29.4, !- Program Line 5
  SET {b4f14b6b-2c37-4034-876a-da5c75f15578} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e49e3e6f-bf1a-4c41-9ff1-ed922793bdcc}<23.9 && {e49e3e6f-bf1a-4c41-9ff1-ed922793bdcc}>1.7, !- Program Line 7
  SET {2cc78f0c-54bd-498f-84d8-87b6ea7fa4e0} = 29.4, !- Program Line 8
  SET {b4f14b6b-2c37-4034-876a-da5c75f15578} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e49e3e6f-bf1a-4c41-9ff1-ed922793bdcc}<23.9 && {e49e3e6f-bf1a-4c41-9ff1-ed922793bdcc}>1.7, !- Program Line 10
  SET {2cc78f0c-54bd-498f-84d8-87b6ea7fa4e0} = 29.4, !- Program Line 11
  SET {b4f14b6b-2c37-4034-876a-da5c75f15578} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {2cc78f0c-54bd-498f-84d8-87b6ea7fa4e0} = NULL, !- Program Line 14
  SET {b4f14b6b-2c37-4034-876a-da5c75f15578} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {57abf40d-e822-4cac-925e-2104a2ccd19c}, !- Handle
  SYS5ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {1fd75ad9-b076-4bbb-89ae-b963011f31a8}; !- Program Name 1

OS:Schedule:Ruleset,
  {259997f6-3c5a-4161-bf16-a971830b6a27}, !- Handle
  5 Zone PVAV 1 Occ Sch,                  !- Name
  {03b6e033-8ec8-4748-abdd-c5d3341cab5e}, !- Schedule Type Limits Name
  {c1b226fc-e90c-4181-97b1-57a6aace1dad}, !- Default Day Schedule Name
  {0a751be5-e5d5-42f3-a440-5362b8a9fe2e}, !- Summer Design Day Schedule Name
  {ca2cc185-d2e2-4953-93c0-3bc157cadec2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1b226fc-e90c-4181-97b1-57a6aace1dad}, !- Handle
  5 Zone PVAV 1 Occ Sch Default,          !- Name
  {03b6e033-8ec8-4748-abdd-c5d3341cab5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {73bcd05b-7651-499f-aea5-7246028caf6c}, !- Handle
  {259997f6-3c5a-4161-bf16-a971830b6a27}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  352.63088587170961,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9d4bba12-a59f-4d52-8f14-185fc1dbcefe}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca2cc185-d2e2-4953-93c0-3bc157cadec2}, !- Handle
  5 Zone PVAV 1 Occ Sch Winter Design Day, !- Name
  {03b6e033-8ec8-4748-abdd-c5d3341cab5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a893c28-7985-4c90-af14-e90209384451}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a751be5-e5d5-42f3-a440-5362b8a9fe2e}, !- Handle
  5 Zone PVAV 1 Occ Sch Summer Design Day, !- Name
  {03b6e033-8ec8-4748-abdd-c5d3341cab5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {679438d6-5e75-4c5e-bad9-35a2882c4eda}, !- Handle
  5 Zone PVAV 1 Occ Sch Saturday Rule,    !- Name
  {259997f6-3c5a-4161-bf16-a971830b6a27}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de72ef2b-253f-4911-8462-cc853a8846e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de72ef2b-253f-4911-8462-cc853a8846e1}, !- Handle
  5 Zone PVAV 1 Occ Sch Saturday,         !- Name
  {03b6e033-8ec8-4748-abdd-c5d3341cab5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {138718a3-e591-44d1-b4ed-04f0ad64897b}, !- Handle
  5 Zone PVAV 1 Occ Sch Sunday Rule,      !- Name
  {259997f6-3c5a-4161-bf16-a971830b6a27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d98195ac-8432-4d77-8f43-46cba26f9687}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d98195ac-8432-4d77-8f43-46cba26f9687}, !- Handle
  5 Zone PVAV 1 Occ Sch Sunday,           !- Name
  {03b6e033-8ec8-4748-abdd-c5d3341cab5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {16196030-2d26-4f4a-b470-61117f009823}, !- Handle
  5 Zone PVAV 1 ERV,                      !- Name
  {98105a67-4c7d-45f2-bff7-fc1823ebbbd7}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4371fa38-7194-4f7b-a744-984200cf12e5}, !- Supply Air Inlet Node
  {06599559-c564-47cc-a048-7d31e37e8b9d}, !- Supply Air Outlet Node
  {617b6568-4916-46af-8edd-885f091da77f}, !- Exhaust Air Inlet Node
  {3378fd83-28af-4d47-8f52-db377e216d97}, !- Exhaust Air Outlet Node
  5833.85785387323,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a9df5568-fd20-4900-99d4-5bf5494f46f6}, !- Handle
  Node 4,                                 !- Name
  {06599559-c564-47cc-a048-7d31e37e8b9d}, !- Inlet Port
  {c4ff564d-65b4-4b78-9f28-8eda52d2b731}; !- Outlet Port

OS:Connection,
  {4371fa38-7194-4f7b-a744-984200cf12e5}, !- Handle
  {ada9cc65-4d9b-4641-a8a7-163fa7e7710c}, !- Source Object
  3,                                      !- Outlet Port
  {16196030-2d26-4f4a-b470-61117f009823}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {06599559-c564-47cc-a048-7d31e37e8b9d}, !- Handle
  {16196030-2d26-4f4a-b470-61117f009823}, !- Source Object
  13,                                     !- Outlet Port
  {a9df5568-fd20-4900-99d4-5bf5494f46f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ff564d-65b4-4b78-9f28-8eda52d2b731}, !- Handle
  {a9df5568-fd20-4900-99d4-5bf5494f46f6}, !- Source Object
  3,                                      !- Outlet Port
  {c682f995-5dc2-43af-834f-eb6088879882}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {67303b4e-302e-4f35-a4b6-0d2d6abad843}, !- Handle
  Node 5,                                 !- Name
  {ef3567ba-c304-49ca-8d89-c31217fb3af4}, !- Inlet Port
  {617b6568-4916-46af-8edd-885f091da77f}; !- Outlet Port

OS:Connection,
  {ef3567ba-c304-49ca-8d89-c31217fb3af4}, !- Handle
  {c682f995-5dc2-43af-834f-eb6088879882}, !- Source Object
  7,                                      !- Outlet Port
  {67303b4e-302e-4f35-a4b6-0d2d6abad843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {617b6568-4916-46af-8edd-885f091da77f}, !- Handle
  {67303b4e-302e-4f35-a4b6-0d2d6abad843}, !- Source Object
  3,                                      !- Outlet Port
  {16196030-2d26-4f4a-b470-61117f009823}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3378fd83-28af-4d47-8f52-db377e216d97}, !- Handle
  {16196030-2d26-4f4a-b470-61117f009823}, !- Source Object
  15,                                     !- Outlet Port
  {a0d16e17-73f0-48c3-bd39-2394dfcfe439}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d0e8b4d3-8d8a-4f74-8f46-53ac7c81be70}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {404df98a-be76-4ef4-b4c7-4f8013230ccb}, !- Reference Setpoint Node Name
  {404df98a-be76-4ef4-b4c7-4f8013230ccb}, !- Mixed Air Stream Node Name
  {ada9cc65-4d9b-4641-a8a7-163fa7e7710c}, !- Outdoor Air Stream Node Name
  {a292beb6-4ce2-43be-9b37-2aa1e3e90bb0}, !- Return Air Stream Node Name
  {a9df5568-fd20-4900-99d4-5bf5494f46f6}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {52e910b9-0b1f-4901-aee7-02cfdcf75ac4}, !- Handle
  5 Zone PVAV 1 SAT Warmest Reset,        !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {945c4c7c-8d3d-48b4-a870-f0a8d7859dff}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {2bcd9d5e-dc4b-4399-90eb-f239f56126a4}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8631c6fb-e919-4195-9cce-ad58b6011643}, !- Handle
  SYS5ZonePVAV1HtgSch0,                   !- Name
  {a88ee89e-1448-4d1c-a125-53990818f9de}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {7b15d5d1-5d35-4b09-868c-6bccb68364be}, !- Handle
  SYS5ZonePVAV1ClgSch0,                   !- Name
  {c1028d5b-3ee9-4e94-9308-940d8a3c90a3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ed185561-1083-4cce-8308-fa66eb506eff}, !- Handle
  SYS5ZonePVAV1OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {2bcd9d5e-dc4b-4399-90eb-f239f56126a4}<23.9 && {2bcd9d5e-dc4b-4399-90eb-f239f56126a4}>1.7, !- Program Line 1
  SET {7b15d5d1-5d35-4b09-868c-6bccb68364be} = 29.4, !- Program Line 2
  SET {8631c6fb-e919-4195-9cce-ad58b6011643} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {2bcd9d5e-dc4b-4399-90eb-f239f56126a4}<23.9 && {2bcd9d5e-dc4b-4399-90eb-f239f56126a4}>1.7, !- Program Line 4
  SET {7b15d5d1-5d35-4b09-868c-6bccb68364be} = 29.4, !- Program Line 5
  SET {8631c6fb-e919-4195-9cce-ad58b6011643} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {2bcd9d5e-dc4b-4399-90eb-f239f56126a4}<23.9 && {2bcd9d5e-dc4b-4399-90eb-f239f56126a4}>1.7, !- Program Line 7
  SET {7b15d5d1-5d35-4b09-868c-6bccb68364be} = 29.4, !- Program Line 8
  SET {8631c6fb-e919-4195-9cce-ad58b6011643} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {2bcd9d5e-dc4b-4399-90eb-f239f56126a4}<23.9 && {2bcd9d5e-dc4b-4399-90eb-f239f56126a4}>1.7, !- Program Line 10
  SET {7b15d5d1-5d35-4b09-868c-6bccb68364be} = 29.4, !- Program Line 11
  SET {8631c6fb-e919-4195-9cce-ad58b6011643} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {7b15d5d1-5d35-4b09-868c-6bccb68364be} = NULL, !- Program Line 14
  SET {8631c6fb-e919-4195-9cce-ad58b6011643} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {d4dd9d1f-4e78-491f-bdf2-2793aa34a9b1}, !- Handle
  SYS5ZonePVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ed185561-1083-4cce-8308-fa66eb506eff}; !- Program Name 1

OS:Curve:Biquadratic,
  {db117e4d-af6b-4c5b-9ff8-3888ed15f16b}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {aa4be913-9368-4027-8051-03482da87b50}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {200a673b-2f71-4592-8adf-51cffa9f5456}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {28fe196f-dee4-4b71-838d-1ce29167e6e3}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {023fbbca-f80f-49fd-b403-c14e7e2a4d53}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1ea80de6-7294-4876-af0e-a93e5c64c091}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Material,
  {c21583b9-a1d9-438b-95bd-7a82db69a3de}, !- Handle
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {30693b57-d4c6-4b4f-b523-41feb2683508}, !- Handle
  InteriorFurnishings 2,                  !- Name
  ,                                       !- Surface Rendering Name
  {c21583b9-a1d9-438b-95bd-7a82db69a3de}; !- Layer 1

OS:InternalMass:Definition,
  {1972620a-24ae-4ba8-8197-b93b263b7639}, !- Handle
  Internal Mass Definition 3,             !- Name
  {30693b57-d4c6-4b4f-b523-41feb2683508}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d8483ae2-d4bd-4fbd-a4e6-170f49c4e817}, !- Handle
  Building Story 1 Space Mass,            !- Name
  {1972620a-24ae-4ba8-8197-b93b263b7639}, !- Internal Mass Definition Name
  {def9fd0f-7dc9-40d3-a774-3edd16ae78b1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8d181a7c-1fca-43c0-a0f5-bb7d18e18724}, !- Handle
  Building Story 1 Space 3 Mass,          !- Name
  {1972620a-24ae-4ba8-8197-b93b263b7639}, !- Internal Mass Definition Name
  {e3eede71-3313-49ad-a0ab-041a43bbd1a3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8fb883a6-45cf-4c9d-ab11-bc405050b3b6}, !- Handle
  Building Story 2 Space 4 Mass,          !- Name
  {1972620a-24ae-4ba8-8197-b93b263b7639}, !- Internal Mass Definition Name
  {386b1e25-ec97-453c-af2f-da7c90193ec9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b4478557-4486-4060-b942-d536a4889a9d}, !- Handle
  Building Story 2 Space Mass,            !- Name
  {1972620a-24ae-4ba8-8197-b93b263b7639}, !- Internal Mass Definition Name
  {7bc1c49d-00f4-49dc-ae1a-d9dea42acb17}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d3aefe90-9928-407a-965f-08d55aa6668c}, !- Handle
  Building Story 1 Space 4 Mass,          !- Name
  {1972620a-24ae-4ba8-8197-b93b263b7639}, !- Internal Mass Definition Name
  {b1211cb4-035a-48d9-b03d-f53dc58ab0fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ece0f3eb-0e30-441a-9baa-be930daa9d38}, !- Handle
  Building Story 2 Space 3 Mass,          !- Name
  {1972620a-24ae-4ba8-8197-b93b263b7639}, !- Internal Mass Definition Name
  {dbbf1bdf-783a-4c49-bc82-7bd6554c0d42}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {920cfeab-15cc-495b-b0e8-0c23e3c9c4cb}, !- Handle
  Building Story 1 Space 1 Mass,          !- Name
  {1972620a-24ae-4ba8-8197-b93b263b7639}, !- Internal Mass Definition Name
  {d20b3b5f-0c18-42f0-8ed0-7070855db607}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {13c1abea-ea4e-44d8-9caf-fa843d2af8ef}, !- Handle
  Building Story 2 Space 1 Mass,          !- Name
  {1972620a-24ae-4ba8-8197-b93b263b7639}, !- Internal Mass Definition Name
  {74a16fee-2f68-47c2-a35b-66a64f976db7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {81676fba-864d-4936-a6ed-42ffe13ef183}, !- Handle
  Building Story 1 Space 2 Mass,          !- Name
  {1972620a-24ae-4ba8-8197-b93b263b7639}, !- Internal Mass Definition Name
  {b900cee6-d2b6-464c-84dd-09cff019e7aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e57e5dcf-6c91-42a8-ab80-e60b489333ca}, !- Handle
  Building Story 2 Space 2 Mass,          !- Name
  {1972620a-24ae-4ba8-8197-b93b263b7639}, !- Internal Mass Definition Name
  {db4f7cd9-23f3-4cd0-90f8-f21c9b2aa3f2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Output:Variable,
  {01fcd152-8799-4835-af7d-32d5d50dca11}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  FangerPMV,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {f78f6e64-9e61-4ca4-8c98-981470860e85}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  FangerPPD,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {767712b5-09ef-412a-a944-2afd5e2f89d4}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {8cf04835-afe8-4c31-9b02-ade20530027a}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Winter Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ea38729f-bdac-4c59-b026-e74c9029e93e}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Or Winter Clothes, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {87ec4928-7c6a-4a9a-99e5-2509af843705}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {d0e901c9-a9c1-41ab-b682-ac931809d8b3}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {bacf968a-63b2-45af-9cc8-b0d656957120}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {9793c28b-4e8d-486d-af9f-03d51b878661}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {1196e339-c750-4a10-b7a2-042a36d623bc}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

