  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7a56efba-6844-4d19-bb7c-b550b9bc8115}, !- Handle
  autogen Schedule Rule 6 1,              !- Name
  {b24a06d5-adac-41b3-b892-006eccf549bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6512c319-1fbc-4e45-ab8e-afea05c37f63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {6512c319-1fbc-4e45-ab8e-afea05c37f63}, !- Handle
  autogen Schedule Rule 6 1_day_sch,      !- Name
  {1f6f3422-3e10-45cc-8e23-5efb004befe5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.03,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.03,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.02,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.12,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.13,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.15,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.18,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.21,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.26,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.29,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  30,                                     !- Minute 13
  0.27,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  30,                                     !- Minute 15
  0.23,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0.245,                                  !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  17,                                     !- Hour 19
  30,                                     !- Minute 19
  0.26,                                   !- Value Until Time 19
  18,                                     !- Hour 20
  30,                                     !- Minute 20
  0.24,                                   !- Value Until Time 20
  19,                                     !- Hour 21
  30,                                     !- Minute 21
  0.22,                                   !- Value Until Time 21
  20,                                     !- Hour 22
  30,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  21,                                     !- Hour 23
  30,                                     !- Minute 23
  0.18,                                   !- Value Until Time 23
  22,                                     !- Hour 24
  30,                                     !- Minute 24
  0.09,                                   !- Value Until Time 24
  23,                                     !- Hour 25
  30,                                     !- Minute 25
  0.03,                                   !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.03;                                   !- Value Until Time 26

OS:AdditionalProperties,
  {311fbc3b-1e66-42b9-b8d0-97ca499c37c0}, !- Handle
  {6512c319-1fbc-4e45-ab8e-afea05c37f63}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.03 | 1.5 ~ 0.02 | 2.5 ~ 0.03 | 3.5 ~ 0.02 | 4.5 ~ 0.05 | 5.5 ~ 0.12 | 6.5 ~ 0.13 | 7.5 ~ 0.15 | 8.5 ~ 0.18 | 9.5 ~ 0.21 | 10.5 ~ 0.26 | 11.5 ~ 0.29 | 12.5 ~ 0.27 | 13.5 ~ 0.25 | 14.5 ~ 0.23 | 15.0 ~ 0.23 | 17.0 ~ 0.26 | 17.5 ~ 0.26 | 18.5 ~ 0.24 | 19.5 ~ 0.22 | 20.5 ~ 0.2 | 21.5 ~ 0.18 | 22.5 ~ 0.09 | 23.5 ~ 0.03, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ce3b4a1a-d0db-40fb-814f-2647876d567d}, !- Handle
  autogen Schedule Rule 18 1,             !- Name
  {f79fbc8c-4600-49a9-88b1-fef60620713f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b308a578-311a-43bc-a065-c9aece1096c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {b308a578-311a-43bc-a065-c9aece1096c3}, !- Handle
  autogen Schedule Rule 18 1_day_sch,     !- Name
  {ba87208c-42d1-4009-92e7-79358351fae9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {0c71f227-716a-4799-974c-e9b050a2ac14}, !- Handle
  {b308a578-311a-43bc-a065-c9aece1096c3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 4.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {44dc5eda-b1f0-4f3d-91c2-0751200b8b7a}, !- Handle
  autogen Schedule Rule 16 1,             !- Name
  {aa865913-00e5-493b-813e-7c408f4412ae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f00bfd8d-8358-4bf4-9871-8605cbf8a404}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {f00bfd8d-8358-4bf4-9871-8605cbf8a404}, !- Handle
  autogen Schedule Rule 16 1_day_sch,     !- Name
  {ba87208c-42d1-4009-92e7-79358351fae9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {cfee8dd4-8be4-4c50-bc62-3cef0755ad95}, !- Handle
  {f00bfd8d-8358-4bf4-9871-8605cbf8a404}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  4.0 ~ val_clg ~ val_flr | 24.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {07a2d845-a36d-47e5-aa8a-0d9f3bf3acbe}, !- Handle
  autogen Schedule Rule 17 1,             !- Name
  {833cb868-9887-4ad7-9b23-510f5c100acb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92ef36e8-3e3d-48e2-8602-52e4f02f3742}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {92ef36e8-3e3d-48e2-8602-52e4f02f3742}, !- Handle
  autogen Schedule Rule 17 1_day_sch,     !- Name
  {ba87208c-42d1-4009-92e7-79358351fae9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {2e823de3-9491-42ff-a5d2-9fbab670c797}, !- Handle
  {92ef36e8-3e3d-48e2-8602-52e4f02f3742}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 4.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {fd6109bd-733a-4725-86cc-6859bb331475}, !- Handle
  autogen Schedule Rule 15 1,             !- Name
  {1b13e4b2-2348-4d6d-92ad-28058ea5518a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d4a5710-42f3-4729-9c8a-ef7d5fa5d0aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {4d4a5710-42f3-4729-9c8a-ef7d5fa5d0aa}, !- Handle
  autogen Schedule Rule 15 1_day_sch,     !- Name
  {ba87208c-42d1-4009-92e7-79358351fae9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {f1558a53-2aff-42e3-9f38-6bbbfcfbd5b9}, !- Handle
  {4d4a5710-42f3-4729-9c8a-ef7d5fa5d0aa}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  4.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ca6578da-97ec-4033-b5b6-418ac07ecb5f}, !- Handle
  autogen Schedule Rule 12 1,             !- Name
  {ef3f0828-53fd-4ce9-8eca-8908303866f4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e9fc7ecf-c7fd-4277-b371-3f8a29e6261f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {e9fc7ecf-c7fd-4277-b371-3f8a29e6261f}, !- Handle
  autogen Schedule Rule 12 1_day_sch,     !- Name
  {c85cb65f-cfde-440f-baf4-67146647d700}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:AdditionalProperties,
  {dc27f49c-f690-408e-9d4c-f17fc94c3039}, !- Handle
  {e9fc7ecf-c7fd-4277-b371-3f8a29e6261f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {274b7504-f03e-47e3-8a10-7b7b87f1fdda}, !- Handle
  autogen Schedule Rule 11 1,             !- Name
  {c2a1febb-14b3-4a94-8149-789a354c75ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64ce3cb2-cda5-4a63-a18c-7e834d39a54f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {64ce3cb2-cda5-4a63-a18c-7e834d39a54f}, !- Handle
  autogen Schedule Rule 11 1_day_sch,     !- Name
  {700b4b2f-63dc-44f7-89a4-6bc9be49c707}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {1aa0aca7-81d0-401f-b2c2-7c503bcf4a36}, !- Handle
  {64ce3cb2-cda5-4a63-a18c-7e834d39a54f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6db019ef-38ea-4d60-822d-01f77fae073d}, !- Handle
  autogen Schedule Rule 10 1,             !- Name
  {172a1e7c-8f30-4e9e-88dd-74b1ce03181b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {61cf9fce-39ba-4e17-9e2d-e9040140d1ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {61cf9fce-39ba-4e17-9e2d-e9040140d1ec}, !- Handle
  autogen Schedule Rule 10 1_day_sch,     !- Name
  {1f6f3422-3e10-45cc-8e23-5efb004befe5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.03,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.03,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.02,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.12,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.13,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.15,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.18,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.21,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.26,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.29,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  30,                                     !- Minute 13
  0.27,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  30,                                     !- Minute 15
  0.23,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0.245,                                  !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  17,                                     !- Hour 19
  30,                                     !- Minute 19
  0.26,                                   !- Value Until Time 19
  18,                                     !- Hour 20
  30,                                     !- Minute 20
  0.24,                                   !- Value Until Time 20
  19,                                     !- Hour 21
  30,                                     !- Minute 21
  0.22,                                   !- Value Until Time 21
  20,                                     !- Hour 22
  30,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  21,                                     !- Hour 23
  30,                                     !- Minute 23
  0.18,                                   !- Value Until Time 23
  22,                                     !- Hour 24
  30,                                     !- Minute 24
  0.09,                                   !- Value Until Time 24
  23,                                     !- Hour 25
  30,                                     !- Minute 25
  0.03,                                   !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.03;                                   !- Value Until Time 26

OS:AdditionalProperties,
  {1e932655-eef4-4233-baa9-085e2dc6cd37}, !- Handle
  {61cf9fce-39ba-4e17-9e2d-e9040140d1ec}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.03 | 1.5 ~ 0.02 | 2.5 ~ 0.03 | 3.5 ~ 0.02 | 4.5 ~ 0.05 | 5.5 ~ 0.12 | 6.5 ~ 0.13 | 7.5 ~ 0.15 | 8.5 ~ 0.18 | 9.5 ~ 0.21 | 10.5 ~ 0.26 | 11.5 ~ 0.29 | 12.5 ~ 0.27 | 13.5 ~ 0.25 | 14.5 ~ 0.23 | 15.0 ~ 0.23 | 17.0 ~ 0.26 | 17.5 ~ 0.26 | 18.5 ~ 0.24 | 19.5 ~ 0.22 | 20.5 ~ 0.2 | 21.5 ~ 0.18 | 22.5 ~ 0.09 | 23.5 ~ 0.03, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Material,
  {9a921122-8a0c-4deb-9c66-271705c1d7cf}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1fe83af5-9ad0-41ce-8c02-cd3ea3b780e6}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {9a921122-8a0c-4deb-9c66-271705c1d7cf}; !- Layer 1

OS:InternalMass:Definition,
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Handle
  Internal Mass Definition 2,             !- Name
  {1fe83af5-9ad0-41ce-8c02-cd3ea3b780e6}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0794eabe-ae9c-4a58-8789-92fec0f7e803}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Top Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Space or SpaceType Name
  0.118295773819485;                      !- Multiplier

OS:InternalMass,
  {8438593d-3823-4f66-a70d-e0d777c14db8}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Top Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Space or SpaceType Name
  0.0369033951123507;                     !- Multiplier

OS:InternalMass,
  {5feb88c3-2e48-47ba-85f4-c5f7846cd2c0}, !- Handle
  FullServiceRestaurant Dining A  - Story Top Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Space or SpaceType Name
  0.118295773819485;                      !- Multiplier

OS:InternalMass,
  {232983d0-9e9d-4a13-8d13-a5619aec8907}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Top Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Space or SpaceType Name
  0.0369033951123508;                     !- Multiplier

OS:InternalMass,
  {752c230a-00aa-4636-b91b-71088eb56ef4}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Top Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Space or SpaceType Name
  0.118295773819485;                      !- Multiplier

OS:InternalMass,
  {339e6bec-ea4a-4e26-9157-cc2d5c3a69ac}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Top Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Space or SpaceType Name
  0.0369033951123508;                     !- Multiplier

OS:InternalMass,
  {17e4fec4-5c93-462b-b42c-689c3f410ced}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Ground Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  0.0369033951123507;                     !- Multiplier

OS:InternalMass,
  {2fab663f-b166-471a-8067-3e984ae07cbc}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Ground Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  0.0369033951123506;                     !- Multiplier

OS:InternalMass,
  {14e253dc-2efc-4791-baf8-01cb69d11679}, !- Handle
  FullServiceRestaurant Dining B  - Story Top Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Space or SpaceType Name
  0.379203324272657;                      !- Multiplier

OS:InternalMass,
  {c6539ecf-52eb-4f94-9387-85f72a8f9b89}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  0.0503880099893278;                     !- Multiplier

OS:InternalMass,
  {0a8ece5e-433b-446d-ac59-46223715872d}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Top Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Space or SpaceType Name
  0.0369033951123508;                     !- Multiplier

OS:InternalMass,
  {9e99cdeb-6731-4ba2-88b0-8b580f98ce17}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  0.0503880099893277;                     !- Multiplier

OS:InternalMass,
  {2199c5bb-b2df-4d41-bc5e-c572dc54f19b}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Ground Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  0.118295773819484;                      !- Multiplier

OS:InternalMass,
  {62fc40f6-93d6-4fe9-897d-397d317da7e9}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  0.161521415977159;                      !- Multiplier

OS:InternalMass,
  {542d7310-d5ba-4984-b575-d4dd570b0c01}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  0.0679077638301575;                     !- Multiplier

OS:InternalMass,
  {d89ce8d4-a925-410a-b7c2-f417cfb58dd2}, !- Handle
  FullServiceRestaurant Kitchen C end_a - Story Ground Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  0.0369033951123508;                     !- Multiplier

OS:InternalMass,
  {8c8c90e6-484e-428c-a204-c54f132b3e46}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  0.217681908295499;                      !- Multiplier

OS:InternalMass,
  {f1e7f5dc-7e97-4468-ad6f-f8f7324ff5dc}, !- Handle
  FullServiceRestaurant Dining C  - Story Top Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Space or SpaceType Name
  0.118295773819485;                      !- Multiplier

OS:InternalMass,
  {903931b6-5dfe-43b4-91c0-3f34b9805994}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  0.0679077638301574;                     !- Multiplier

OS:InternalMass,
  {bb6a928a-3ede-4b54-983a-8ddc7229b828}, !- Handle
  FullServiceRestaurant Kitchen B end_a - Story Ground Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  0.118295773819485;                      !- Multiplier

OS:InternalMass,
  {9adeb295-8d0f-4bc6-ab43-8d1de17dde51}, !- Handle
  FullServiceRestaurant Kitchen A end_a - Story Ground Mass, !- Name
  {889c3f6f-2abf-4836-8c34-e4861a0b1bf5}, !- Internal Mass Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  0.0369033951123507;                     !- Multiplier

OS:OutputControl:ReportingTolerances,
  {e4b9d72b-cb2e-4302-9acf-8b5f4c1a6d5c}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {0b483310-739e-4fd0-8c13-4871cafebd96}, !- Handle
  FullServiceRestaurant Dining People 1,  !- Name
  {ef2f03b8-6852-422e-a096-1aac17fe68f6}, !- People Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  {0049f693-dba9-46f5-ac77-2575d39a6554}, !- Number of People Schedule Name
  {cea2f928-f037-4da2-a817-fdff7028b43f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1d86fed8-d754-4168-aa1f-094f5e5578d8}, !- Work Efficiency Schedule Name
  {ecd82d5a-5072-4ce1-880f-1450515984b1}, !- Clothing Insulation Schedule Name
  {d6698b8a-db6a-4c71-905f-d285568317eb}, !- Air Velocity Schedule Name
  0.4544;                                 !- Multiplier

OS:Lights,
  {5f63ea9f-ee9a-4518-ba91-f47ca6cd3cc4}, !- Handle
  FullServiceRestaurant Dining Lights 1,  !- Name
  {cddf35c7-b21e-46fe-85b5-55e5efd84749}, !- Lights Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  {8855fc56-796a-4efa-aa1f-5362ad666d9e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.4544,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {8ace95a6-3d75-4003-a438-0306e02e2531}, !- Handle
  FullServiceRestaurant Dining Elec Equip 1, !- Name
  {e719ace9-933e-401a-9975-bc11fd020e5b}, !- Electric Equipment Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  {b24a06d5-adac-41b3-b892-006eccf549bc}, !- Schedule Name
  0.4544,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {449e573a-6cd2-4d03-ad24-ea9372450298}, !- Handle
  FullServiceRestaurant Kitchen People 1, !- Name
  {641a2ffc-0871-4c14-885c-330ecc75f007}, !- People Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  {0049f693-dba9-46f5-ac77-2575d39a6554}, !- Number of People Schedule Name
  {cea2f928-f037-4da2-a817-fdff7028b43f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1d86fed8-d754-4168-aa1f-094f5e5578d8}, !- Work Efficiency Schedule Name
  {ecd82d5a-5072-4ce1-880f-1450515984b1}, !- Clothing Insulation Schedule Name
  {d6698b8a-db6a-4c71-905f-d285568317eb}, !- Air Velocity Schedule Name
  0.5456;                                 !- Multiplier

OS:Lights,
  {619ee882-a43b-41a5-bb85-ffbc77d79254}, !- Handle
  FullServiceRestaurant Kitchen Lights 1, !- Name
  {543fdd49-123d-4ce7-b26b-ce8086b6e7d7}, !- Lights Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  {a613341b-f38e-4b7e-a2ac-a52617130641}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.5456,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {3afa5ac3-2586-4d61-b90a-2f8406da7969}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip 1, !- Name
  {fd6a6781-35c3-4031-a51d-730148cb4cfa}, !- Electric Equipment Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  {b24a06d5-adac-41b3-b892-006eccf549bc}, !- Schedule Name
  0.5456,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment,
  {601d5f90-8b6d-4f20-a139-6e54e84ec61d}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip 1, !- Name
  {0ccda302-2540-4ddb-96de-7d4b7c75284e}, !- Gas Equipment Definition Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space or SpaceType Name
  {172a1e7c-8f30-4e9e-88dd-74b1ce03181b}, !- Schedule Name
  0.5456,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {490fbd26-8a3b-4eb8-a95b-cde9046ff50b}, !- Handle
  FullServiceRestaurant Dining People 2,  !- Name
  {ef2f03b8-6852-422e-a096-1aac17fe68f6}, !- People Definition Name
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Space or SpaceType Name
  {0049f693-dba9-46f5-ac77-2575d39a6554}, !- Number of People Schedule Name
  {cea2f928-f037-4da2-a817-fdff7028b43f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1d86fed8-d754-4168-aa1f-094f5e5578d8}, !- Work Efficiency Schedule Name
  {ecd82d5a-5072-4ce1-880f-1450515984b1}, !- Clothing Insulation Schedule Name
  {d6698b8a-db6a-4c71-905f-d285568317eb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {fed385e3-662c-4c8c-8f43-7c60286eba35}, !- Handle
  FullServiceRestaurant Dining Lights 2,  !- Name
  {cddf35c7-b21e-46fe-85b5-55e5efd84749}, !- Lights Definition Name
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Space or SpaceType Name
  {8855fc56-796a-4efa-aa1f-5362ad666d9e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {0daaf16f-76fb-49fb-ab1b-d75cb5c51735}, !- Handle
  FullServiceRestaurant Dining Elec Equip 2, !- Name
  {e719ace9-933e-401a-9975-bc11fd020e5b}, !- Electric Equipment Definition Name
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Space or SpaceType Name
  {b24a06d5-adac-41b3-b892-006eccf549bc}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Handle
  Story Ground Blended Space Type,        !- Name
  ,                                       !- Default Construction Set Name
  {6c090fac-31f6-454f-ac30-10772c23c944}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {f0a5991a-2bde-4989-bdb1-1cc5cbf51ba3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {f0a5991a-2bde-4989-bdb1-1cc5cbf51ba3}, !- Handle
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {4a99ab82-9d18-4813-b5ee-2de9eff946b4}, !- Handle
  Elevator Lights 1 - pre-normalized value was 32 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0571095825759679,                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {4e9cbc5d-5eda-44a0-9271-0751feddcf73}, !- Handle
  Elevator Lift Motor 1 - pre-normalized value was 16055 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  28.3441990717195,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {e95b2784-e719-4caf-927c-254b8f06f4a5}, !- Handle
  Elevator Fan 1 - pre-normalized value was 31 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0546538705252014,                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceType,
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Handle
  Story Top Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {995ca2b9-a76e-43e3-be95-22201a408447}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {35229f3a-9c45-430f-af06-b88e9d27b652}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {35229f3a-9c45-430f-af06-b88e9d27b652}, !- Handle
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Building,
  {637b1c4b-e5b0-470a-8e75-efea1d167e4a}, !- Handle
  restaurant_3,                           !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {db172622-1132-4164-aeea-b0d3a572519e}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  FullServiceRestaurant;                  !- Standards Building Type

OS:Space,
  {5117d180-c1fb-460e-9808-639ab406fa06}, !- Handle
  Building Story 1 Space,                 !- Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b8667c1e-3945-4480-b101-10cfbae28d24}, !- Building Story Name
  {d2fb9f66-69d9-4d08-8839-9cfbe933dd6f}; !- Thermal Zone Name

OS:Surface,
  {baf8eed5-6976-41ed-bd63-1875691448f5}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5117d180-c1fb-460e-9808-639ab406fa06}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8651021571774, 3.64905105478997, 0,  !- X,Y,Z Vertex 1 {m}
  3.6490405876927, 27.7790510873647, 0,   !- X,Y,Z Vertex 2 {m}
  15.1738801594549, 32.1383057962471, 0,  !- X,Y,Z Vertex 3 {m}
  24.3899982847669, 8.00835340468268, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5411ab3-7557-48b4-8610-194f24a96bff}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {5117d180-c1fb-460e-9808-639ab406fa06}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6490405876927, 27.7790510873647, 3.6, !- X,Y,Z Vertex 1 {m}
  3.6490405876927, 27.7790510873647, 0,   !- X,Y,Z Vertex 2 {m}
  12.8651021571774, 3.64905105478997, 0,  !- X,Y,Z Vertex 3 {m}
  12.8651021571774, 3.64905105478997, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2885697-521a-4b4a-8ea7-c8e536aa48c6}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {5117d180-c1fb-460e-9808-639ab406fa06}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1738801594549, 32.1383057962471, 3.6, !- X,Y,Z Vertex 1 {m}
  15.1738801594549, 32.1383057962471, 0,  !- X,Y,Z Vertex 2 {m}
  3.6490405876927, 27.7790510873647, 0,   !- X,Y,Z Vertex 3 {m}
  3.6490405876927, 27.7790510873647, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e65d6bc-c08d-4bd8-8dba-a117ccb40d03}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {5117d180-c1fb-460e-9808-639ab406fa06}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3899982847669, 8.00835340468268, 3.6, !- X,Y,Z Vertex 1 {m}
  24.3899982847669, 8.00835340468268, 0,  !- X,Y,Z Vertex 2 {m}
  15.1738801594549, 32.1383057962471, 0,  !- X,Y,Z Vertex 3 {m}
  15.1738801594549, 32.1383057962471, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd5e8707-20dd-4b5c-a885-324e4ac0645f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {5117d180-c1fb-460e-9808-639ab406fa06}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8651021571774, 3.64905105478997, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8651021571774, 3.64905105478997, 0,  !- X,Y,Z Vertex 2 {m}
  24.3899982847669, 8.00835340468268, 0,  !- X,Y,Z Vertex 3 {m}
  24.3899982847669, 8.00835340468268, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {896facd9-306d-4fcf-985e-ac72416b81d5}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {3c6994bb-05b9-45c4-bd19-1af971bcf174}, !- Construction Name
  {5117d180-c1fb-460e-9808-639ab406fa06}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3899982847669, 8.00835340468268, 3.6, !- X,Y,Z Vertex 1 {m}
  15.1738801594549, 32.1383057962471, 3.6, !- X,Y,Z Vertex 2 {m}
  3.6490405876927, 27.7790510873647, 3.6, !- X,Y,Z Vertex 3 {m}
  12.8651021571774, 3.64905105478997, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {19994b8d-bb7b-41ec-9524-4a2d8d20197f}, !- Handle
  Building Story 1 Space 1,               !- Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b8667c1e-3945-4480-b101-10cfbae28d24}, !- Building Story Name
  {52307e05-bca7-4353-b806-7b9200a90d2b}; !- Thermal Zone Name

OS:Surface,
  {46ee5f5d-0d42-4955-a09c-ba40651116be}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19994b8d-bb7b-41ec-9524-4a2d8d20197f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2266598748537, 9.14115099925894e-06, 0, !- X,Y,Z Vertex 1 {m}
  -1.5777601447553e-11, 29.4174963227193, 0, !- X,Y,Z Vertex 2 {m}
  3.6490405876927, 27.7790510873647, 0,   !- X,Y,Z Vertex 3 {m}
  12.8651021571774, 3.64905105478997, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9478e6ed-a237-412b-b54f-fa28866043e0}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19994b8d-bb7b-41ec-9524-4a2d8d20197f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5777601447553e-11, 29.4174963227193, 3.6, !- X,Y,Z Vertex 1 {m}
  -1.5777601447553e-11, 29.4174963227193, 0, !- X,Y,Z Vertex 2 {m}
  11.2266598748537, 9.14115099925894e-06, 0, !- X,Y,Z Vertex 3 {m}
  11.2266598748537, 9.14115099925894e-06, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9b1491d-21d0-44bd-be20-75a7db01f7e5}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {19994b8d-bb7b-41ec-9524-4a2d8d20197f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6490405876927, 27.7790510873647, 3.6, !- X,Y,Z Vertex 1 {m}
  3.6490405876927, 27.7790510873647, 0,   !- X,Y,Z Vertex 2 {m}
  -1.5777601447553e-11, 29.4174963227193, 0, !- X,Y,Z Vertex 3 {m}
  -1.5777601447553e-11, 29.4174963227193, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdff8fe8-1d27-4971-98c6-44e0ab2fc801}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {19994b8d-bb7b-41ec-9524-4a2d8d20197f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8651021571774, 3.64905105478997, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8651021571774, 3.64905105478997, 0,  !- X,Y,Z Vertex 2 {m}
  3.6490405876927, 27.7790510873647, 0,   !- X,Y,Z Vertex 3 {m}
  3.6490405876927, 27.7790510873647, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {560e83bd-ca88-470b-9070-cb5fccb06a5f}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {19994b8d-bb7b-41ec-9524-4a2d8d20197f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2266598748537, 9.14115099925894e-06, 3.6, !- X,Y,Z Vertex 1 {m}
  11.2266598748537, 9.14115099925894e-06, 0, !- X,Y,Z Vertex 2 {m}
  12.8651021571774, 3.64905105478997, 0,  !- X,Y,Z Vertex 3 {m}
  12.8651021571774, 3.64905105478997, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43897950-4b9c-44b5-8016-6ad14b9af4bf}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2a48ebe5-1d7a-471c-afd5-a91ed65bd2bb}, !- Construction Name
  {19994b8d-bb7b-41ec-9524-4a2d8d20197f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8651021571774, 3.64905105478997, 3.6, !- X,Y,Z Vertex 1 {m}
  3.6490405876927, 27.7790510873647, 3.6, !- X,Y,Z Vertex 2 {m}
  -1.5777601447553e-11, 29.4174963227193, 3.6, !- X,Y,Z Vertex 3 {m}
  11.2266598748537, 9.14115099925894e-06, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {058e6f2d-ccc3-4b72-aeb5-2f3b9279afa9}, !- Handle
  Building Story 1 Space 2,               !- Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b8667c1e-3945-4480-b101-10cfbae28d24}, !- Building Story Name
  {c7efb2c8-09d4-47b5-9c53-4ce3695e2be3}; !- Thermal Zone Name

OS:Surface,
  {6d0a8662-1ea9-4ff1-bdc3-cb408c191bff}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {058e6f2d-ccc3-4b72-aeb5-2f3b9279afa9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5777601447553e-11, 29.4174963227193, 0, !- X,Y,Z Vertex 1 {m}
  16.8123209490909, 35.7873483801117, 0,  !- X,Y,Z Vertex 2 {m}
  15.1738801594549, 32.1383057962471, 0,  !- X,Y,Z Vertex 3 {m}
  3.6490405876927, 27.7790510873647, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afb97b65-ac41-46b9-b2c2-4ceda1d04539}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {058e6f2d-ccc3-4b72-aeb5-2f3b9279afa9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.8123209490909, 35.7873483801117, 3.6, !- X,Y,Z Vertex 1 {m}
  16.8123209490909, 35.7873483801117, 0,  !- X,Y,Z Vertex 2 {m}
  -1.5777601447553e-11, 29.4174963227193, 0, !- X,Y,Z Vertex 3 {m}
  -1.5777601447553e-11, 29.4174963227193, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {903d49b9-bced-4dbd-a6bb-391c5898694c}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {058e6f2d-ccc3-4b72-aeb5-2f3b9279afa9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1738801594549, 32.1383057962471, 3.6, !- X,Y,Z Vertex 1 {m}
  15.1738801594549, 32.1383057962471, 0,  !- X,Y,Z Vertex 2 {m}
  16.8123209490909, 35.7873483801117, 0,  !- X,Y,Z Vertex 3 {m}
  16.8123209490909, 35.7873483801117, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20940227-e9e7-41d6-95a5-4be312a147b0}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {058e6f2d-ccc3-4b72-aeb5-2f3b9279afa9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6490405876927, 27.7790510873647, 3.6, !- X,Y,Z Vertex 1 {m}
  3.6490405876927, 27.7790510873647, 0,   !- X,Y,Z Vertex 2 {m}
  15.1738801594549, 32.1383057962471, 0,  !- X,Y,Z Vertex 3 {m}
  15.1738801594549, 32.1383057962471, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53116aaa-3bc8-4b11-af87-ccbc9ba24559}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {058e6f2d-ccc3-4b72-aeb5-2f3b9279afa9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5777601447553e-11, 29.4174963227193, 3.6, !- X,Y,Z Vertex 1 {m}
  -1.5777601447553e-11, 29.4174963227193, 0, !- X,Y,Z Vertex 2 {m}
  3.6490405876927, 27.7790510873647, 0,   !- X,Y,Z Vertex 3 {m}
  3.6490405876927, 27.7790510873647, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4856aac2-4665-4be5-9855-96b8ac52d7bd}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2a48ebe5-1d7a-471c-afd5-a91ed65bd2bb}, !- Construction Name
  {058e6f2d-ccc3-4b72-aeb5-2f3b9279afa9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6490405876927, 27.7790510873647, 3.6, !- X,Y,Z Vertex 1 {m}
  15.1738801594549, 32.1383057962471, 3.6, !- X,Y,Z Vertex 2 {m}
  16.8123209490909, 35.7873483801117, 3.6, !- X,Y,Z Vertex 3 {m}
  -1.5777601447553e-11, 29.4174963227193, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d60527fb-366e-4dd8-a036-11e3691137ea}, !- Handle
  Building Story 1 Space 3,               !- Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b8667c1e-3945-4480-b101-10cfbae28d24}, !- Building Story Name
  {536312f8-b310-4876-92ff-9e9580861249}; !- Thermal Zone Name

OS:Surface,
  {ff6f5c7f-fce2-4d4b-88c4-79cdff3c0ae9}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d60527fb-366e-4dd8-a036-11e3691137ea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.8123209490909, 35.7873483801117, 0,  !- X,Y,Z Vertex 1 {m}
  28.0390421945584, 6.36991556807928, 0,  !- X,Y,Z Vertex 2 {m}
  24.3899982847669, 8.00835340468268, 0,  !- X,Y,Z Vertex 3 {m}
  15.1738801594549, 32.1383057962471, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06f4df70-4c28-46be-a3dd-911416e498e1}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d60527fb-366e-4dd8-a036-11e3691137ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0390421945584, 6.36991556807928, 3.6, !- X,Y,Z Vertex 1 {m}
  28.0390421945584, 6.36991556807928, 0,  !- X,Y,Z Vertex 2 {m}
  16.8123209490909, 35.7873483801117, 0,  !- X,Y,Z Vertex 3 {m}
  16.8123209490909, 35.7873483801117, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3fa37f1-96d7-4d36-8f8d-97775eec1742}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {d60527fb-366e-4dd8-a036-11e3691137ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3899982847669, 8.00835340468268, 3.6, !- X,Y,Z Vertex 1 {m}
  24.3899982847669, 8.00835340468268, 0,  !- X,Y,Z Vertex 2 {m}
  28.0390421945584, 6.36991556807928, 0,  !- X,Y,Z Vertex 3 {m}
  28.0390421945584, 6.36991556807928, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9efb12c4-8c93-4e9b-9e28-f2ef37031f23}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {d60527fb-366e-4dd8-a036-11e3691137ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1738801594549, 32.1383057962471, 3.6, !- X,Y,Z Vertex 1 {m}
  15.1738801594549, 32.1383057962471, 0,  !- X,Y,Z Vertex 2 {m}
  24.3899982847669, 8.00835340468268, 0,  !- X,Y,Z Vertex 3 {m}
  24.3899982847669, 8.00835340468268, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d002c292-48ef-41aa-abb6-d92b3ba37693}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {d60527fb-366e-4dd8-a036-11e3691137ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.8123209490909, 35.7873483801117, 3.6, !- X,Y,Z Vertex 1 {m}
  16.8123209490909, 35.7873483801117, 0,  !- X,Y,Z Vertex 2 {m}
  15.1738801594549, 32.1383057962471, 0,  !- X,Y,Z Vertex 3 {m}
  15.1738801594549, 32.1383057962471, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28472cc6-fc3d-4906-ab73-45687f47dcb2}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2a48ebe5-1d7a-471c-afd5-a91ed65bd2bb}, !- Construction Name
  {d60527fb-366e-4dd8-a036-11e3691137ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1738801594549, 32.1383057962471, 3.6, !- X,Y,Z Vertex 1 {m}
  24.3899982847669, 8.00835340468268, 3.6, !- X,Y,Z Vertex 2 {m}
  28.0390421945584, 6.36991556807928, 3.6, !- X,Y,Z Vertex 3 {m}
  16.8123209490909, 35.7873483801117, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {49c579dd-5d15-4efa-80c7-2fe5cb1fca75}, !- Handle
  Building Story 1 Space 4,               !- Name
  {2abdb118-ba66-4f41-b876-f36c37da23e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b8667c1e-3945-4480-b101-10cfbae28d24}, !- Building Story Name
  {6169ddf5-9ab6-49dd-85e2-51c38a56f971}; !- Thermal Zone Name

OS:Surface,
  {4d30717a-b3fc-40fc-89db-aea8159acd71}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {49c579dd-5d15-4efa-80c7-2fe5cb1fca75}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0390421945584, 6.36991556807928, 0,  !- X,Y,Z Vertex 1 {m}
  11.2266598748537, 9.14115099925894e-06, 0, !- X,Y,Z Vertex 2 {m}
  12.8651021571774, 3.64905105478997, 0,  !- X,Y,Z Vertex 3 {m}
  24.3899982847669, 8.00835340468268, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02f78dd4-33b4-4443-8e3c-5846822077ef}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49c579dd-5d15-4efa-80c7-2fe5cb1fca75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2266598748537, 9.14115099925894e-06, 3.6, !- X,Y,Z Vertex 1 {m}
  11.2266598748537, 9.14115099925894e-06, 0, !- X,Y,Z Vertex 2 {m}
  28.0390421945584, 6.36991556807928, 0,  !- X,Y,Z Vertex 3 {m}
  28.0390421945584, 6.36991556807928, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f31409a8-bef5-4ab4-a1f7-a0b08dd1df32}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {49c579dd-5d15-4efa-80c7-2fe5cb1fca75}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8651021571774, 3.64905105478997, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8651021571774, 3.64905105478997, 0,  !- X,Y,Z Vertex 2 {m}
  11.2266598748537, 9.14115099925894e-06, 0, !- X,Y,Z Vertex 3 {m}
  11.2266598748537, 9.14115099925894e-06, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a00d4c5a-a251-4cc6-9d92-54876078cf1e}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {49c579dd-5d15-4efa-80c7-2fe5cb1fca75}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3899982847669, 8.00835340468268, 3.6, !- X,Y,Z Vertex 1 {m}
  24.3899982847669, 8.00835340468268, 0,  !- X,Y,Z Vertex 2 {m}
  12.8651021571774, 3.64905105478997, 0,  !- X,Y,Z Vertex 3 {m}
  12.8651021571774, 3.64905105478997, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3ac4a85-6355-4564-ba95-e4e6ee82b75d}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {49c579dd-5d15-4efa-80c7-2fe5cb1fca75}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0390421945584, 6.36991556807928, 3.6, !- X,Y,Z Vertex 1 {m}
  28.0390421945584, 6.36991556807928, 0,  !- X,Y,Z Vertex 2 {m}
  24.3899982847669, 8.00835340468268, 0,  !- X,Y,Z Vertex 3 {m}
  24.3899982847669, 8.00835340468268, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6796e27e-d63f-45be-b1b0-cffafbf5711e}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2a48ebe5-1d7a-471c-afd5-a91ed65bd2bb}, !- Construction Name
  {49c579dd-5d15-4efa-80c7-2fe5cb1fca75}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3899982847669, 8.00835340468268, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8651021571774, 3.64905105478997, 3.6, !- X,Y,Z Vertex 2 {m}
  11.2266598748537, 9.14115099925894e-06, 3.6, !- X,Y,Z Vertex 3 {m}
  28.0390421945584, 6.36991556807928, 3.6; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {b8667c1e-3945-4480-b101-10cfbae28d24}, !- Handle
  Building Story 1,                       !- Name
  3.6,                                    !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {d2fb9f66-69d9-4d08-8839-9cfbe933dd6f}, !- Handle
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbd13f01-9e0c-42aa-831d-a5102e6952e2}, !- Zone Air Inlet Port List
  {ef89de34-31b6-437a-985a-45b89ffafd96}, !- Zone Air Exhaust Port List
  {8c15d83a-ed6e-458e-99f3-eb99e94ad15d}, !- Zone Air Node Name
  {4b4022e8-80fb-42e3-94f1-5a7ec981bb88}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {906ab02e-001d-4e28-8f47-12eb0005b861}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {478e4a3d-5ddd-4e90-a9fa-41e7a21d81c9}, !- Handle
  Building Story 1 ThermalZone Zone Air Node, !- Name
  {8c15d83a-ed6e-458e-99f3-eb99e94ad15d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c15d83a-ed6e-458e-99f3-eb99e94ad15d}, !- Handle
  {d2fb9f66-69d9-4d08-8839-9cfbe933dd6f}, !- Source Object
  11,                                     !- Outlet Port
  {478e4a3d-5ddd-4e90-a9fa-41e7a21d81c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbd13f01-9e0c-42aa-831d-a5102e6952e2}, !- Handle
  {d2fb9f66-69d9-4d08-8839-9cfbe933dd6f}, !- HVAC Component
  {f3d70462-3e3f-4fc2-8608-c8edda724e1b}; !- Port 1

OS:PortList,
  {ef89de34-31b6-437a-985a-45b89ffafd96}, !- Handle
  {d2fb9f66-69d9-4d08-8839-9cfbe933dd6f}; !- HVAC Component

OS:PortList,
  {4b4022e8-80fb-42e3-94f1-5a7ec981bb88}, !- Handle
  {d2fb9f66-69d9-4d08-8839-9cfbe933dd6f}, !- HVAC Component
  {f39236b1-bf9d-4557-b603-d0eb7ba208a5}; !- Port 1

OS:Sizing:Zone,
  {28819c53-d59f-42ca-be64-e959d4086ae1}, !- Handle
  {d2fb9f66-69d9-4d08-8839-9cfbe933dd6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {10a5773f-d74e-498e-ae0f-f0dacec29455}, !- Handle
  Building Story 1 ThermalZone Zone HVAC Equipment List, !- Name
  {d2fb9f66-69d9-4d08-8839-9cfbe933dd6f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60436067-e526-4111-82ea-0ba2cfaf4c11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {52307e05-bca7-4353-b806-7b9200a90d2b}, !- Handle
  Building Story 1 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cd11021-e553-4038-bd5c-6f2c7959fba8}, !- Zone Air Inlet Port List
  {c8a67b2a-9e4d-44a2-a096-04a4c26a9bd0}, !- Zone Air Exhaust Port List
  {778e6bf5-f35f-4146-9e82-cf8f629dc18e}, !- Zone Air Node Name
  {8d55a55a-dd86-4789-8551-76be899698be}, !- Zone Return Air Port List
  {cf1611f9-0436-4715-826d-2018ea4b1ba8}, !- Primary Daylighting Control Name
  0.674,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {377b3675-8767-4ec7-ab83-6c50e537abf4}, !- Secondary Daylighting Control Name
  0.325,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b18a912b-b75c-479b-9415-6dba1f255ac1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {caeff632-35ee-4f64-ac31-cb5407887418}, !- Handle
  Building Story 1 ThermalZone 1 Zone Air Node, !- Name
  {778e6bf5-f35f-4146-9e82-cf8f629dc18e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {778e6bf5-f35f-4146-9e82-cf8f629dc18e}, !- Handle
  {52307e05-bca7-4353-b806-7b9200a90d2b}, !- Source Object
  11,                                     !- Outlet Port
  {caeff632-35ee-4f64-ac31-cb5407887418}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cd11021-e553-4038-bd5c-6f2c7959fba8}, !- Handle
  {52307e05-bca7-4353-b806-7b9200a90d2b}, !- HVAC Component
  {9caa885a-a75c-4fdb-98de-a25b27457c28}; !- Port 1

OS:PortList,
  {c8a67b2a-9e4d-44a2-a096-04a4c26a9bd0}, !- Handle
  {52307e05-bca7-4353-b806-7b9200a90d2b}; !- HVAC Component

OS:PortList,
  {8d55a55a-dd86-4789-8551-76be899698be}, !- Handle
  {52307e05-bca7-4353-b806-7b9200a90d2b}, !- HVAC Component
  {a5401928-6d15-41ea-b62d-159b32889180}; !- Port 1

OS:Sizing:Zone,
  {27dd3f31-072a-4248-83f9-96e0dee2ee55}, !- Handle
  {52307e05-bca7-4353-b806-7b9200a90d2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a03a716b-1d08-497f-9f5f-f4aa27f9b836}, !- Handle
  Building Story 1 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {52307e05-bca7-4353-b806-7b9200a90d2b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a4a8971-7a0c-46c8-800f-0990db7e4f49}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {c7efb2c8-09d4-47b5-9c53-4ce3695e2be3}, !- Handle
  Building Story 1 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {575e2623-f8b3-4f3e-a1e0-eb7519a30311}, !- Zone Air Inlet Port List
  {d6a4a280-4c89-409f-8ad7-576e85259d37}, !- Zone Air Exhaust Port List
  {744d048b-c170-4263-834c-14a08375a4b9}, !- Zone Air Node Name
  {a3ac6300-1aaf-400d-ae5b-5b3ee98754e6}, !- Zone Return Air Port List
  {46b92aa9-12cb-49b0-9ac8-398e23174e54}, !- Primary Daylighting Control Name
  0.695,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {cb2ed493-6f10-418d-a990-62a6d8ffb682}, !- Secondary Daylighting Control Name
  0.304,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bddb773d-c0c1-43fa-a3c7-2a022eaaca50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57e70482-c4a9-4344-b23e-66371b95eff0}, !- Handle
  Building Story 1 ThermalZone 2 Zone Air Node, !- Name
  {744d048b-c170-4263-834c-14a08375a4b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {744d048b-c170-4263-834c-14a08375a4b9}, !- Handle
  {c7efb2c8-09d4-47b5-9c53-4ce3695e2be3}, !- Source Object
  11,                                     !- Outlet Port
  {57e70482-c4a9-4344-b23e-66371b95eff0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {575e2623-f8b3-4f3e-a1e0-eb7519a30311}, !- Handle
  {c7efb2c8-09d4-47b5-9c53-4ce3695e2be3}, !- HVAC Component
  {871b5b48-1432-41a2-b975-5d37dc0a5860}; !- Port 1

OS:PortList,
  {d6a4a280-4c89-409f-8ad7-576e85259d37}, !- Handle
  {c7efb2c8-09d4-47b5-9c53-4ce3695e2be3}; !- HVAC Component

OS:PortList,
  {a3ac6300-1aaf-400d-ae5b-5b3ee98754e6}, !- Handle
  {c7efb2c8-09d4-47b5-9c53-4ce3695e2be3}, !- HVAC Component
  {2c541d4d-0b4f-4aaf-bf46-9973ea6e87e1}; !- Port 1

OS:Sizing:Zone,
  {fe752184-8e67-4a72-b31b-ee2e79aaebc1}, !- Handle
  {c7efb2c8-09d4-47b5-9c53-4ce3695e2be3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e4a43b48-ed74-43b6-9c06-774fdba32e6d}, !- Handle
  Building Story 1 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {c7efb2c8-09d4-47b5-9c53-4ce3695e2be3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c5ab457-51ec-4e65-984d-38fc58fc1bfe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {536312f8-b310-4876-92ff-9e9580861249}, !- Handle
  Building Story 1 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d6387ed-c6ce-4f3e-952f-ca1f2de739db}, !- Zone Air Inlet Port List
  {cb086612-e434-41ed-9c5e-8fabb8633f93}, !- Zone Air Exhaust Port List
  {10170987-482e-44de-b5e9-efdd34f1daa4}, !- Zone Air Node Name
  {60a851b3-5637-43cf-ac5d-460258fcf263}, !- Zone Return Air Port List
  {f7debd10-7c0c-4931-8416-e7589113d49e}, !- Primary Daylighting Control Name
  0.674,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {45e473ca-51ea-4295-aa7e-47dc4e0569a8}, !- Secondary Daylighting Control Name
  0.325,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d3d451c3-dcd2-4334-ab9c-c0af9741e5d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7d8502a-9726-4501-beba-a5f247968e88}, !- Handle
  Building Story 1 ThermalZone 3 Zone Air Node, !- Name
  {10170987-482e-44de-b5e9-efdd34f1daa4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10170987-482e-44de-b5e9-efdd34f1daa4}, !- Handle
  {536312f8-b310-4876-92ff-9e9580861249}, !- Source Object
  11,                                     !- Outlet Port
  {c7d8502a-9726-4501-beba-a5f247968e88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d6387ed-c6ce-4f3e-952f-ca1f2de739db}, !- Handle
  {536312f8-b310-4876-92ff-9e9580861249}, !- HVAC Component
  {fb9e6905-3726-4b5b-a769-718635612a7e}; !- Port 1

OS:PortList,
  {cb086612-e434-41ed-9c5e-8fabb8633f93}, !- Handle
  {536312f8-b310-4876-92ff-9e9580861249}; !- HVAC Component

OS:PortList,
  {60a851b3-5637-43cf-ac5d-460258fcf263}, !- Handle
  {536312f8-b310-4876-92ff-9e9580861249}, !- HVAC Component
  {d8cb4765-a14c-464c-9cc5-8feff6be7c62}; !- Port 1

OS:Sizing:Zone,
  {bd82ebf0-1f35-40f1-b95b-39a90d9726c6}, !- Handle
  {536312f8-b310-4876-92ff-9e9580861249}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b0a23495-d6df-42d5-95bf-2e4777234074}, !- Handle
  Building Story 1 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {536312f8-b310-4876-92ff-9e9580861249}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03cd7292-05a9-4037-b1e2-dec54c1c7b02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {6169ddf5-9ab6-49dd-85e2-51c38a56f971}, !- Handle
  Building Story 1 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6855785-fdac-4113-8b6d-2b8c10ac198e}, !- Zone Air Inlet Port List
  {49293d13-29d8-4628-8a7a-beb5c9c2b0d7}, !- Zone Air Exhaust Port List
  {ff443609-f73f-425e-b2e2-5837a8d52780}, !- Zone Air Node Name
  {3243d35c-8831-4b7b-ad6d-5f88e621ef60}, !- Zone Return Air Port List
  {ab7ed658-6e12-4889-9a2c-558ddb1b4db1}, !- Primary Daylighting Control Name
  0.695,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {05572b90-e596-4c62-a9d1-5d9ad8e535c5}, !- Secondary Daylighting Control Name
  0.304,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81c50ae0-54de-4b01-a2d0-8b989ca94be4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73e9aed7-541a-4a8a-a1c8-3fb67b6bfa4b}, !- Handle
  Building Story 1 ThermalZone 4 Zone Air Node, !- Name
  {ff443609-f73f-425e-b2e2-5837a8d52780}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff443609-f73f-425e-b2e2-5837a8d52780}, !- Handle
  {6169ddf5-9ab6-49dd-85e2-51c38a56f971}, !- Source Object
  11,                                     !- Outlet Port
  {73e9aed7-541a-4a8a-a1c8-3fb67b6bfa4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6855785-fdac-4113-8b6d-2b8c10ac198e}, !- Handle
  {6169ddf5-9ab6-49dd-85e2-51c38a56f971}, !- HVAC Component
  {ca85912d-2475-469a-bbce-7fd263d90abf}; !- Port 1

OS:PortList,
  {49293d13-29d8-4628-8a7a-beb5c9c2b0d7}, !- Handle
  {6169ddf5-9ab6-49dd-85e2-51c38a56f971}; !- HVAC Component

OS:PortList,
  {3243d35c-8831-4b7b-ad6d-5f88e621ef60}, !- Handle
  {6169ddf5-9ab6-49dd-85e2-51c38a56f971}, !- HVAC Component
  {220c8d6f-b528-4194-8ef2-10d738c0de61}; !- Port 1

OS:Sizing:Zone,
  {8c53ebb7-9afc-4385-a822-8f3907ca8a7b}, !- Handle
  {6169ddf5-9ab6-49dd-85e2-51c38a56f971}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {76994ad7-1da7-4556-b648-778cf971f2cc}, !- Handle
  Building Story 1 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {6169ddf5-9ab6-49dd-85e2-51c38a56f971}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a8ad8c2b-2534-47c6-bb6e-9fce9170dd68}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {556a184b-ab83-4539-9845-2b48363da2a6}, !- Handle
  Building Story 2 Space,                 !- Name
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fae3f9e3-e53e-4fae-81b8-6f13d45e4408}, !- Building Story Name
  {c17f476e-8703-4143-9b82-d4581352d95f}; !- Thermal Zone Name

OS:Surface,
  {aaae1ae5-3bf5-448d-9262-d18aeb19cdb9}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {3c6994bb-05b9-45c4-bd19-1af971bcf174}, !- Construction Name
  {556a184b-ab83-4539-9845-2b48363da2a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8651021571774, 3.64905105478997, 3.6, !- X,Y,Z Vertex 1 {m}
  3.6490405876927, 27.7790510873647, 3.6, !- X,Y,Z Vertex 2 {m}
  15.1738801594549, 32.1383057962471, 3.6, !- X,Y,Z Vertex 3 {m}
  24.3899982847669, 8.00835340468268, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35273d08-ab37-4e45-aab7-d6d567c26d15}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {556a184b-ab83-4539-9845-2b48363da2a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6490405876927, 27.7790510873647, 7.2, !- X,Y,Z Vertex 1 {m}
  3.6490405876927, 27.7790510873647, 3.6, !- X,Y,Z Vertex 2 {m}
  12.8651021571774, 3.64905105478997, 3.6, !- X,Y,Z Vertex 3 {m}
  12.8651021571774, 3.64905105478997, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3e3dc93-bb15-4f9a-b8ce-6d1e8c45596f}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {556a184b-ab83-4539-9845-2b48363da2a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1738801594549, 32.1383057962471, 7.2, !- X,Y,Z Vertex 1 {m}
  15.1738801594549, 32.1383057962471, 3.6, !- X,Y,Z Vertex 2 {m}
  3.6490405876927, 27.7790510873647, 3.6, !- X,Y,Z Vertex 3 {m}
  3.6490405876927, 27.7790510873647, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0135f4da-0ed3-4aa0-9cfb-292b1085454b}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {556a184b-ab83-4539-9845-2b48363da2a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3899982847669, 8.00835340468268, 7.2, !- X,Y,Z Vertex 1 {m}
  24.3899982847669, 8.00835340468268, 3.6, !- X,Y,Z Vertex 2 {m}
  15.1738801594549, 32.1383057962471, 3.6, !- X,Y,Z Vertex 3 {m}
  15.1738801594549, 32.1383057962471, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3c4272c-2a98-436e-a58b-0d4364625d06}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {556a184b-ab83-4539-9845-2b48363da2a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8651021571774, 3.64905105478997, 7.2, !- X,Y,Z Vertex 1 {m}
  12.8651021571774, 3.64905105478997, 3.6, !- X,Y,Z Vertex 2 {m}
  24.3899982847669, 8.00835340468268, 3.6, !- X,Y,Z Vertex 3 {m}
  24.3899982847669, 8.00835340468268, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cb0612b-aebb-4bb6-8494-cdbcbe34c3ae}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {556a184b-ab83-4539-9845-2b48363da2a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3899982847669, 8.00835340468268, 7.2, !- X,Y,Z Vertex 1 {m}
  15.1738801594549, 32.1383057962471, 7.2, !- X,Y,Z Vertex 2 {m}
  3.6490405876927, 27.7790510873647, 7.2, !- X,Y,Z Vertex 3 {m}
  12.8651021571774, 3.64905105478997, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2f616c0c-af17-48a8-a670-a147dcc083d4}, !- Handle
  Building Story 2 Space 1,               !- Name
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fae3f9e3-e53e-4fae-81b8-6f13d45e4408}, !- Building Story Name
  {88b24cf2-0894-4c60-8908-1d2fd7cd04a9}; !- Thermal Zone Name

OS:Surface,
  {5ee64690-24c4-4a77-9111-ce8a07fa9d67}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {2a48ebe5-1d7a-471c-afd5-a91ed65bd2bb}, !- Construction Name
  {2f616c0c-af17-48a8-a670-a147dcc083d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2266598748537, 9.14115099925894e-06, 3.6, !- X,Y,Z Vertex 1 {m}
  -1.5777601447553e-11, 29.4174963227193, 3.6, !- X,Y,Z Vertex 2 {m}
  3.6490405876927, 27.7790510873647, 3.6, !- X,Y,Z Vertex 3 {m}
  12.8651021571774, 3.64905105478997, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {779e3b5d-54a1-4d0a-a4c6-a3e5a73ce2de}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f616c0c-af17-48a8-a670-a147dcc083d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5777601447553e-11, 29.4174963227193, 7.2, !- X,Y,Z Vertex 1 {m}
  -1.5777601447553e-11, 29.4174963227193, 3.6, !- X,Y,Z Vertex 2 {m}
  11.2266598748537, 9.14115099925894e-06, 3.6, !- X,Y,Z Vertex 3 {m}
  11.2266598748537, 9.14115099925894e-06, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf28c9ea-005e-4b80-a501-39c136b2f2d7}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {2f616c0c-af17-48a8-a670-a147dcc083d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6490405876927, 27.7790510873647, 7.2, !- X,Y,Z Vertex 1 {m}
  3.6490405876927, 27.7790510873647, 3.6, !- X,Y,Z Vertex 2 {m}
  -1.5777601447553e-11, 29.4174963227193, 3.6, !- X,Y,Z Vertex 3 {m}
  -1.5777601447553e-11, 29.4174963227193, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99802c95-fa8a-483f-b63e-c751af1f188b}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {2f616c0c-af17-48a8-a670-a147dcc083d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8651021571774, 3.64905105478997, 7.2, !- X,Y,Z Vertex 1 {m}
  12.8651021571774, 3.64905105478997, 3.6, !- X,Y,Z Vertex 2 {m}
  3.6490405876927, 27.7790510873647, 3.6, !- X,Y,Z Vertex 3 {m}
  3.6490405876927, 27.7790510873647, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05f3cd69-f504-4493-a9db-61fb3059df22}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {2f616c0c-af17-48a8-a670-a147dcc083d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2266598748537, 9.14115099925894e-06, 7.2, !- X,Y,Z Vertex 1 {m}
  11.2266598748537, 9.14115099925894e-06, 3.6, !- X,Y,Z Vertex 2 {m}
  12.8651021571774, 3.64905105478997, 3.6, !- X,Y,Z Vertex 3 {m}
  12.8651021571774, 3.64905105478997, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c13a9c6-f1b0-4852-9cdf-c26fc4308ed6}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2f616c0c-af17-48a8-a670-a147dcc083d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8651021571774, 3.64905105478997, 7.2, !- X,Y,Z Vertex 1 {m}
  3.6490405876927, 27.7790510873647, 7.2, !- X,Y,Z Vertex 2 {m}
  -1.5777601447553e-11, 29.4174963227193, 7.2, !- X,Y,Z Vertex 3 {m}
  11.2266598748537, 9.14115099925894e-06, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b0b08097-d4ba-4d02-a074-7f9d8290b4de}, !- Handle
  Building Story 2 Space 2,               !- Name
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fae3f9e3-e53e-4fae-81b8-6f13d45e4408}, !- Building Story Name
  {d2312259-79e5-4b8e-9d68-6ace942e762b}; !- Thermal Zone Name

OS:Surface,
  {942e61ef-3727-4f2f-929d-3026d0fd9140}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {2a48ebe5-1d7a-471c-afd5-a91ed65bd2bb}, !- Construction Name
  {b0b08097-d4ba-4d02-a074-7f9d8290b4de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5777601447553e-11, 29.4174963227193, 3.6, !- X,Y,Z Vertex 1 {m}
  16.8123209490909, 35.7873483801117, 3.6, !- X,Y,Z Vertex 2 {m}
  15.1738801594549, 32.1383057962471, 3.6, !- X,Y,Z Vertex 3 {m}
  3.6490405876927, 27.7790510873647, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b6c67ef-72f0-474e-95d2-82ca9100b60f}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0b08097-d4ba-4d02-a074-7f9d8290b4de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.8123209490909, 35.7873483801117, 7.2, !- X,Y,Z Vertex 1 {m}
  16.8123209490909, 35.7873483801117, 3.6, !- X,Y,Z Vertex 2 {m}
  -1.5777601447553e-11, 29.4174963227193, 3.6, !- X,Y,Z Vertex 3 {m}
  -1.5777601447553e-11, 29.4174963227193, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a718a534-d8b3-456b-9d33-ad4d4c4d331c}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {b0b08097-d4ba-4d02-a074-7f9d8290b4de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1738801594549, 32.1383057962471, 7.2, !- X,Y,Z Vertex 1 {m}
  15.1738801594549, 32.1383057962471, 3.6, !- X,Y,Z Vertex 2 {m}
  16.8123209490909, 35.7873483801117, 3.6, !- X,Y,Z Vertex 3 {m}
  16.8123209490909, 35.7873483801117, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8ee6fda-91fe-443a-ba5f-32da182561b9}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {b0b08097-d4ba-4d02-a074-7f9d8290b4de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6490405876927, 27.7790510873647, 7.2, !- X,Y,Z Vertex 1 {m}
  3.6490405876927, 27.7790510873647, 3.6, !- X,Y,Z Vertex 2 {m}
  15.1738801594549, 32.1383057962471, 3.6, !- X,Y,Z Vertex 3 {m}
  15.1738801594549, 32.1383057962471, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {833316dd-7e1a-42c1-b47b-8634651c3aba}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {b0b08097-d4ba-4d02-a074-7f9d8290b4de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5777601447553e-11, 29.4174963227193, 7.2, !- X,Y,Z Vertex 1 {m}
  -1.5777601447553e-11, 29.4174963227193, 3.6, !- X,Y,Z Vertex 2 {m}
  3.6490405876927, 27.7790510873647, 3.6, !- X,Y,Z Vertex 3 {m}
  3.6490405876927, 27.7790510873647, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7dcecad-b2a3-49f1-af45-2d56da0b3933}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0b08097-d4ba-4d02-a074-7f9d8290b4de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6490405876927, 27.7790510873647, 7.2, !- X,Y,Z Vertex 1 {m}
  15.1738801594549, 32.1383057962471, 7.2, !- X,Y,Z Vertex 2 {m}
  16.8123209490909, 35.7873483801117, 7.2, !- X,Y,Z Vertex 3 {m}
  -1.5777601447553e-11, 29.4174963227193, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {08aeebfe-810c-4a7a-9153-73d6a859291d}, !- Handle
  Building Story 2 Space 3,               !- Name
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fae3f9e3-e53e-4fae-81b8-6f13d45e4408}, !- Building Story Name
  {398b49fa-d192-4466-b568-da50b2579c28}; !- Thermal Zone Name

OS:Surface,
  {26a90f77-87dc-4c94-a60a-7fbf54e2d1f8}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {2a48ebe5-1d7a-471c-afd5-a91ed65bd2bb}, !- Construction Name
  {08aeebfe-810c-4a7a-9153-73d6a859291d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.8123209490909, 35.7873483801117, 3.6, !- X,Y,Z Vertex 1 {m}
  28.0390421945584, 6.36991556807928, 3.6, !- X,Y,Z Vertex 2 {m}
  24.3899982847669, 8.00835340468268, 3.6, !- X,Y,Z Vertex 3 {m}
  15.1738801594549, 32.1383057962471, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f0e3d4a-0286-4cbd-aaa4-e57d740f4b3a}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08aeebfe-810c-4a7a-9153-73d6a859291d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0390421945584, 6.36991556807928, 7.2, !- X,Y,Z Vertex 1 {m}
  28.0390421945584, 6.36991556807928, 3.6, !- X,Y,Z Vertex 2 {m}
  16.8123209490909, 35.7873483801117, 3.6, !- X,Y,Z Vertex 3 {m}
  16.8123209490909, 35.7873483801117, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac279c00-9b69-41b2-816d-8a0e828a7e16}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {08aeebfe-810c-4a7a-9153-73d6a859291d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3899982847669, 8.00835340468268, 7.2, !- X,Y,Z Vertex 1 {m}
  24.3899982847669, 8.00835340468268, 3.6, !- X,Y,Z Vertex 2 {m}
  28.0390421945584, 6.36991556807928, 3.6, !- X,Y,Z Vertex 3 {m}
  28.0390421945584, 6.36991556807928, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48e59496-dfa0-491e-96f8-5660868c0145}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {08aeebfe-810c-4a7a-9153-73d6a859291d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1738801594549, 32.1383057962471, 7.2, !- X,Y,Z Vertex 1 {m}
  15.1738801594549, 32.1383057962471, 3.6, !- X,Y,Z Vertex 2 {m}
  24.3899982847669, 8.00835340468268, 3.6, !- X,Y,Z Vertex 3 {m}
  24.3899982847669, 8.00835340468268, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92dc06c9-9113-413f-9cbb-76feb745bc2d}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {08aeebfe-810c-4a7a-9153-73d6a859291d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.8123209490909, 35.7873483801117, 7.2, !- X,Y,Z Vertex 1 {m}
  16.8123209490909, 35.7873483801117, 3.6, !- X,Y,Z Vertex 2 {m}
  15.1738801594549, 32.1383057962471, 3.6, !- X,Y,Z Vertex 3 {m}
  15.1738801594549, 32.1383057962471, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4c4fd9d-f4aa-4a28-9b7c-fe7a26a46aa3}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {08aeebfe-810c-4a7a-9153-73d6a859291d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1738801594549, 32.1383057962471, 7.2, !- X,Y,Z Vertex 1 {m}
  24.3899982847669, 8.00835340468268, 7.2, !- X,Y,Z Vertex 2 {m}
  28.0390421945584, 6.36991556807928, 7.2, !- X,Y,Z Vertex 3 {m}
  16.8123209490909, 35.7873483801117, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cac7ab59-4332-4767-abc7-5739aea46026}, !- Handle
  Building Story 2 Space 4,               !- Name
  {69aaf7c6-4fdf-4d45-a9e1-7ee7525b22a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fae3f9e3-e53e-4fae-81b8-6f13d45e4408}, !- Building Story Name
  {e340b29a-d33e-4c2d-9eb1-f9b621914615}; !- Thermal Zone Name

OS:Surface,
  {ac6ff427-9112-4f9f-a04e-405b5a724a91}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {2a48ebe5-1d7a-471c-afd5-a91ed65bd2bb}, !- Construction Name
  {cac7ab59-4332-4767-abc7-5739aea46026}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0390421945584, 6.36991556807928, 3.6, !- X,Y,Z Vertex 1 {m}
  11.2266598748537, 9.14115099925894e-06, 3.6, !- X,Y,Z Vertex 2 {m}
  12.8651021571774, 3.64905105478997, 3.6, !- X,Y,Z Vertex 3 {m}
  24.3899982847669, 8.00835340468268, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57c20aa5-bbf6-4c3c-9b8e-59ab0ff7ef0c}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cac7ab59-4332-4767-abc7-5739aea46026}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2266598748537, 9.14115099925894e-06, 7.2, !- X,Y,Z Vertex 1 {m}
  11.2266598748537, 9.14115099925894e-06, 3.6, !- X,Y,Z Vertex 2 {m}
  28.0390421945584, 6.36991556807928, 3.6, !- X,Y,Z Vertex 3 {m}
  28.0390421945584, 6.36991556807928, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1112759d-25a4-4496-9e3c-66e0c30ea192}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {cac7ab59-4332-4767-abc7-5739aea46026}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8651021571774, 3.64905105478997, 7.2, !- X,Y,Z Vertex 1 {m}
  12.8651021571774, 3.64905105478997, 3.6, !- X,Y,Z Vertex 2 {m}
  11.2266598748537, 9.14115099925894e-06, 3.6, !- X,Y,Z Vertex 3 {m}
  11.2266598748537, 9.14115099925894e-06, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {575b6588-72d5-424b-a44e-65f60ceeaac1}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {cac7ab59-4332-4767-abc7-5739aea46026}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3899982847669, 8.00835340468268, 7.2, !- X,Y,Z Vertex 1 {m}
  24.3899982847669, 8.00835340468268, 3.6, !- X,Y,Z Vertex 2 {m}
  12.8651021571774, 3.64905105478997, 3.6, !- X,Y,Z Vertex 3 {m}
  12.8651021571774, 3.64905105478997, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4edf3154-7010-48e6-a274-5b8b4691df2a}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {89eb1947-d75b-4589-87b4-9294aa59271b}, !- Construction Name
  {cac7ab59-4332-4767-abc7-5739aea46026}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0390421945584, 6.36991556807928, 7.2, !- X,Y,Z Vertex 1 {m}
  28.0390421945584, 6.36991556807928, 3.6, !- X,Y,Z Vertex 2 {m}
  24.3899982847669, 8.00835340468268, 3.6, !- X,Y,Z Vertex 3 {m}
  24.3899982847669, 8.00835340468268, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5962e054-315b-442c-a521-e33fe816e0e6}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cac7ab59-4332-4767-abc7-5739aea46026}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3899982847669, 8.00835340468268, 7.2, !- X,Y,Z Vertex 1 {m}
  12.8651021571774, 3.64905105478997, 7.2, !- X,Y,Z Vertex 2 {m}
  11.2266598748537, 9.14115099925894e-06, 7.2, !- X,Y,Z Vertex 3 {m}
  28.0390421945584, 6.36991556807928, 7.2; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {fae3f9e3-e53e-4fae-81b8-6f13d45e4408}, !- Handle
  Building Story 2,                       !- Name
  7.2,                                    !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {c17f476e-8703-4143-9b82-d4581352d95f}, !- Handle
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69250351-7bd4-4c8b-affc-5effca6d5a6d}, !- Zone Air Inlet Port List
  {0c6cb711-69f3-4fce-ae16-18a09128716f}, !- Zone Air Exhaust Port List
  {21ce834f-f6bf-412f-9adc-0f1c1aa07b47}, !- Zone Air Node Name
  {dd1689ea-751e-474b-9250-44c852d31dca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b4f65b8e-f35e-460e-824b-1e08d30ba6b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {143d6d32-49e5-4aed-bed2-cf00d6fca67c}, !- Handle
  Building Story 2 ThermalZone Zone Air Node, !- Name
  {21ce834f-f6bf-412f-9adc-0f1c1aa07b47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21ce834f-f6bf-412f-9adc-0f1c1aa07b47}, !- Handle
  {c17f476e-8703-4143-9b82-d4581352d95f}, !- Source Object
  11,                                     !- Outlet Port
  {143d6d32-49e5-4aed-bed2-cf00d6fca67c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69250351-7bd4-4c8b-affc-5effca6d5a6d}, !- Handle
  {c17f476e-8703-4143-9b82-d4581352d95f}, !- HVAC Component
  {21eac471-1748-4aef-836a-790db283a2eb}; !- Port 1

OS:PortList,
  {0c6cb711-69f3-4fce-ae16-18a09128716f}, !- Handle
  {c17f476e-8703-4143-9b82-d4581352d95f}; !- HVAC Component

OS:PortList,
  {dd1689ea-751e-474b-9250-44c852d31dca}, !- Handle
  {c17f476e-8703-4143-9b82-d4581352d95f}, !- HVAC Component
  {26f6d2e4-a944-491b-901b-5758d2a135e3}; !- Port 1

OS:Sizing:Zone,
  {4f9f7830-60be-48a7-b3ab-34da76ebeb72}, !- Handle
  {c17f476e-8703-4143-9b82-d4581352d95f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {298a1ca2-7a1b-4ec1-b340-11d21d489311}, !- Handle
  Building Story 2 ThermalZone Zone HVAC Equipment List, !- Name
  {c17f476e-8703-4143-9b82-d4581352d95f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bec62763-8108-44a2-98b3-0bd76ffc8082}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {88b24cf2-0894-4c60-8908-1d2fd7cd04a9}, !- Handle
  Building Story 2 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce9d0b4a-8b54-4ce2-85ab-b1940b275178}, !- Zone Air Inlet Port List
  {d1d94d88-ec18-437d-ae98-231d5e195e59}, !- Zone Air Exhaust Port List
  {28aa3617-8278-435a-90ba-a5d354d258e9}, !- Zone Air Node Name
  {bef996df-8f5c-4265-9a14-76dd8b862cb3}, !- Zone Return Air Port List
  {2361c737-76f2-48ce-bc4a-9e10f1dac3fb}, !- Primary Daylighting Control Name
  0.674,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {9eeb05c7-a520-4773-9c4c-c638f4cff20c}, !- Secondary Daylighting Control Name
  0.325,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fcd9a9c7-8687-4d2f-8a8f-6a8be6e0a6c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aefe4e09-afa8-4e55-bec9-352cae2dcb8c}, !- Handle
  Building Story 2 ThermalZone 1 Zone Air Node, !- Name
  {28aa3617-8278-435a-90ba-a5d354d258e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28aa3617-8278-435a-90ba-a5d354d258e9}, !- Handle
  {88b24cf2-0894-4c60-8908-1d2fd7cd04a9}, !- Source Object
  11,                                     !- Outlet Port
  {aefe4e09-afa8-4e55-bec9-352cae2dcb8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce9d0b4a-8b54-4ce2-85ab-b1940b275178}, !- Handle
  {88b24cf2-0894-4c60-8908-1d2fd7cd04a9}, !- HVAC Component
  {cabc3f82-7af1-4890-aeff-ca0f17ec4665}; !- Port 1

OS:PortList,
  {d1d94d88-ec18-437d-ae98-231d5e195e59}, !- Handle
  {88b24cf2-0894-4c60-8908-1d2fd7cd04a9}; !- HVAC Component

OS:PortList,
  {bef996df-8f5c-4265-9a14-76dd8b862cb3}, !- Handle
  {88b24cf2-0894-4c60-8908-1d2fd7cd04a9}, !- HVAC Component
  {7821c913-2af0-49ce-8a2c-7efb063fe6b3}; !- Port 1

OS:Sizing:Zone,
  {a025e7d5-c705-4d3f-8852-1a542b3d0159}, !- Handle
  {88b24cf2-0894-4c60-8908-1d2fd7cd04a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1954ad63-bb6c-4b19-a026-4123edb57b33}, !- Handle
  Building Story 2 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {88b24cf2-0894-4c60-8908-1d2fd7cd04a9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {575848de-c78a-4e6e-bc6f-f845cf858a9a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d2312259-79e5-4b8e-9d68-6ace942e762b}, !- Handle
  Building Story 2 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dae9bad2-c647-409b-82e9-9eb3efc69233}, !- Zone Air Inlet Port List
  {cdfb10d6-41bb-49fd-a85a-eaaddb664620}, !- Zone Air Exhaust Port List
  {0f1ade81-8719-4c39-aafb-36ccd349588c}, !- Zone Air Node Name
  {c13c7a5f-b8fb-4b7e-8fc2-e0dd7bd047c8}, !- Zone Return Air Port List
  {dedce502-249b-4ed5-a1ae-03f5cbaaf795}, !- Primary Daylighting Control Name
  0.695,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {6065f35c-de22-449c-b281-defc2b9bbc03}, !- Secondary Daylighting Control Name
  0.304,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb2f9b55-2cf1-41f7-ac9d-783d238b5920}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00bef8de-0ef9-4870-86ec-98067ec3809c}, !- Handle
  Building Story 2 ThermalZone 2 Zone Air Node, !- Name
  {0f1ade81-8719-4c39-aafb-36ccd349588c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f1ade81-8719-4c39-aafb-36ccd349588c}, !- Handle
  {d2312259-79e5-4b8e-9d68-6ace942e762b}, !- Source Object
  11,                                     !- Outlet Port
  {00bef8de-0ef9-4870-86ec-98067ec3809c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dae9bad2-c647-409b-82e9-9eb3efc69233}, !- Handle
  {d2312259-79e5-4b8e-9d68-6ace942e762b}, !- HVAC Component
  {fa23f72d-e0ba-431f-99ba-a2fb2e732e6d}; !- Port 1

OS:PortList,
  {cdfb10d6-41bb-49fd-a85a-eaaddb664620}, !- Handle
  {d2312259-79e5-4b8e-9d68-6ace942e762b}; !- HVAC Component

OS:PortList,
  {c13c7a5f-b8fb-4b7e-8fc2-e0dd7bd047c8}, !- Handle
  {d2312259-79e5-4b8e-9d68-6ace942e762b}, !- HVAC Component
  {719e98aa-ae41-47f4-8a1b-3c06762be0e8}; !- Port 1

OS:Sizing:Zone,
  {34181a5b-7609-4529-83cd-b7b448e17250}, !- Handle
  {d2312259-79e5-4b8e-9d68-6ace942e762b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2408639a-bde6-40b8-9aef-518422a8dc19}, !- Handle
  Building Story 2 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {d2312259-79e5-4b8e-9d68-6ace942e762b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7aab8d61-1621-420e-8f58-bfd4e2af19ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {398b49fa-d192-4466-b568-da50b2579c28}, !- Handle
  Building Story 2 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2620f1ea-1498-4fb6-932b-301b4535cf2d}, !- Zone Air Inlet Port List
  {ea515faf-4082-4d98-bf9e-ac4856be4b85}, !- Zone Air Exhaust Port List
  {4ee9081e-0a31-4608-a91d-f06c59684993}, !- Zone Air Node Name
  {8e50d096-f23a-4cfc-8174-f76bee46c2dd}, !- Zone Return Air Port List
  {7ff0200e-558b-404e-8abb-46a8f4b4e014}, !- Primary Daylighting Control Name
  0.674,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {ffd8764b-7909-4a30-9d27-bbc3c5b0904d}, !- Secondary Daylighting Control Name
  0.325,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {987a5f7b-d657-4ed8-9101-240d2ac084d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6af6623-01ed-4932-97a3-091a31326819}, !- Handle
  Building Story 2 ThermalZone 3 Zone Air Node, !- Name
  {4ee9081e-0a31-4608-a91d-f06c59684993}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ee9081e-0a31-4608-a91d-f06c59684993}, !- Handle
  {398b49fa-d192-4466-b568-da50b2579c28}, !- Source Object
  11,                                     !- Outlet Port
  {c6af6623-01ed-4932-97a3-091a31326819}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2620f1ea-1498-4fb6-932b-301b4535cf2d}, !- Handle
  {398b49fa-d192-4466-b568-da50b2579c28}, !- HVAC Component
  {0da2f464-4d4f-4c52-8b82-edaf39753c35}; !- Port 1

OS:PortList,
  {ea515faf-4082-4d98-bf9e-ac4856be4b85}, !- Handle
  {398b49fa-d192-4466-b568-da50b2579c28}; !- HVAC Component

OS:PortList,
  {8e50d096-f23a-4cfc-8174-f76bee46c2dd}, !- Handle
  {398b49fa-d192-4466-b568-da50b2579c28}, !- HVAC Component
  {1627a6c5-53b6-4e56-8738-0b4b87a54008}; !- Port 1

OS:Sizing:Zone,
  {d58cf483-2dd9-4e2b-81c7-2256ff6e9a57}, !- Handle
  {398b49fa-d192-4466-b568-da50b2579c28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {233d5c18-6e7d-401c-be93-7370964baedc}, !- Handle
  Building Story 2 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {398b49fa-d192-4466-b568-da50b2579c28}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dcc2b9b3-b753-4356-9b7e-921d9ee03f6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {e340b29a-d33e-4c2d-9eb1-f9b621914615}, !- Handle
  Building Story 2 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4f139ca-c3af-437b-8500-2432a4afd6c3}, !- Zone Air Inlet Port List
  {8b3182c2-4c50-4c94-95fb-0b7c7bee458c}, !- Zone Air Exhaust Port List
  {e73966cf-3296-49bc-a940-abd6460a78e2}, !- Zone Air Node Name
  {eb004e21-241e-44b6-b224-40bacfc622c0}, !- Zone Return Air Port List
  {62bdb6da-d339-4245-bdcf-18ef9ecae9cd}, !- Primary Daylighting Control Name
  0.695,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {a82703af-55b2-44d5-b7b7-eb2ed969cd10}, !- Secondary Daylighting Control Name
  0.304,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21150f33-edd7-45de-8db7-e0b197f8dd4d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2bf4a819-b6ff-4d97-96c4-8b2867b78eb9}, !- Handle
  Building Story 2 ThermalZone 4 Zone Air Node, !- Name
  {e73966cf-3296-49bc-a940-abd6460a78e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e73966cf-3296-49bc-a940-abd6460a78e2}, !- Handle
  {e340b29a-d33e-4c2d-9eb1-f9b621914615}, !- Source Object
  11,                                     !- Outlet Port
  {2bf4a819-b6ff-4d97-96c4-8b2867b78eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4f139ca-c3af-437b-8500-2432a4afd6c3}, !- Handle
  {e340b29a-d33e-4c2d-9eb1-f9b621914615}, !- HVAC Component
  {deeeb649-c22d-4e30-acb2-303feb94d714}; !- Port 1

OS:PortList,
  {8b3182c2-4c50-4c94-95fb-0b7c7bee458c}, !- Handle
  {e340b29a-d33e-4c2d-9eb1-f9b621914615}; !- HVAC Component

OS:PortList,
  {eb004e21-241e-44b6-b224-40bacfc622c0}, !- Handle
  {e340b29a-d33e-4c2d-9eb1-f9b621914615}, !- HVAC Component
  {9146d461-e34b-425f-b9d4-ac8e791a6a0b}; !- Port 1

OS:Sizing:Zone,
  {bb9c92b3-4d0e-4f2a-a77a-c993fd8c8009}, !- Handle
  {e340b29a-d33e-4c2d-9eb1-f9b621914615}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fd4bbeba-a2c9-4120-8029-ded155739361}, !- Handle
  Building Story 2 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {e340b29a-d33e-4c2d-9eb1-f9b621914615}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c73ebcd-9eee-4f12-b630-387a7e1c83b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {0ed81c88-ed51-4520-acb6-933c61d0059b}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9478e6ed-a237-412b-b54f-fa28866043e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00905636738432616, 29.3937657051649, 1.84374525327322, !- X,Y,Z Vertex 1 {m}
  0.00905636738432616, 29.3937657051649, 0.762, !- X,Y,Z Vertex 2 {m}
  11.2176035074536, 0.0237397587054211, 0.762, !- X,Y,Z Vertex 3 {m}
  11.2176035074536, 0.0237397587054211, 1.84374525327322; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b73cb89f-d19a-4f51-8034-0b0faf1ab87c}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {afb97b65-ac41-46b9-b2c2-4ceda1d04539}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.788568624034, 35.7783490993408, 1.84506027940944, !- X,Y,Z Vertex 1 {m}
  16.788568624034, 35.7783490993408, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0237523250410838, 29.4264956034902, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0237523250410838, 29.4264956034902, 1.84506027940944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {929322e2-2398-40f0-b422-adca2d963315}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06f4df70-4c28-46be-a3dd-911416e498e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.0299857693351, 6.39364616356644, 1.84374525487847, !- X,Y,Z Vertex 1 {m}
  28.0299857693351, 6.39364616356644, 0.762, !- X,Y,Z Vertex 2 {m}
  16.8213773743142, 35.7636177846245, 0.762, !- X,Y,Z Vertex 3 {m}
  16.8213773743142, 35.7636177846245, 1.84374525487847; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67a4bb5e-7111-4bbb-b1bd-11c20a2e3d81}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02f78dd4-33b4-4443-8e3c-5846822077ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.250412185345, 0.00900846036558955, 1.84506026632482, !- X,Y,Z Vertex 1 {m}
  11.250412185345, 0.00900846036558955, 0.762, !- X,Y,Z Vertex 2 {m}
  28.0152898840671, 6.36091624886469, 0.762, !- X,Y,Z Vertex 3 {m}
  28.0152898840671, 6.36091624886469, 1.84506026632482; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c7d1ec8-d7a0-473d-bfcc-8047197cc98f}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {779e3b5d-54a1-4d0a-a4c6-a3e5a73ce2de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00905636738432616, 29.3937657051649, 5.44374525327322, !- X,Y,Z Vertex 1 {m}
  0.00905636738432616, 29.3937657051649, 4.362, !- X,Y,Z Vertex 2 {m}
  11.2176035074536, 0.0237397587054211, 4.362, !- X,Y,Z Vertex 3 {m}
  11.2176035074536, 0.0237397587054211, 5.44374525327322; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {937a42ec-4847-49ec-86b6-e0b3a3974b56}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b6c67ef-72f0-474e-95d2-82ca9100b60f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.788568624034, 35.7783490993408, 5.44506027940944, !- X,Y,Z Vertex 1 {m}
  16.788568624034, 35.7783490993408, 4.362, !- X,Y,Z Vertex 2 {m}
  0.0237523250410838, 29.4264956034902, 4.362, !- X,Y,Z Vertex 3 {m}
  0.0237523250410838, 29.4264956034902, 5.44506027940944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {306d0a3a-275d-41b7-b855-82fe47c3652c}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f0e3d4a-0286-4cbd-aaa4-e57d740f4b3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.0299857693351, 6.39364616356644, 5.44374525487847, !- X,Y,Z Vertex 1 {m}
  28.0299857693351, 6.39364616356644, 4.362, !- X,Y,Z Vertex 2 {m}
  16.8213773743142, 35.7636177846245, 4.362, !- X,Y,Z Vertex 3 {m}
  16.8213773743142, 35.7636177846245, 5.44374525487847; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9272473-f050-40b6-bd39-9aceabe9c831}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57c20aa5-bbf6-4c3c-9b8e-59ab0ff7ef0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.250412185345, 0.00900846036558955, 5.44506026632482, !- X,Y,Z Vertex 1 {m}
  11.250412185345, 0.00900846036558955, 4.362, !- X,Y,Z Vertex 2 {m}
  28.0152898840671, 6.36091624886469, 4.362, !- X,Y,Z Vertex 3 {m}
  28.0152898840671, 6.36091624886469, 5.44506026632482; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7ad097b8-aab0-4f88-983e-4204b9f0c464}, !- Handle
  Building hotel_1 Space,                 !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {845882b3-1fc4-4b4d-90e1-e7fdd52c5937}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {7ad097b8-aab0-4f88-983e-4204b9f0c464}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  143.897920312725, 328.679315189768, 18, !- X,Y,Z Vertex 1 {m}
  143.897920312725, 328.679315189768, 0,  !- X,Y,Z Vertex 2 {m}
  155.485642219216, 296.600109587073, 0,  !- X,Y,Z Vertex 3 {m}
  155.485642219216, 296.600109587073, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f375403f-70e4-48f9-981e-b32257ad7a0d}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {7ad097b8-aab0-4f88-983e-4204b9f0c464}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  155.485642219216, 296.600109587073, 0,  !- X,Y,Z Vertex 1 {m}
  143.897920312725, 328.679315189768, 0,  !- X,Y,Z Vertex 2 {m}
  106.146557566631, 314.44436162634, 0,   !- X,Y,Z Vertex 3 {m}
  100.798484640397, 329.250165048169, 0,  !- X,Y,Z Vertex 4 {m}
  164.64445458125, 351.913973872568, 0,   !- X,Y,Z Vertex 5 {m}
  181.283351064373, 305.851688724571, 0;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {d7095e6e-066a-41b3-af75-3327311425a4}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {7ad097b8-aab0-4f88-983e-4204b9f0c464}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  164.64445458125, 351.913973872568, 18,  !- X,Y,Z Vertex 1 {m}
  164.64445458125, 351.913973872568, 0,   !- X,Y,Z Vertex 2 {m}
  100.798484640397, 329.250165048169, 0,  !- X,Y,Z Vertex 3 {m}
  100.798484640397, 329.250165048169, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b1fc2baa-d8cd-473d-b513-0085299f0241}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {7ad097b8-aab0-4f88-983e-4204b9f0c464}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  100.798484640397, 329.250165048169, 18, !- X,Y,Z Vertex 1 {m}
  100.798484640397, 329.250165048169, 0,  !- X,Y,Z Vertex 2 {m}
  106.146557566631, 314.44436162634, 0,   !- X,Y,Z Vertex 3 {m}
  106.146557566631, 314.44436162634, 18;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4dd1aa94-a131-4bff-838a-002a7fcf6517}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {7ad097b8-aab0-4f88-983e-4204b9f0c464}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  181.283351064373, 305.851688724571, 18, !- X,Y,Z Vertex 1 {m}
  164.64445458125, 351.913973872568, 18,  !- X,Y,Z Vertex 2 {m}
  100.798484640397, 329.250165048169, 18, !- X,Y,Z Vertex 3 {m}
  106.146557566631, 314.44436162634, 18,  !- X,Y,Z Vertex 4 {m}
  143.897920312725, 328.679315189768, 18, !- X,Y,Z Vertex 5 {m}
  155.485642219216, 296.600109587073, 18; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {4b5b7a98-d50a-4d87-a3e0-bfde07f757b2}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {7ad097b8-aab0-4f88-983e-4204b9f0c464}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  106.146557566631, 314.44436162634, 18,  !- X,Y,Z Vertex 1 {m}
  106.146557566631, 314.44436162634, 0,   !- X,Y,Z Vertex 2 {m}
  143.897920312725, 328.679315189768, 0,  !- X,Y,Z Vertex 3 {m}
  143.897920312725, 328.679315189768, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f7be2d1c-0c12-4d6c-8934-40d3aeb941a9}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {7ad097b8-aab0-4f88-983e-4204b9f0c464}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  181.283351064373, 305.851688724571, 18, !- X,Y,Z Vertex 1 {m}
  181.283351064373, 305.851688724571, 0,  !- X,Y,Z Vertex 2 {m}
  164.64445458125, 351.913973872568, 0,   !- X,Y,Z Vertex 3 {m}
  164.64445458125, 351.913973872568, 18;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {156a70ef-78b1-4439-8eb4-dc003235cdef}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {7ad097b8-aab0-4f88-983e-4204b9f0c464}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  155.485642219216, 296.600109587073, 18, !- X,Y,Z Vertex 1 {m}
  155.485642219216, 296.600109587073, 0,  !- X,Y,Z Vertex 2 {m}
  181.283351064373, 305.851688724571, 0,  !- X,Y,Z Vertex 3 {m}
  181.283351064373, 305.851688724571, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {73f00f87-f5ec-4c5f-b1fd-32c4bb3cc8e0}, !- Handle
  Building office_2 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {344aea04-a98e-405f-923d-afbe595cb594}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {73f00f87-f5ec-4c5f-b1fd-32c4bb3cc8e0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.3523545224331, 261.810027162008, 18, !- X,Y,Z Vertex 1 {m}
  36.3523545224331, 261.810027162008, 0,  !- X,Y,Z Vertex 2 {m}
  22.2397218179838, 300.881277064529, 0,  !- X,Y,Z Vertex 3 {m}
  22.2397218179838, 300.881277064529, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ca8a5d9a-d31a-4544-8b72-bcf8ffe1f5d0}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {73f00f87-f5ec-4c5f-b1fd-32c4bb3cc8e0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.2397218179838, 300.881277064529, 18, !- X,Y,Z Vertex 1 {m}
  22.2397218179838, 300.881277064529, 0,  !- X,Y,Z Vertex 2 {m}
  2.63329305329422, 293.850516534095, 0,  !- X,Y,Z Vertex 3 {m}
  2.63329305329422, 293.850516534095, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {62ed33c5-a51c-49b2-988f-78717063c6a1}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {73f00f87-f5ec-4c5f-b1fd-32c4bb3cc8e0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.2397218179838, 300.881277064529, 18, !- X,Y,Z Vertex 1 {m}
  2.63329305329422, 293.850516534095, 18, !- X,Y,Z Vertex 2 {m}
  16.7458290224285, 254.779186935381, 18, !- X,Y,Z Vertex 3 {m}
  36.3523545224331, 261.810027162008, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4b411d6f-a593-497e-bfb6-ac9ba7111200}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {73f00f87-f5ec-4c5f-b1fd-32c4bb3cc8e0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.63329305329422, 293.850516534095, 18, !- X,Y,Z Vertex 1 {m}
  2.63329305329422, 293.850516534095, 0,  !- X,Y,Z Vertex 2 {m}
  16.7458290224285, 254.779186935381, 0,  !- X,Y,Z Vertex 3 {m}
  16.7458290224285, 254.779186935381, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {19bab36e-8fad-42a2-8686-57dd665380f3}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {73f00f87-f5ec-4c5f-b1fd-32c4bb3cc8e0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.3523545224331, 261.810027162008, 0,  !- X,Y,Z Vertex 1 {m}
  16.7458290224285, 254.779186935381, 0,  !- X,Y,Z Vertex 2 {m}
  2.63329305329422, 293.850516534095, 0,  !- X,Y,Z Vertex 3 {m}
  22.2397218179838, 300.881277064529, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4f3a4546-da18-4340-8dfc-8bca95ba7102}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {73f00f87-f5ec-4c5f-b1fd-32c4bb3cc8e0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7458290224285, 254.779186935381, 18, !- X,Y,Z Vertex 1 {m}
  16.7458290224285, 254.779186935381, 0,  !- X,Y,Z Vertex 2 {m}
  36.3523545224331, 261.810027162008, 0,  !- X,Y,Z Vertex 3 {m}
  36.3523545224331, 261.810027162008, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fd1c7995-8434-43dc-85fc-33d157f9e5eb}, !- Handle
  Building office_3 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {a54ce729-7e06-413f-8ab3-18320e5e6085}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {fd1c7995-8434-43dc-85fc-33d157f9e5eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  114.488481554303, 281.700419171317, 9,  !- X,Y,Z Vertex 1 {m}
  102.156268621069, 292.608074545736, 9,  !- X,Y,Z Vertex 2 {m}
  47.0732816711114, 234.065149614385, 9,  !- X,Y,Z Vertex 3 {m}
  59.0834707454914, 222.112714823026, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {387489f6-ef04-4de3-98a6-8f6d42529349}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {fd1c7995-8434-43dc-85fc-33d157f9e5eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.0732816711114, 234.065149614385, 9,  !- X,Y,Z Vertex 1 {m}
  47.0732816711114, 234.065149614385, 0,  !- X,Y,Z Vertex 2 {m}
  59.0834707454914, 222.112714823026, 0,  !- X,Y,Z Vertex 3 {m}
  59.0834707454914, 222.112714823026, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f479a476-c23f-4207-9e23-3ee50cd15db1}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {fd1c7995-8434-43dc-85fc-33d157f9e5eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.0834707454914, 222.112714823026, 0,  !- X,Y,Z Vertex 1 {m}
  47.0732816711114, 234.065149614385, 0,  !- X,Y,Z Vertex 2 {m}
  102.156268621069, 292.608074545736, 0,  !- X,Y,Z Vertex 3 {m}
  114.488481554303, 281.700419171317, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d00a0e41-1651-40a6-8a4a-3067b4b79b3d}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {fd1c7995-8434-43dc-85fc-33d157f9e5eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.0834707454914, 222.112714823026, 9,  !- X,Y,Z Vertex 1 {m}
  59.0834707454914, 222.112714823026, 0,  !- X,Y,Z Vertex 2 {m}
  114.488481554303, 281.700419171317, 0,  !- X,Y,Z Vertex 3 {m}
  114.488481554303, 281.700419171317, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {71fa5567-ec63-4cdb-b902-b932b7c852ec}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {fd1c7995-8434-43dc-85fc-33d157f9e5eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  114.488481554303, 281.700419171317, 9,  !- X,Y,Z Vertex 1 {m}
  114.488481554303, 281.700419171317, 0,  !- X,Y,Z Vertex 2 {m}
  102.156268621069, 292.608074545736, 0,  !- X,Y,Z Vertex 3 {m}
  102.156268621069, 292.608074545736, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e662684f-7a73-4e86-b121-6cf8891d3a75}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {fd1c7995-8434-43dc-85fc-33d157f9e5eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  102.156268621069, 292.608074545736, 9,  !- X,Y,Z Vertex 1 {m}
  102.156268621069, 292.608074545736, 0,  !- X,Y,Z Vertex 2 {m}
  47.0732816711114, 234.065149614385, 0,  !- X,Y,Z Vertex 3 {m}
  47.0732816711114, 234.065149614385, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cc7a024d-f1ca-4555-992f-14eb001d9b0f}, !- Handle
  Building res_1 Space,                   !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {486c05ee-aada-494d-843e-5b0eb3f9d32c}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {cc7a024d-f1ca-4555-992f-14eb001d9b0f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  129.640306545358, 59.3460190894301, 6,  !- X,Y,Z Vertex 1 {m}
  129.640306545358, 59.3460190894301, 0,  !- X,Y,Z Vertex 2 {m}
  116.2249908295, 54.535117136271, 0,     !- X,Y,Z Vertex 3 {m}
  116.2249908295, 54.535117136271, 6;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {04e5cab0-8ea6-412d-b6e9-f491a329235c}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {cc7a024d-f1ca-4555-992f-14eb001d9b0f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  121.201898206436, 40.7569614270907, 6,  !- X,Y,Z Vertex 1 {m}
  121.201898206436, 40.7569614270907, 0,  !- X,Y,Z Vertex 2 {m}
  134.617237261451, 45.5678826025076, 0,  !- X,Y,Z Vertex 3 {m}
  134.617237261451, 45.5678826025076, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7b9df7ac-5c0a-4f45-a11d-b28e0b1b402c}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {cc7a024d-f1ca-4555-992f-14eb001d9b0f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  134.617237261451, 45.5678826025076, 0,  !- X,Y,Z Vertex 1 {m}
  121.201898206436, 40.7569614270907, 0,  !- X,Y,Z Vertex 2 {m}
  116.2249908295, 54.535117136271, 0,     !- X,Y,Z Vertex 3 {m}
  129.640306545358, 59.3460190894301, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bd9a481d-b0fc-4388-9d66-31f605a9efc3}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {cc7a024d-f1ca-4555-992f-14eb001d9b0f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  116.2249908295, 54.535117136271, 6,     !- X,Y,Z Vertex 1 {m}
  116.2249908295, 54.535117136271, 0,     !- X,Y,Z Vertex 2 {m}
  121.201898206436, 40.7569614270907, 0,  !- X,Y,Z Vertex 3 {m}
  121.201898206436, 40.7569614270907, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3bd94185-3c72-4a8a-a829-f15f446b4c4c}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {cc7a024d-f1ca-4555-992f-14eb001d9b0f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  134.617237261451, 45.5678826025076, 6,  !- X,Y,Z Vertex 1 {m}
  134.617237261451, 45.5678826025076, 0,  !- X,Y,Z Vertex 2 {m}
  129.640306545358, 59.3460190894301, 0,  !- X,Y,Z Vertex 3 {m}
  129.640306545358, 59.3460190894301, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6b2bb8d6-d6b8-4e21-a037-b631a3df6f94}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {cc7a024d-f1ca-4555-992f-14eb001d9b0f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  129.640306545358, 59.3460190894301, 6,  !- X,Y,Z Vertex 1 {m}
  116.2249908295, 54.535117136271, 6,     !- X,Y,Z Vertex 2 {m}
  121.201898206436, 40.7569614270907, 6,  !- X,Y,Z Vertex 3 {m}
  134.617237261451, 45.5678826025076, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ea28eec1-a1ae-4084-95ab-c253bdfb2f36}, !- Handle
  Building res_2 Space,                   !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {702da803-b7c0-4bc3-8db4-589468838449}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {ea28eec1-a1ae-4084-95ab-c253bdfb2f36}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  146.665156362833, 65.8196000634697, 6,  !- X,Y,Z Vertex 1 {m}
  146.665156362833, 65.8196000634697, 0,  !- X,Y,Z Vertex 2 {m}
  133.237561767148, 61.0042573100726, 0,  !- X,Y,Z Vertex 3 {m}
  133.237561767148, 61.0042573100726, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9e39b10d-c5ab-4c3c-b015-cdb53c5b58a2}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {ea28eec1-a1ae-4084-95ab-c253bdfb2f36}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  146.665156362833, 65.8196000634697, 6,  !- X,Y,Z Vertex 1 {m}
  133.237561767148, 61.0042573100726, 6,  !- X,Y,Z Vertex 2 {m}
  138.33225091713, 46.9001417291658, 6,   !- X,Y,Z Vertex 3 {m}
  151.759869427301, 51.7155041832589, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {01034223-b024-40cb-a2b5-f94e6b356bba}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {ea28eec1-a1ae-4084-95ab-c253bdfb2f36}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  151.759869427301, 51.7155041832589, 6,  !- X,Y,Z Vertex 1 {m}
  151.759869427301, 51.7155041832589, 0,  !- X,Y,Z Vertex 2 {m}
  146.665156362833, 65.8196000634697, 0,  !- X,Y,Z Vertex 3 {m}
  146.665156362833, 65.8196000634697, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0a26e5c2-6286-425a-bd15-7aac142ee2c3}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {ea28eec1-a1ae-4084-95ab-c253bdfb2f36}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  138.33225091713, 46.9001417291658, 6,   !- X,Y,Z Vertex 1 {m}
  138.33225091713, 46.9001417291658, 0,   !- X,Y,Z Vertex 2 {m}
  151.759869427301, 51.7155041832589, 0,  !- X,Y,Z Vertex 3 {m}
  151.759869427301, 51.7155041832589, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c3d49113-ec62-41f8-b45f-c081619905b1}, !- Handle
  Shading Surface 31,                     !- Name
  ,                                       !- Construction Name
  {ea28eec1-a1ae-4084-95ab-c253bdfb2f36}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  151.759869427301, 51.7155041832589, 0,  !- X,Y,Z Vertex 1 {m}
  138.33225091713, 46.9001417291658, 0,   !- X,Y,Z Vertex 2 {m}
  133.237561767148, 61.0042573100726, 0,  !- X,Y,Z Vertex 3 {m}
  146.665156362833, 65.8196000634697, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aff4425b-650a-4c55-91e6-9221526b8643}, !- Handle
  Shading Surface 32,                     !- Name
  ,                                       !- Construction Name
  {ea28eec1-a1ae-4084-95ab-c253bdfb2f36}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  133.237561767148, 61.0042573100726, 6,  !- X,Y,Z Vertex 1 {m}
  133.237561767148, 61.0042573100726, 0,  !- X,Y,Z Vertex 2 {m}
  138.33225091713, 46.9001417291658, 0,   !- X,Y,Z Vertex 3 {m}
  138.33225091713, 46.9001417291658, 6;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bada5920-f905-4385-b936-4247289a74a1}, !- Handle
  Building res_3 Space,                   !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {4a9b88e4-91e4-4f4c-b7e1-34d33fc54328}, !- Handle
  Shading Surface 33,                     !- Name
  ,                                       !- Construction Name
  {bada5920-f905-4385-b936-4247289a74a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  155.505689782548, 52.9624686644789, 6,  !- X,Y,Z Vertex 1 {m}
  155.505689782548, 52.9624686644789, 0,  !- X,Y,Z Vertex 2 {m}
  168.920981145666, 57.7734481407102, 0,  !- X,Y,Z Vertex 3 {m}
  168.920981145666, 57.7734481407102, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {49b04d3d-8836-4fca-8ad0-4a8ddd9d5c93}, !- Handle
  Shading Surface 34,                     !- Name
  ,                                       !- Construction Name
  {bada5920-f905-4385-b936-4247289a74a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  163.869707391261, 71.7571785557273, 6,  !- X,Y,Z Vertex 1 {m}
  163.869707391261, 71.7571785557273, 0,  !- X,Y,Z Vertex 2 {m}
  150.454439715492, 66.9462185980858, 0,  !- X,Y,Z Vertex 3 {m}
  150.454439715492, 66.9462185980858, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fc1b4e79-1cb7-4fd2-bb06-d8786e9530b9}, !- Handle
  Shading Surface 35,                     !- Name
  ,                                       !- Construction Name
  {bada5920-f905-4385-b936-4247289a74a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  168.920981145666, 57.7734481407102, 6,  !- X,Y,Z Vertex 1 {m}
  168.920981145666, 57.7734481407102, 0,  !- X,Y,Z Vertex 2 {m}
  163.869707391261, 71.7571785557273, 0,  !- X,Y,Z Vertex 3 {m}
  163.869707391261, 71.7571785557273, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c43df51d-494e-40e6-b70d-104dac0a6428}, !- Handle
  Shading Surface 36,                     !- Name
  ,                                       !- Construction Name
  {bada5920-f905-4385-b936-4247289a74a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  150.454439715492, 66.9462185980858, 6,  !- X,Y,Z Vertex 1 {m}
  150.454439715492, 66.9462185980858, 0,  !- X,Y,Z Vertex 2 {m}
  155.505689782548, 52.9624686644789, 0,  !- X,Y,Z Vertex 3 {m}
  155.505689782548, 52.9624686644789, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2d27d7ea-de00-41db-940c-fb32d65b0f46}, !- Handle
  Shading Surface 37,                     !- Name
  ,                                       !- Construction Name
  {bada5920-f905-4385-b936-4247289a74a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  163.869707391261, 71.7571785557273, 6,  !- X,Y,Z Vertex 1 {m}
  150.454439715492, 66.9462185980858, 6,  !- X,Y,Z Vertex 2 {m}
  155.505689782548, 52.9624686644789, 6,  !- X,Y,Z Vertex 3 {m}
  168.920981145666, 57.7734481407102, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0f603ca3-f2e2-4d48-89a2-499487a933a4}, !- Handle
  Shading Surface 38,                     !- Name
  ,                                       !- Construction Name
  {bada5920-f905-4385-b936-4247289a74a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  168.920981145666, 57.7734481407102, 0,  !- X,Y,Z Vertex 1 {m}
  155.505689782548, 52.9624686644789, 0,  !- X,Y,Z Vertex 2 {m}
  150.454439715492, 66.9462185980858, 0,  !- X,Y,Z Vertex 3 {m}
  163.869707391261, 71.7571785557273, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {dd2c26a8-7a5b-477d-81b9-4ed0356c80c9}, !- Handle
  Building res_5 Space,                   !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {78b99d02-6c76-4690-afe0-ebce2c078b28}, !- Handle
  Shading Surface 39,                     !- Name
  ,                                       !- Construction Name
  {dd2c26a8-7a5b-477d-81b9-4ed0356c80c9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  116.304427242995, 90.8510356455635, 6,  !- X,Y,Z Vertex 1 {m}
  116.304427242995, 90.8510356455635, 0,  !- X,Y,Z Vertex 2 {m}
  106.076926308796, 86.7400076604566, 0,  !- X,Y,Z Vertex 3 {m}
  106.076926308796, 86.7400076604566, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c8f5218b-18f5-4f6f-a2fe-d05e71c06055}, !- Handle
  Shading Surface 40,                     !- Name
  ,                                       !- Construction Name
  {dd2c26a8-7a5b-477d-81b9-4ed0356c80c9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  113.578395936357, 67.9204697965196, 6,  !- X,Y,Z Vertex 1 {m}
  113.578395936357, 67.9204697965196, 0,  !- X,Y,Z Vertex 2 {m}
  123.844185903924, 71.8645899752916, 0,  !- X,Y,Z Vertex 3 {m}
  123.844185903924, 71.8645899752916, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2c125bdc-9c34-4b4c-872c-cbd595f08968}, !- Handle
  Shading Surface 41,                     !- Name
  ,                                       !- Construction Name
  {dd2c26a8-7a5b-477d-81b9-4ed0356c80c9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  123.844185903924, 71.8645899752916, 0,  !- X,Y,Z Vertex 1 {m}
  113.578395936357, 67.9204697965196, 0,  !- X,Y,Z Vertex 2 {m}
  106.076926308796, 86.7400076604566, 0,  !- X,Y,Z Vertex 3 {m}
  116.304427242995, 90.8510356455635, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {854008c6-d4e9-4e0b-b69d-7bddc3cc4907}, !- Handle
  Shading Surface 42,                     !- Name
  ,                                       !- Construction Name
  {dd2c26a8-7a5b-477d-81b9-4ed0356c80c9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  106.076926308796, 86.7400076604566, 6,  !- X,Y,Z Vertex 1 {m}
  106.076926308796, 86.7400076604566, 0,  !- X,Y,Z Vertex 2 {m}
  113.578395936357, 67.9204697965196, 0,  !- X,Y,Z Vertex 3 {m}
  113.578395936357, 67.9204697965196, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a1827914-72e5-4518-ba8a-7eadaf7254c2}, !- Handle
  Shading Surface 43,                     !- Name
  ,                                       !- Construction Name
  {dd2c26a8-7a5b-477d-81b9-4ed0356c80c9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  123.844185903924, 71.8645899752916, 6,  !- X,Y,Z Vertex 1 {m}
  123.844185903924, 71.8645899752916, 0,  !- X,Y,Z Vertex 2 {m}
  116.304427242995, 90.8510356455635, 0,  !- X,Y,Z Vertex 3 {m}
  116.304427242995, 90.8510356455635, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e6e58f0f-ae5e-478e-9760-db1f2ec7f2f6}, !- Handle
  Shading Surface 44,                     !- Name
  ,                                       !- Construction Name
  {dd2c26a8-7a5b-477d-81b9-4ed0356c80c9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  116.304427242995, 90.8510356455635, 6,  !- X,Y,Z Vertex 1 {m}
  106.076926308796, 86.7400076604566, 6,  !- X,Y,Z Vertex 2 {m}
  113.578395936357, 67.9204697965196, 6,  !- X,Y,Z Vertex 3 {m}
  123.844185903924, 71.8645899752916, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c923eae3-afb3-4087-a328-07be689e9736}, !- Handle
  Building res_6 Space,                   !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {08182308-025f-476c-b739-f83f2814ee8f}, !- Handle
  Shading Surface 45,                     !- Name
  ,                                       !- Construction Name
  {c923eae3-afb3-4087-a328-07be689e9736}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  127.098432264728, 73.3829415517102, 0,  !- X,Y,Z Vertex 1 {m}
  120.031242973659, 91.8596435482212, 0,  !- X,Y,Z Vertex 2 {m}
  129.463768904467, 95.842203498031, 0,   !- X,Y,Z Vertex 3 {m}
  136.678605885389, 76.7455343932056, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2861bc16-318b-4685-b582-2098fc9b459d}, !- Handle
  Shading Surface 46,                     !- Name
  ,                                       !- Construction Name
  {c923eae3-afb3-4087-a328-07be689e9736}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.031242973659, 91.8596435482212, 6,  !- X,Y,Z Vertex 1 {m}
  120.031242973659, 91.8596435482212, 0,  !- X,Y,Z Vertex 2 {m}
  127.098432264728, 73.3829415517102, 0,  !- X,Y,Z Vertex 3 {m}
  127.098432264728, 73.3829415517102, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4a8304eb-4ca7-41c6-8a61-9d79570c73fc}, !- Handle
  Shading Surface 47,                     !- Name
  ,                                       !- Construction Name
  {c923eae3-afb3-4087-a328-07be689e9736}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  129.463768904467, 95.842203498031, 6,   !- X,Y,Z Vertex 1 {m}
  129.463768904467, 95.842203498031, 0,   !- X,Y,Z Vertex 2 {m}
  120.031242973659, 91.8596435482212, 0,  !- X,Y,Z Vertex 3 {m}
  120.031242973659, 91.8596435482212, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aa22459e-2f81-4d22-9523-97f2020249ad}, !- Handle
  Shading Surface 48,                     !- Name
  ,                                       !- Construction Name
  {c923eae3-afb3-4087-a328-07be689e9736}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  136.678605885389, 76.7455343932056, 6,  !- X,Y,Z Vertex 1 {m}
  136.678605885389, 76.7455343932056, 0,  !- X,Y,Z Vertex 2 {m}
  129.463768904467, 95.842203498031, 0,   !- X,Y,Z Vertex 3 {m}
  129.463768904467, 95.842203498031, 6;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d5f4509d-3904-40c5-b1d1-58f817fd9fe0}, !- Handle
  Shading Surface 49,                     !- Name
  ,                                       !- Construction Name
  {c923eae3-afb3-4087-a328-07be689e9736}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  127.098432264728, 73.3829415517102, 6,  !- X,Y,Z Vertex 1 {m}
  127.098432264728, 73.3829415517102, 0,  !- X,Y,Z Vertex 2 {m}
  136.678605885389, 76.7455343932056, 0,  !- X,Y,Z Vertex 3 {m}
  136.678605885389, 76.7455343932056, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e2c33b61-973c-43ba-aded-293de3037094}, !- Handle
  Shading Surface 50,                     !- Name
  ,                                       !- Construction Name
  {c923eae3-afb3-4087-a328-07be689e9736}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  136.678605885389, 76.7455343932056, 6,  !- X,Y,Z Vertex 1 {m}
  129.463768904467, 95.842203498031, 6,   !- X,Y,Z Vertex 2 {m}
  120.031242973659, 91.8596435482212, 6,  !- X,Y,Z Vertex 3 {m}
  127.098432264728, 73.3829415517102, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {993f1c45-1afe-41b4-afa7-1b3473865378}, !- Handle
  Building res_7 Space,                   !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {df82318d-cf77-4712-bf3d-a9d00ec7849c}, !- Handle
  Shading Surface 51,                     !- Name
  ,                                       !- Construction Name
  {993f1c45-1afe-41b4-afa7-1b3473865378}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  140.848707487502, 78.8945577820885, 0,  !- X,Y,Z Vertex 1 {m}
  133.36329320914, 97.2867098886359, 0,   !- X,Y,Z Vertex 2 {m}
  142.552712059454, 100.900394057693, 0,  !- X,Y,Z Vertex 3 {m}
  150.038146931469, 82.5082615028844, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3111b56e-afdc-4215-98a2-58f0318b05bb}, !- Handle
  Shading Surface 52,                     !- Name
  ,                                       !- Construction Name
  {993f1c45-1afe-41b4-afa7-1b3473865378}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  133.36329320914, 97.2867098886359, 6,   !- X,Y,Z Vertex 1 {m}
  133.36329320914, 97.2867098886359, 0,   !- X,Y,Z Vertex 2 {m}
  140.848707487502, 78.8945577820885, 0,  !- X,Y,Z Vertex 3 {m}
  140.848707487502, 78.8945577820885, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a0b9e33f-f05d-443b-9148-dc267554bf44}, !- Handle
  Shading Surface 53,                     !- Name
  ,                                       !- Construction Name
  {993f1c45-1afe-41b4-afa7-1b3473865378}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  142.552712059454, 100.900394057693, 6,  !- X,Y,Z Vertex 1 {m}
  142.552712059454, 100.900394057693, 0,  !- X,Y,Z Vertex 2 {m}
  133.36329320914, 97.2867098886359, 0,   !- X,Y,Z Vertex 3 {m}
  133.36329320914, 97.2867098886359, 6;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a15a21fe-c95f-48ef-83b1-a1a2c00b9c79}, !- Handle
  Shading Surface 54,                     !- Name
  ,                                       !- Construction Name
  {993f1c45-1afe-41b4-afa7-1b3473865378}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  150.038146931469, 82.5082615028844, 6,  !- X,Y,Z Vertex 1 {m}
  150.038146931469, 82.5082615028844, 0,  !- X,Y,Z Vertex 2 {m}
  142.552712059454, 100.900394057693, 0,  !- X,Y,Z Vertex 3 {m}
  142.552712059454, 100.900394057693, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0cd9704c-73c5-4686-adf2-d1e96d4814e8}, !- Handle
  Shading Surface 55,                     !- Name
  ,                                       !- Construction Name
  {993f1c45-1afe-41b4-afa7-1b3473865378}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  140.848707487502, 78.8945577820885, 6,  !- X,Y,Z Vertex 1 {m}
  140.848707487502, 78.8945577820885, 0,  !- X,Y,Z Vertex 2 {m}
  150.038146931469, 82.5082615028844, 0,  !- X,Y,Z Vertex 3 {m}
  150.038146931469, 82.5082615028844, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {38f75ff3-aaf1-4def-b852-816c823ccb82}, !- Handle
  Shading Surface 56,                     !- Name
  ,                                       !- Construction Name
  {993f1c45-1afe-41b4-afa7-1b3473865378}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  150.038146931469, 82.5082615028844, 6,  !- X,Y,Z Vertex 1 {m}
  142.552712059454, 100.900394057693, 6,  !- X,Y,Z Vertex 2 {m}
  133.36329320914, 97.2867098886359, 6,   !- X,Y,Z Vertex 3 {m}
  140.848707487502, 78.8945577820885, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0deffd47-3bad-4acb-88e4-c6031ac251c6}, !- Handle
  Building restaurant_1 Space,            !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {316850bf-370e-42c0-a324-38b2b5fe158e}, !- Handle
  Shading Surface 57,                     !- Name
  ,                                       !- Construction Name
  {0deffd47-3bad-4acb-88e4-c6031ac251c6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.0560068663272, 83.8244854146469, 0, !- X,Y,Z Vertex 1 {m}
  -55.0070056205987, 185.675150374728, 0, !- X,Y,Z Vertex 2 {m}
  -36.3840727471128, 192.201189134798, 0, !- X,Y,Z Vertex 3 {m}
  -0.432832881105329, 90.3507170220361, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {72bcddae-7155-4738-8ce8-1aea1d2298a7}, !- Handle
  Shading Surface 58,                     !- Name
  ,                                       !- Construction Name
  {0deffd47-3bad-4acb-88e4-c6031ac251c6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.432832881105329, 90.3507170220361, 6, !- X,Y,Z Vertex 1 {m}
  -36.3840727471128, 192.201189134798, 6, !- X,Y,Z Vertex 2 {m}
  -55.0070056205987, 185.675150374728, 6, !- X,Y,Z Vertex 3 {m}
  -19.0560068663272, 83.8244854146469, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {642c2e2b-c080-4b42-9617-57ff9fab4b5e}, !- Handle
  Shading Surface 59,                     !- Name
  ,                                       !- Construction Name
  {0deffd47-3bad-4acb-88e4-c6031ac251c6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.0560068663272, 83.8244854146469, 6, !- X,Y,Z Vertex 1 {m}
  -19.0560068663272, 83.8244854146469, 0, !- X,Y,Z Vertex 2 {m}
  -0.432832881105329, 90.3507170220361, 0, !- X,Y,Z Vertex 3 {m}
  -0.432832881105329, 90.3507170220361, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d86e34e6-34c3-4f69-a78c-448144112be1}, !- Handle
  Shading Surface 60,                     !- Name
  ,                                       !- Construction Name
  {0deffd47-3bad-4acb-88e4-c6031ac251c6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.432832881105329, 90.3507170220361, 6, !- X,Y,Z Vertex 1 {m}
  -0.432832881105329, 90.3507170220361, 0, !- X,Y,Z Vertex 2 {m}
  -36.3840727471128, 192.201189134798, 0, !- X,Y,Z Vertex 3 {m}
  -36.3840727471128, 192.201189134798, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {eb9eb0f3-f6a2-4eec-aa1d-e18f45e21e5b}, !- Handle
  Shading Surface 61,                     !- Name
  ,                                       !- Construction Name
  {0deffd47-3bad-4acb-88e4-c6031ac251c6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -55.0070056205987, 185.675150374728, 6, !- X,Y,Z Vertex 1 {m}
  -55.0070056205987, 185.675150374728, 0, !- X,Y,Z Vertex 2 {m}
  -19.0560068663272, 83.8244854146469, 0, !- X,Y,Z Vertex 3 {m}
  -19.0560068663272, 83.8244854146469, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5e9b5195-bec3-4862-9f7c-4482e9f4c72b}, !- Handle
  Shading Surface 62,                     !- Name
  ,                                       !- Construction Name
  {0deffd47-3bad-4acb-88e4-c6031ac251c6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -36.3840727471128, 192.201189134798, 6, !- X,Y,Z Vertex 1 {m}
  -36.3840727471128, 192.201189134798, 0, !- X,Y,Z Vertex 2 {m}
  -55.0070056205987, 185.675150374728, 0, !- X,Y,Z Vertex 3 {m}
  -55.0070056205987, 185.675150374728, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {57dc527b-9789-4916-9119-cbcb17f7425d}, !- Handle
  Building restaurant_2 Space,            !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {73737f5f-b259-40bf-9ae3-7e30efdf8f70}, !- Handle
  Shading Surface 63,                     !- Name
  ,                                       !- Construction Name
  {57dc527b-9789-4916-9119-cbcb17f7425d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.0473996858326, 72.3323591355576, 6, !- X,Y,Z Vertex 1 {m}
  -15.0473996858326, 72.3323591355576, 0, !- X,Y,Z Vertex 2 {m}
  -4.66091995575981, 42.1477691047003, 0, !- X,Y,Z Vertex 3 {m}
  -4.66091995575981, 42.1477691047003, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {27c423cd-7bde-4eee-bef8-1d9ca1ea6c39}, !- Handle
  Shading Surface 64,                     !- Name
  ,                                       !- Construction Name
  {57dc527b-9789-4916-9119-cbcb17f7425d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9385723575161, 47.8184712750534, 6,  !- X,Y,Z Vertex 1 {m}
  11.9385723575161, 47.8184712750534, 0,  !- X,Y,Z Vertex 2 {m}
  1.55202848898277, 78.0030116451741, 0,  !- X,Y,Z Vertex 3 {m}
  1.55202848898277, 78.0030116451741, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1c042b02-23a2-4504-9527-fd5fe40bbc5b}, !- Handle
  Shading Surface 65,                     !- Name
  ,                                       !- Construction Name
  {57dc527b-9789-4916-9119-cbcb17f7425d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.66091995575981, 42.1477691047003, 0, !- X,Y,Z Vertex 1 {m}
  -15.0473996858326, 72.3323591355576, 0, !- X,Y,Z Vertex 2 {m}
  1.55202848898277, 78.0030116451741, 0,  !- X,Y,Z Vertex 3 {m}
  11.9385723575161, 47.8184712750534, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f76a391f-437f-4114-b203-d3ce5a78872f}, !- Handle
  Shading Surface 66,                     !- Name
  ,                                       !- Construction Name
  {57dc527b-9789-4916-9119-cbcb17f7425d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.66091995575981, 42.1477691047003, 6, !- X,Y,Z Vertex 1 {m}
  -4.66091995575981, 42.1477691047003, 0, !- X,Y,Z Vertex 2 {m}
  11.9385723575161, 47.8184712750534, 0,  !- X,Y,Z Vertex 3 {m}
  11.9385723575161, 47.8184712750534, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {be44ee75-6906-4cc3-be0f-0994e395a694}, !- Handle
  Shading Surface 67,                     !- Name
  ,                                       !- Construction Name
  {57dc527b-9789-4916-9119-cbcb17f7425d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9385723575161, 47.8184712750534, 6,  !- X,Y,Z Vertex 1 {m}
  1.55202848898277, 78.0030116451741, 6,  !- X,Y,Z Vertex 2 {m}
  -15.0473996858326, 72.3323591355576, 6, !- X,Y,Z Vertex 3 {m}
  -4.66091995575981, 42.1477691047003, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {683e40ef-00c8-4d93-9ad6-9ad8dd82c7ea}, !- Handle
  Shading Surface 68,                     !- Name
  ,                                       !- Construction Name
  {57dc527b-9789-4916-9119-cbcb17f7425d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.55202848898277, 78.0030116451741, 6,  !- X,Y,Z Vertex 1 {m}
  1.55202848898277, 78.0030116451741, 0,  !- X,Y,Z Vertex 2 {m}
  -15.0473996858326, 72.3323591355576, 0, !- X,Y,Z Vertex 3 {m}
  -15.0473996858326, 72.3323591355576, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ecafc299-cbe9-4779-a810-a02d08362002}, !- Handle
  Building restaurant_4 Space,            !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {935a13b2-93b7-45f7-98db-b18e547697d1}, !- Handle
  Shading Surface 69,                     !- Name
  ,                                       !- Construction Name
  {ecafc299-cbe9-4779-a810-a02d08362002}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.8315677800857, 16.8641110728147, 0,  !- X,Y,Z Vertex 1 {m}
  44.4909144678081, 53.986704097473, 0,   !- X,Y,Z Vertex 2 {m}
  72.7407715751885, 64.8210928994654, 0,  !- X,Y,Z Vertex 3 {m}
  87.081554474224, 27.6986165647257, 0;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5dc0272a-ad9b-46b7-a760-b2e4dcabaa41}, !- Handle
  Shading Surface 70,                     !- Name
  ,                                       !- Construction Name
  {ecafc299-cbe9-4779-a810-a02d08362002}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.4909144678081, 53.986704097473, 6,   !- X,Y,Z Vertex 1 {m}
  44.4909144678081, 53.986704097473, 0,   !- X,Y,Z Vertex 2 {m}
  58.8315677800857, 16.8641110728147, 0,  !- X,Y,Z Vertex 3 {m}
  58.8315677800857, 16.8641110728147, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f0c22e82-9876-4e2a-bb7b-b93035bb1e8e}, !- Handle
  Shading Surface 71,                     !- Name
  ,                                       !- Construction Name
  {ecafc299-cbe9-4779-a810-a02d08362002}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.081554474224, 27.6986165647257, 6,   !- X,Y,Z Vertex 1 {m}
  72.7407715751885, 64.8210928994654, 6,  !- X,Y,Z Vertex 2 {m}
  44.4909144678081, 53.986704097473, 6,   !- X,Y,Z Vertex 3 {m}
  58.8315677800857, 16.8641110728147, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f2aec36d-45d4-4d3a-a914-522b96d2897f}, !- Handle
  Shading Surface 72,                     !- Name
  ,                                       !- Construction Name
  {ecafc299-cbe9-4779-a810-a02d08362002}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.081554474224, 27.6986165647257, 6,   !- X,Y,Z Vertex 1 {m}
  87.081554474224, 27.6986165647257, 0,   !- X,Y,Z Vertex 2 {m}
  72.7407715751885, 64.8210928994654, 0,  !- X,Y,Z Vertex 3 {m}
  72.7407715751885, 64.8210928994654, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {eeb11356-d0bf-40f2-bba7-7c9207f5eadb}, !- Handle
  Shading Surface 73,                     !- Name
  ,                                       !- Construction Name
  {ecafc299-cbe9-4779-a810-a02d08362002}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.8315677800857, 16.8641110728147, 6,  !- X,Y,Z Vertex 1 {m}
  58.8315677800857, 16.8641110728147, 0,  !- X,Y,Z Vertex 2 {m}
  87.081554474224, 27.6986165647257, 0,   !- X,Y,Z Vertex 3 {m}
  87.081554474224, 27.6986165647257, 6;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b64f85ca-2dc4-4e22-b170-3f056ae36225}, !- Handle
  Shading Surface 74,                     !- Name
  ,                                       !- Construction Name
  {ecafc299-cbe9-4779-a810-a02d08362002}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7407715751885, 64.8210928994654, 6,  !- X,Y,Z Vertex 1 {m}
  72.7407715751885, 64.8210928994654, 0,  !- X,Y,Z Vertex 2 {m}
  44.4909144678081, 53.986704097473, 0,   !- X,Y,Z Vertex 3 {m}
  44.4909144678081, 53.986704097473, 6;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ad00c403-10bb-4e36-a79b-c9c0c862396d}, !- Handle
  Building school_1 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {4661bcad-756d-4689-829a-9e38bd2b0988}, !- Handle
  Shading Surface 75,                     !- Name
  ,                                       !- Construction Name
  {ad00c403-10bb-4e36-a79b-c9c0c862396d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  172.168702015466, 142.36397381819, 12,  !- X,Y,Z Vertex 1 {m}
  155.277959699012, 186.511524215556, 12, !- X,Y,Z Vertex 2 {m}
  140.581886653818, 181.265922373533, 12, !- X,Y,Z Vertex 3 {m}
  150.672420413027, 153.291207391691, 12, !- X,Y,Z Vertex 4 {m}
  99.784182120905, 134.494564838645, 12,  !- X,Y,Z Vertex 5 {m}
  105.706816003979, 118.321552594456, 12; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {3d352774-bbc7-407d-b17d-de3afff5e26d}, !- Handle
  Shading Surface 76,                     !- Name
  ,                                       !- Construction Name
  {ad00c403-10bb-4e36-a79b-c9c0c862396d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  140.581886653818, 181.265922373533, 12, !- X,Y,Z Vertex 1 {m}
  140.581886653818, 181.265922373533, 0,  !- X,Y,Z Vertex 2 {m}
  150.672420413027, 153.291207391691, 0,  !- X,Y,Z Vertex 3 {m}
  150.672420413027, 153.291207391691, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f76111d8-f662-4466-81a7-288156e1359b}, !- Handle
  Shading Surface 77,                     !- Name
  ,                                       !- Construction Name
  {ad00c403-10bb-4e36-a79b-c9c0c862396d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  155.277959699012, 186.511524215556, 12, !- X,Y,Z Vertex 1 {m}
  155.277959699012, 186.511524215556, 0,  !- X,Y,Z Vertex 2 {m}
  140.581886653818, 181.265922373533, 0,  !- X,Y,Z Vertex 3 {m}
  140.581886653818, 181.265922373533, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f5a39fec-69ac-4635-bdfc-3a3a7a21c2bb}, !- Handle
  Shading Surface 78,                     !- Name
  ,                                       !- Construction Name
  {ad00c403-10bb-4e36-a79b-c9c0c862396d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  105.706816003979, 118.321552594456, 12, !- X,Y,Z Vertex 1 {m}
  105.706816003979, 118.321552594456, 0,  !- X,Y,Z Vertex 2 {m}
  172.168702015466, 142.36397381819, 0,   !- X,Y,Z Vertex 3 {m}
  172.168702015466, 142.36397381819, 12;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a4ff5e60-e53f-4242-9df3-e9a59b46f334}, !- Handle
  Shading Surface 79,                     !- Name
  ,                                       !- Construction Name
  {ad00c403-10bb-4e36-a79b-c9c0c862396d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  105.706816003979, 118.321552594456, 0,  !- X,Y,Z Vertex 1 {m}
  99.784182120905, 134.494564838645, 0,   !- X,Y,Z Vertex 2 {m}
  150.672420413027, 153.291207391691, 0,  !- X,Y,Z Vertex 3 {m}
  140.581886653818, 181.265922373533, 0,  !- X,Y,Z Vertex 4 {m}
  155.277959699012, 186.511524215556, 0,  !- X,Y,Z Vertex 5 {m}
  172.168702015466, 142.36397381819, 0;   !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {4249785b-d139-4ba2-87d4-2c90eca72d03}, !- Handle
  Shading Surface 80,                     !- Name
  ,                                       !- Construction Name
  {ad00c403-10bb-4e36-a79b-c9c0c862396d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  172.168702015466, 142.36397381819, 12,  !- X,Y,Z Vertex 1 {m}
  172.168702015466, 142.36397381819, 0,   !- X,Y,Z Vertex 2 {m}
  155.277959699012, 186.511524215556, 0,  !- X,Y,Z Vertex 3 {m}
  155.277959699012, 186.511524215556, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4e90e811-2fd4-4abe-9636-f090a437a0dc}, !- Handle
  Shading Surface 81,                     !- Name
  ,                                       !- Construction Name
  {ad00c403-10bb-4e36-a79b-c9c0c862396d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  99.784182120905, 134.494564838645, 12,  !- X,Y,Z Vertex 1 {m}
  99.784182120905, 134.494564838645, 0,   !- X,Y,Z Vertex 2 {m}
  105.706816003979, 118.321552594456, 0,  !- X,Y,Z Vertex 3 {m}
  105.706816003979, 118.321552594456, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c4bec242-fbb9-4a96-93ec-dc0b55e7f4e5}, !- Handle
  Shading Surface 82,                     !- Name
  ,                                       !- Construction Name
  {ad00c403-10bb-4e36-a79b-c9c0c862396d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  150.672420413027, 153.291207391691, 12, !- X,Y,Z Vertex 1 {m}
  150.672420413027, 153.291207391691, 0,  !- X,Y,Z Vertex 2 {m}
  99.784182120905, 134.494564838645, 0,   !- X,Y,Z Vertex 3 {m}
  99.784182120905, 134.494564838645, 12;  !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {cf1611f9-0436-4715-826d-2018ea4b1ba8}, !- Handle
  Building Story 1 Space 1 Daylt Sensor 1, !- Name
  {19994b8d-bb7b-41ec-9524-4a2d8d20197f}, !- Space Name
  6.75022446073863,                       !- Position X-Coordinate {m}
  15.1426282716145,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {377b3675-8767-4ec7-ab83-6c50e537abf4}, !- Handle
  Building Story 1 Space 1 Daylt Sensor 2, !- Name
  {19994b8d-bb7b-41ec-9524-4a2d8d20197f}, !- Space Name
  7.90434465865405,                       !- Position X-Coordinate {m}
  15.5830776831071,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {46b92aa9-12cb-49b0-9ac8-398e23174e54}, !- Handle
  Building Story 1 Space 2 Daylt Sensor 1, !- Name
  {058e6f2d-ccc3-4b72-aeb5-2f3b9279afa9}, !- Space Name
  8.83760859366306,                       !- Position X-Coordinate {m}
  31.4636762414162,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cb2ed493-6f10-418d-a990-62a6d8ffb682}, !- Handle
  Building Story 1 Space 2 Daylt Sensor 2, !- Name
  {058e6f2d-ccc3-4b72-aeb5-2f3b9279afa9}, !- Space Name
  9.2755938055026,                        !- Position X-Coordinate {m}
  30.3076764024775,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f7debd10-7c0c-4931-8416-e7589113d49e}, !- Handle
  Building Story 1 Space 3 Daylt Sensor 1, !- Name
  {d60527fb-366e-4dd8-a036-11e3691137ea}, !- Space Name
  21.2887881047214,                       !- Position X-Coordinate {m}
  20.6447536638256,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {45e473ca-51ea-4295-aa7e-47dc4e0569a8}, !- Handle
  Building Story 1 Space 3 Daylt Sensor 2, !- Name
  {d60527fb-366e-4dd8-a036-11e3691137ea}, !- Space Name
  20.1346689790256,                       !- Position X-Coordinate {m}
  20.2043014397638,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ab7ed658-6e12-4889-9a2c-558ddb1b4db1}, !- Handle
  Building Story 1 Space 4 Daylt Sensor 1, !- Name
  {49c579dd-5d15-4efa-80c7-2fe5cb1fca75}, !- Space Name
  19.2014010755526,                       !- Position X-Coordinate {m}
  4.32370775822804,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {05572b90-e596-4c62-a9d1-5d9ad8e535c5}, !- Handle
  Building Story 1 Space 4 Daylt Sensor 2, !- Name
  {49c579dd-5d15-4efa-80c7-2fe5cb1fca75}, !- Space Name
  18.7634139958059,                       !- Position X-Coordinate {m}
  5.47970688007751,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2361c737-76f2-48ce-bc4a-9e10f1dac3fb}, !- Handle
  Building Story 2 Space 1 Daylt Sensor 1, !- Name
  {2f616c0c-af17-48a8-a670-a147dcc083d4}, !- Space Name
  6.75022446073863,                       !- Position X-Coordinate {m}
  15.1426282716145,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9eeb05c7-a520-4773-9c4c-c638f4cff20c}, !- Handle
  Building Story 2 Space 1 Daylt Sensor 2, !- Name
  {2f616c0c-af17-48a8-a670-a147dcc083d4}, !- Space Name
  7.90434465865405,                       !- Position X-Coordinate {m}
  15.5830776831071,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dedce502-249b-4ed5-a1ae-03f5cbaaf795}, !- Handle
  Building Story 2 Space 2 Daylt Sensor 1, !- Name
  {b0b08097-d4ba-4d02-a074-7f9d8290b4de}, !- Space Name
  8.83760859366306,                       !- Position X-Coordinate {m}
  31.4636762414162,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6065f35c-de22-449c-b281-defc2b9bbc03}, !- Handle
  Building Story 2 Space 2 Daylt Sensor 2, !- Name
  {b0b08097-d4ba-4d02-a074-7f9d8290b4de}, !- Space Name
  9.2755938055026,                        !- Position X-Coordinate {m}
  30.3076764024775,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7ff0200e-558b-404e-8abb-46a8f4b4e014}, !- Handle
  Building Story 2 Space 3 Daylt Sensor 1, !- Name
  {08aeebfe-810c-4a7a-9153-73d6a859291d}, !- Space Name
  21.2887881047214,                       !- Position X-Coordinate {m}
  20.6447536638256,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ffd8764b-7909-4a30-9d27-bbc3c5b0904d}, !- Handle
  Building Story 2 Space 3 Daylt Sensor 2, !- Name
  {08aeebfe-810c-4a7a-9153-73d6a859291d}, !- Space Name
  20.1346689790256,                       !- Position X-Coordinate {m}
  20.2043014397638,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {62bdb6da-d339-4245-bdcf-18ef9ecae9cd}, !- Handle
  Building Story 2 Space 4 Daylt Sensor 1, !- Name
  {cac7ab59-4332-4767-abc7-5739aea46026}, !- Space Name
  19.2014010755526,                       !- Position X-Coordinate {m}
  4.32370775822804,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a82703af-55b2-44d5-b7b7-eb2ed969cd10}, !- Handle
  Building Story 2 Space 4 Daylt Sensor 2, !- Name
  {cac7ab59-4332-4767-abc7-5739aea46026}, !- Space Name
  18.7634139958059,                       !- Position X-Coordinate {m}
  5.47970688007751,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Material,
  {5af21a14-8a15-4091-a191-9ebe57f0c6e7}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8cf2bcfb-bf71-419a-a62a-893a599365ed}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {5af21a14-8a15-4091-a191-9ebe57f0c6e7}; !- Layer 1

OS:InternalMass:Definition,
  {1e4c33ff-7663-46eb-9a40-79e4c6b01c69}, !- Handle
  Internal Mass Definition 1,             !- Name
  {8cf2bcfb-bf71-419a-a62a-893a599365ed}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:DefaultScheduleSet,
  {6c090fac-31f6-454f-ac30-10772c23c944}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {906ab02e-001d-4e28-8f47-12eb0005b861}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {833cb868-9887-4ad7-9b23-510f5c100acb}, !- Heating Setpoint Temperature Schedule Name
  {f79fbc8c-4600-49a9-88b1-fef60620713f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b18a912b-b75c-479b-9415-6dba1f255ac1}, !- Handle
  Story Ground Blended Space Type Thermostat 1, !- Name
  {833cb868-9887-4ad7-9b23-510f5c100acb}, !- Heating Setpoint Temperature Schedule Name
  {f79fbc8c-4600-49a9-88b1-fef60620713f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bddb773d-c0c1-43fa-a3c7-2a022eaaca50}, !- Handle
  Story Ground Blended Space Type Thermostat 2, !- Name
  {833cb868-9887-4ad7-9b23-510f5c100acb}, !- Heating Setpoint Temperature Schedule Name
  {f79fbc8c-4600-49a9-88b1-fef60620713f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3d451c3-dcd2-4334-ab9c-c0af9741e5d0}, !- Handle
  Story Ground Blended Space Type Thermostat 3, !- Name
  {833cb868-9887-4ad7-9b23-510f5c100acb}, !- Heating Setpoint Temperature Schedule Name
  {f79fbc8c-4600-49a9-88b1-fef60620713f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81c50ae0-54de-4b01-a2d0-8b989ca94be4}, !- Handle
  Story Ground Blended Space Type Thermostat 4, !- Name
  {833cb868-9887-4ad7-9b23-510f5c100acb}, !- Heating Setpoint Temperature Schedule Name
  {f79fbc8c-4600-49a9-88b1-fef60620713f}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {995ca2b9-a76e-43e3-be95-22201a408447}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4f65b8e-f35e-460e-824b-1e08d30ba6b2}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {1b13e4b2-2348-4d6d-92ad-28058ea5518a}, !- Heating Setpoint Temperature Schedule Name
  {aa865913-00e5-493b-813e-7c408f4412ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fcd9a9c7-8687-4d2f-8a8f-6a8be6e0a6c5}, !- Handle
  Story Top Blended Space Type Thermostat 1, !- Name
  {1b13e4b2-2348-4d6d-92ad-28058ea5518a}, !- Heating Setpoint Temperature Schedule Name
  {aa865913-00e5-493b-813e-7c408f4412ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb2f9b55-2cf1-41f7-ac9d-783d238b5920}, !- Handle
  Story Top Blended Space Type Thermostat 2, !- Name
  {1b13e4b2-2348-4d6d-92ad-28058ea5518a}, !- Heating Setpoint Temperature Schedule Name
  {aa865913-00e5-493b-813e-7c408f4412ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {987a5f7b-d657-4ed8-9101-240d2ac084d5}, !- Handle
  Story Top Blended Space Type Thermostat 3, !- Name
  {1b13e4b2-2348-4d6d-92ad-28058ea5518a}, !- Heating Setpoint Temperature Schedule Name
  {aa865913-00e5-493b-813e-7c408f4412ae}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21150f33-edd7-45de-8db7-e0b197f8dd4d}, !- Handle
  Story Top Blended Space Type Thermostat 4, !- Name
  {1b13e4b2-2348-4d6d-92ad-28058ea5518a}, !- Heating Setpoint Temperature Schedule Name
  {aa865913-00e5-493b-813e-7c408f4412ae}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {4ee6ada1-3e44-4c5a-95cb-484aad54d50e}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {91b664ed-6479-4e44-bbf1-64912a2ec9f2}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8d9bf55e-019f-4625-b9ac-22f7d1d8562f}, !- Plant Side Inlet Node Name
  {93219915-4762-4a34-8736-1b9b73cc066b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3ee887e0-9d2c-4938-960d-df34fad303b6}, !- Demand Side Inlet Node Name
  {c411f2f4-e4d2-4675-b00d-b7776089116f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {39e9a5d6-626b-48e4-a5ba-40b6233b7818}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3bcb46d0-6526-442b-876f-19ba2fb8b3af}, !- Demand Mixer Name
  {85d4b4cd-1ec8-4a83-a1d9-800558ed1333}, !- Demand Splitter Name
  {9f452166-a0a0-467d-b8bc-2ae47913543e}, !- Supply Mixer Name
  {1e6737e6-997b-449a-86d9-16be9a789d8f}; !- Supply Splitter Name

OS:Node,
  {26bc891b-c599-4694-b74b-6195182a87f1}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {8d9bf55e-019f-4625-b9ac-22f7d1d8562f}, !- Inlet Port
  {e8adfff4-ee5e-427a-a10d-1c36278305b6}; !- Outlet Port

OS:Node,
  {91b664ed-6479-4e44-bbf1-64912a2ec9f2}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {f40e42f1-2b5e-4d4e-b8de-d08831184261}, !- Inlet Port
  {93219915-4762-4a34-8736-1b9b73cc066b}; !- Outlet Port

OS:Node,
  {e4878f66-76da-4635-aa13-a5d5963f1dd0}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {4a6a4655-0502-45c3-99e5-835781990d43}, !- Inlet Port
  {c9bddbe1-c421-4dd4-b0e6-14f1a379b8af}; !- Outlet Port

OS:Connector:Mixer,
  {9f452166-a0a0-467d-b8bc-2ae47913543e}, !- Handle
  Connector Mixer 5,                      !- Name
  {3f224d81-47a1-4d00-bb77-c1cda16cc6c8}, !- Outlet Branch Name
  {f58335ef-b2d1-4ca0-bfee-114f13f0ea1e}, !- Inlet Branch Name 1
  {becc8bea-9d71-4146-bc97-14ee9ea9db06}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1e6737e6-997b-449a-86d9-16be9a789d8f}, !- Handle
  Connector Splitter 5,                   !- Name
  {f97aaeff-6ae7-4b99-b8f6-0267b56663ac}, !- Inlet Branch Name
  {4a6a4655-0502-45c3-99e5-835781990d43}, !- Outlet Branch Name 1
  {50dd6073-b5bb-4ebc-8688-a6efea7b34b5}; !- Outlet Branch Name 2

OS:Connection,
  {8d9bf55e-019f-4625-b9ac-22f7d1d8562f}, !- Handle
  {4ee6ada1-3e44-4c5a-95cb-484aad54d50e}, !- Source Object
  14,                                     !- Outlet Port
  {26bc891b-c599-4694-b74b-6195182a87f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a6a4655-0502-45c3-99e5-835781990d43}, !- Handle
  {1e6737e6-997b-449a-86d9-16be9a789d8f}, !- Source Object
  3,                                      !- Outlet Port
  {e4878f66-76da-4635-aa13-a5d5963f1dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93219915-4762-4a34-8736-1b9b73cc066b}, !- Handle
  {91b664ed-6479-4e44-bbf1-64912a2ec9f2}, !- Source Object
  3,                                      !- Outlet Port
  {4ee6ada1-3e44-4c5a-95cb-484aad54d50e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {87f5dfdc-2bd1-415b-ac06-3d6e84c92be8}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {3ee887e0-9d2c-4938-960d-df34fad303b6}, !- Inlet Port
  {4729bf74-4541-4c9c-866d-622cd111ce04}; !- Outlet Port

OS:Node,
  {b3c8af43-45ed-4520-9f15-cd0d2bc02688}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {15ca8843-432d-47be-8dae-1e94bf1153a2}, !- Inlet Port
  {c411f2f4-e4d2-4675-b00d-b7776089116f}; !- Outlet Port

OS:Node,
  {0c9aeac7-fac6-4390-b711-63930ba7a06c}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {963b70a8-6e6b-4a3f-a500-c7a9bbf8ed15}, !- Inlet Port
  {d426792c-137e-44f9-a17c-3f97f87e279d}; !- Outlet Port

OS:Connector:Mixer,
  {3bcb46d0-6526-442b-876f-19ba2fb8b3af}, !- Handle
  Connector Mixer 6,                      !- Name
  {7844fb21-d982-41ce-80a2-bcd74e80eaba}, !- Outlet Branch Name
  {8a4e9b82-5ff9-4992-a53c-047d0b9506c6}, !- Inlet Branch Name 1
  {72c3b691-b80c-49d1-b2c4-185b692e9cec}, !- Inlet Branch Name 2
  {fc750fed-4e03-4db0-a91f-d73b99b82140}, !- Inlet Branch Name 3
  {bb99e3d3-13f4-4152-9507-b0e303573949}, !- Inlet Branch Name 4
  {d2e2ce0c-60f6-4b70-ab83-f084be93ee04}, !- Inlet Branch Name 5
  {22a44522-2adb-4ac3-9eb3-325d9a296067}, !- Inlet Branch Name 6
  {441b80da-bc21-4852-97cc-f7309105db83}, !- Inlet Branch Name 7
  {27bdf1cd-27cd-4d82-ae32-f93f2695381b}, !- Inlet Branch Name 8
  {b676bc2b-3c6c-4eee-9563-69ef8ca5908e}, !- Inlet Branch Name 9
  {a7072da9-273d-43e7-9df8-dcd9df0fef30}, !- Inlet Branch Name 10
  {028364b8-680c-484c-86ca-9bd3d24e6ccf}; !- Inlet Branch Name 11

OS:Connector:Splitter,
  {85d4b4cd-1ec8-4a83-a1d9-800558ed1333}, !- Handle
  Connector Splitter 6,                   !- Name
  {223c81ce-8a78-4444-9b64-131d1ec9c82e}, !- Inlet Branch Name
  {963b70a8-6e6b-4a3f-a500-c7a9bbf8ed15}, !- Outlet Branch Name 1
  {367cf08d-686c-4103-95c9-8ad14728b9bb}, !- Outlet Branch Name 2
  {63df782e-9ea3-4d09-894f-3fe396bce77d}, !- Outlet Branch Name 3
  {f191352b-c23b-4e90-9f5c-a642dfd0d67e}, !- Outlet Branch Name 4
  {30c09a41-1828-488b-a373-421ad2d93975}, !- Outlet Branch Name 5
  {057a88ce-5479-4a6e-b110-9a30f908e408}, !- Outlet Branch Name 6
  {282d8ff2-b185-4f52-b527-ab0a6a175ee0}, !- Outlet Branch Name 7
  {0bcef1fa-cb69-4293-8bd5-7bf889d0b776}, !- Outlet Branch Name 8
  {1463d97e-638f-4e43-9647-548a8d10ab4b}, !- Outlet Branch Name 9
  {d435669c-bd71-4436-9e91-fb0628960340}, !- Outlet Branch Name 10
  {282a222a-aa94-49d0-9eec-69f043a85ecb}; !- Outlet Branch Name 11

OS:Connection,
  {3ee887e0-9d2c-4938-960d-df34fad303b6}, !- Handle
  {4ee6ada1-3e44-4c5a-95cb-484aad54d50e}, !- Source Object
  17,                                     !- Outlet Port
  {87f5dfdc-2bd1-415b-ac06-3d6e84c92be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {963b70a8-6e6b-4a3f-a500-c7a9bbf8ed15}, !- Handle
  {85d4b4cd-1ec8-4a83-a1d9-800558ed1333}, !- Source Object
  3,                                      !- Outlet Port
  {0c9aeac7-fac6-4390-b711-63930ba7a06c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c411f2f4-e4d2-4675-b00d-b7776089116f}, !- Handle
  {b3c8af43-45ed-4520-9f15-cd0d2bc02688}, !- Source Object
  3,                                      !- Outlet Port
  {4ee6ada1-3e44-4c5a-95cb-484aad54d50e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6501342b-0663-4225-ac1e-c77b27892db8}, !- Handle
  {4ee6ada1-3e44-4c5a-95cb-484aad54d50e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {39e9a5d6-626b-48e4-a5ba-40b6233b7818}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {bbe82761-77f1-4264-b191-a30033fbb32c}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {ba87208c-42d1-4009-92e7-79358351fae9}, !- Schedule Type Limits Name
  {1d0c7184-82f1-4ae2-b3ce-8f6dfbdca514}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d0c7184-82f1-4ae2-b3ce-8f6dfbdca514}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {ba87208c-42d1-4009-92e7-79358351fae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0cc27234-1365-45bf-837c-b67c99dd8c0f}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {bbe82761-77f1-4264-b191-a30033fbb32c}, !- Schedule Name
  {91b664ed-6479-4e44-bbf1-64912a2ec9f2}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {2820c91e-d5cc-46c2-8872-889c27bb2283}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {e8adfff4-ee5e-427a-a10d-1c36278305b6}, !- Inlet Node Name
  {39ada3cd-c6bf-4ff2-8b3b-5701e7a050e3}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {dc9dfe4b-da8f-4ff3-8d52-5edbdfaea21f}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {39ada3cd-c6bf-4ff2-8b3b-5701e7a050e3}, !- Inlet Port
  {f97aaeff-6ae7-4b99-b8f6-0267b56663ac}; !- Outlet Port

OS:Connection,
  {e8adfff4-ee5e-427a-a10d-1c36278305b6}, !- Handle
  {26bc891b-c599-4694-b74b-6195182a87f1}, !- Source Object
  3,                                      !- Outlet Port
  {2820c91e-d5cc-46c2-8872-889c27bb2283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ada3cd-c6bf-4ff2-8b3b-5701e7a050e3}, !- Handle
  {2820c91e-d5cc-46c2-8872-889c27bb2283}, !- Source Object
  3,                                      !- Outlet Port
  {dc9dfe4b-da8f-4ff3-8d52-5edbdfaea21f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f97aaeff-6ae7-4b99-b8f6-0267b56663ac}, !- Handle
  {dc9dfe4b-da8f-4ff3-8d52-5edbdfaea21f}, !- Source Object
  3,                                      !- Outlet Port
  {1e6737e6-997b-449a-86d9-16be9a789d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {78be853b-d4d3-43cc-8c85-45753865b7aa}, !- Handle
  Boiler 1660kBtu/hr 0.8 Thermal Eff,     !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {b4353622-0727-4111-98d5-76c089e0bc58}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {c9bddbe1-c421-4dd4-b0e6-14f1a379b8af}, !- Boiler Water Inlet Node Name
  {252750f3-e4b2-42cb-bb59-11f3960db95c}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {b8f0f804-361d-475b-af0a-a1f55a6b4727}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {252750f3-e4b2-42cb-bb59-11f3960db95c}, !- Inlet Port
  {f58335ef-b2d1-4ca0-bfee-114f13f0ea1e}; !- Outlet Port

OS:Connection,
  {c9bddbe1-c421-4dd4-b0e6-14f1a379b8af}, !- Handle
  {e4878f66-76da-4635-aa13-a5d5963f1dd0}, !- Source Object
  3,                                      !- Outlet Port
  {78be853b-d4d3-43cc-8c85-45753865b7aa}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {252750f3-e4b2-42cb-bb59-11f3960db95c}, !- Handle
  {78be853b-d4d3-43cc-8c85-45753865b7aa}, !- Source Object
  12,                                     !- Outlet Port
  {b8f0f804-361d-475b-af0a-a1f55a6b4727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f58335ef-b2d1-4ca0-bfee-114f13f0ea1e}, !- Handle
  {b8f0f804-361d-475b-af0a-a1f55a6b4727}, !- Source Object
  3,                                      !- Outlet Port
  {9f452166-a0a0-467d-b8bc-2ae47913543e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {af38fffc-122e-4fba-9fea-20057709c42c}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {9b008822-1f4c-456d-ac27-9a38ffd6b87b}, !- Inlet Node Name
  {9cd524ff-9bab-4383-bb3a-ad0761cae52f}; !- Outlet Node Name

OS:Node,
  {d39e87be-8031-44bd-abd7-0d3eb21c84f3}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {50dd6073-b5bb-4ebc-8688-a6efea7b34b5}, !- Inlet Port
  {9b008822-1f4c-456d-ac27-9a38ffd6b87b}; !- Outlet Port

OS:Connection,
  {50dd6073-b5bb-4ebc-8688-a6efea7b34b5}, !- Handle
  {1e6737e6-997b-449a-86d9-16be9a789d8f}, !- Source Object
  4,                                      !- Outlet Port
  {d39e87be-8031-44bd-abd7-0d3eb21c84f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbbbcf82-f04b-4967-89c3-0f0c6e7e8eb4}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {9cd524ff-9bab-4383-bb3a-ad0761cae52f}, !- Inlet Port
  {becc8bea-9d71-4146-bc97-14ee9ea9db06}; !- Outlet Port

OS:Connection,
  {9b008822-1f4c-456d-ac27-9a38ffd6b87b}, !- Handle
  {d39e87be-8031-44bd-abd7-0d3eb21c84f3}, !- Source Object
  3,                                      !- Outlet Port
  {af38fffc-122e-4fba-9fea-20057709c42c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cd524ff-9bab-4383-bb3a-ad0761cae52f}, !- Handle
  {af38fffc-122e-4fba-9fea-20057709c42c}, !- Source Object
  3,                                      !- Outlet Port
  {cbbbcf82-f04b-4967-89c3-0f0c6e7e8eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {becc8bea-9d71-4146-bc97-14ee9ea9db06}, !- Handle
  {cbbbcf82-f04b-4967-89c3-0f0c6e7e8eb4}, !- Source Object
  3,                                      !- Outlet Port
  {9f452166-a0a0-467d-b8bc-2ae47913543e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {69ee4a91-e1f1-491c-ad32-a747664afb6a}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {d426792c-137e-44f9-a17c-3f97f87e279d}, !- Inlet Node Name
  {ca6cebb5-27af-4f9f-ba20-70c835899cbc}; !- Outlet Node Name

OS:Node,
  {01e8bd85-e8e7-471e-9489-32ccafd58039}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {ca6cebb5-27af-4f9f-ba20-70c835899cbc}, !- Inlet Port
  {8a4e9b82-5ff9-4992-a53c-047d0b9506c6}; !- Outlet Port

OS:Connection,
  {d426792c-137e-44f9-a17c-3f97f87e279d}, !- Handle
  {0c9aeac7-fac6-4390-b711-63930ba7a06c}, !- Source Object
  3,                                      !- Outlet Port
  {69ee4a91-e1f1-491c-ad32-a747664afb6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca6cebb5-27af-4f9f-ba20-70c835899cbc}, !- Handle
  {69ee4a91-e1f1-491c-ad32-a747664afb6a}, !- Source Object
  3,                                      !- Outlet Port
  {01e8bd85-e8e7-471e-9489-32ccafd58039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a4e9b82-5ff9-4992-a53c-047d0b9506c6}, !- Handle
  {01e8bd85-e8e7-471e-9489-32ccafd58039}, !- Source Object
  3,                                      !- Outlet Port
  {3bcb46d0-6526-442b-876f-19ba2fb8b3af}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8bb5f1f9-4284-4a07-bf07-555a0da67bc7}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {72c02e19-8ce8-455c-98f6-a0a3e1df1149}, !- Inlet Node Name
  {f40e42f1-2b5e-4d4e-b8de-d08831184261}; !- Outlet Node Name

OS:Node,
  {d2ff8b0d-917c-4256-a8ae-5b5825f24c1e}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {3f224d81-47a1-4d00-bb77-c1cda16cc6c8}, !- Inlet Port
  {72c02e19-8ce8-455c-98f6-a0a3e1df1149}; !- Outlet Port

OS:Connection,
  {3f224d81-47a1-4d00-bb77-c1cda16cc6c8}, !- Handle
  {9f452166-a0a0-467d-b8bc-2ae47913543e}, !- Source Object
  2,                                      !- Outlet Port
  {d2ff8b0d-917c-4256-a8ae-5b5825f24c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c02e19-8ce8-455c-98f6-a0a3e1df1149}, !- Handle
  {d2ff8b0d-917c-4256-a8ae-5b5825f24c1e}, !- Source Object
  3,                                      !- Outlet Port
  {8bb5f1f9-4284-4a07-bf07-555a0da67bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40e42f1-2b5e-4d4e-b8de-d08831184261}, !- Handle
  {8bb5f1f9-4284-4a07-bf07-555a0da67bc7}, !- Source Object
  3,                                      !- Outlet Port
  {91b664ed-6479-4e44-bbf1-64912a2ec9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4ed5e769-5ed7-4dcf-bf71-c24f72ef6964}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {4729bf74-4541-4c9c-866d-622cd111ce04}, !- Inlet Node Name
  {53f554bf-a46c-48b7-a2e1-436ffb31efd0}; !- Outlet Node Name

OS:Node,
  {183ba2a6-0ab0-4e0f-a60c-560c8ba5d5cc}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {53f554bf-a46c-48b7-a2e1-436ffb31efd0}, !- Inlet Port
  {223c81ce-8a78-4444-9b64-131d1ec9c82e}; !- Outlet Port

OS:Connection,
  {4729bf74-4541-4c9c-866d-622cd111ce04}, !- Handle
  {87f5dfdc-2bd1-415b-ac06-3d6e84c92be8}, !- Source Object
  3,                                      !- Outlet Port
  {4ed5e769-5ed7-4dcf-bf71-c24f72ef6964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53f554bf-a46c-48b7-a2e1-436ffb31efd0}, !- Handle
  {4ed5e769-5ed7-4dcf-bf71-c24f72ef6964}, !- Source Object
  3,                                      !- Outlet Port
  {183ba2a6-0ab0-4e0f-a60c-560c8ba5d5cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {223c81ce-8a78-4444-9b64-131d1ec9c82e}, !- Handle
  {183ba2a6-0ab0-4e0f-a60c-560c8ba5d5cc}, !- Source Object
  3,                                      !- Outlet Port
  {85d4b4cd-1ec8-4a83-a1d9-800558ed1333}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5cd1bfdb-298c-493a-a18a-e6bce21101ab}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {7ff96283-7443-40cd-8135-2b3ab528a597}, !- Inlet Node Name
  {15ca8843-432d-47be-8dae-1e94bf1153a2}; !- Outlet Node Name

OS:Node,
  {f52be1bb-7b79-416f-9d24-2a79c173993e}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {7844fb21-d982-41ce-80a2-bcd74e80eaba}, !- Inlet Port
  {7ff96283-7443-40cd-8135-2b3ab528a597}; !- Outlet Port

OS:Connection,
  {7844fb21-d982-41ce-80a2-bcd74e80eaba}, !- Handle
  {3bcb46d0-6526-442b-876f-19ba2fb8b3af}, !- Source Object
  2,                                      !- Outlet Port
  {f52be1bb-7b79-416f-9d24-2a79c173993e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff96283-7443-40cd-8135-2b3ab528a597}, !- Handle
  {f52be1bb-7b79-416f-9d24-2a79c173993e}, !- Source Object
  3,                                      !- Outlet Port
  {5cd1bfdb-298c-493a-a18a-e6bce21101ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ca8843-432d-47be-8dae-1e94bf1153a2}, !- Handle
  {5cd1bfdb-298c-493a-a18a-e6bce21101ab}, !- Source Object
  3,                                      !- Outlet Port
  {b3c8af43-45ed-4520-9f15-cd0d2bc02688}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5e948aff-4551-428b-a543-6b225ad748af}, !- Handle
  Building Story 1 ThermalZone PSZ-AC,    !- Name
  ,                                       !- Controller List Name
  {36f2f925-caa6-40c9-a1e5-bd4ed3d214c7}, !- Availability Schedule
  {4af39ca9-b00c-4e3e-b96f-d7223f6378f8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9861ffaf-0314-468c-8a87-faf4d93a9d6a}, !- Supply Side Inlet Node Name
  {058a9701-4e47-4861-8b3c-eee4b90db187}, !- Demand Side Outlet Node Name
  {45822b1e-14e0-4bdc-ba8c-f8e777d5c024}, !- Demand Side Inlet Node A
  {c9193348-8906-4f20-88f2-51934176d779}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4d6e8a7f-f591-4cbd-a2b5-189aeec4facf}, !- Demand Mixer Name
  {209bcb93-2b32-4290-9063-c222ab85fe45}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {26b3337c-ef7e-4faa-bbf1-3b93cc07bad3}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Supply Inlet Node, !- Name
  {9861ffaf-0314-468c-8a87-faf4d93a9d6a}, !- Inlet Port
  {c8b7f1c8-f798-4968-816a-9026500a0859}; !- Outlet Port

OS:Node,
  {cbc57469-f4c5-4d20-a3fe-962d99d4e662}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Node, !- Name
  {2804a738-2c49-4619-ad08-c219ea74b4ed}, !- Inlet Port
  {c9193348-8906-4f20-88f2-51934176d779}; !- Outlet Port

OS:Connection,
  {9861ffaf-0314-468c-8a87-faf4d93a9d6a}, !- Handle
  {5e948aff-4551-428b-a543-6b225ad748af}, !- Source Object
  9,                                      !- Outlet Port
  {26b3337c-ef7e-4faa-bbf1-3b93cc07bad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9193348-8906-4f20-88f2-51934176d779}, !- Handle
  {cbc57469-f4c5-4d20-a3fe-962d99d4e662}, !- Source Object
  3,                                      !- Outlet Port
  {5e948aff-4551-428b-a543-6b225ad748af}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c66205c3-988f-468a-b5b4-bcc12533180b}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Demand Inlet Node, !- Name
  {45822b1e-14e0-4bdc-ba8c-f8e777d5c024}, !- Inlet Port
  {e8a11883-2a3c-4e6c-b4b6-2706ad995dcd}; !- Outlet Port

OS:Node,
  {9bec9602-4ff5-470c-b0b1-9df2446bcb27}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Demand Outlet Node, !- Name
  {7cd519cc-c579-4cc2-9f90-029079581b83}, !- Inlet Port
  {058a9701-4e47-4861-8b3c-eee4b90db187}; !- Outlet Port

OS:Node,
  {8d585610-9fc2-40f9-8467-5f5a10b5dff0}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Name
  {ab3e20c0-68d3-4c4f-af07-42f26bcc9aa6}, !- Inlet Port
  {f3d70462-3e3f-4fc2-8608-c8edda724e1b}; !- Outlet Port

OS:Connection,
  {45822b1e-14e0-4bdc-ba8c-f8e777d5c024}, !- Handle
  {5e948aff-4551-428b-a543-6b225ad748af}, !- Source Object
  11,                                     !- Outlet Port
  {c66205c3-988f-468a-b5b4-bcc12533180b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {058a9701-4e47-4861-8b3c-eee4b90db187}, !- Handle
  {9bec9602-4ff5-470c-b0b1-9df2446bcb27}, !- Source Object
  3,                                      !- Outlet Port
  {5e948aff-4551-428b-a543-6b225ad748af}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {209bcb93-2b32-4290-9063-c222ab85fe45}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e8a11883-2a3c-4e6c-b4b6-2706ad995dcd}, !- Inlet Node Name
  {c7e9c036-d127-4757-9688-7fa25e7494f8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4d6e8a7f-f591-4cbd-a2b5-189aeec4facf}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7cd519cc-c579-4cc2-9f90-029079581b83}, !- Outlet Node Name
  {9862e821-9e9d-4bde-8dab-b993781f8df5}; !- Inlet Node Name 1

OS:Connection,
  {e8a11883-2a3c-4e6c-b4b6-2706ad995dcd}, !- Handle
  {c66205c3-988f-468a-b5b4-bcc12533180b}, !- Source Object
  3,                                      !- Outlet Port
  {209bcb93-2b32-4290-9063-c222ab85fe45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd519cc-c579-4cc2-9f90-029079581b83}, !- Handle
  {4d6e8a7f-f591-4cbd-a2b5-189aeec4facf}, !- Source Object
  2,                                      !- Outlet Port
  {9bec9602-4ff5-470c-b0b1-9df2446bcb27}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bf9cab22-6b4b-452f-932c-c1bb9e7d3dab}, !- Handle
  {5e948aff-4551-428b-a543-6b225ad748af}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4af39ca9-b00c-4e3e-b96f-d7223f6378f8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {0ae1910d-0a0f-4ae2-9161-f6aae46a1edb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4dff8610-9260-454e-8de9-925d5be13053}, !- Handle
  Building Story 1 ThermalZone Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d2fb9f66-69d9-4d08-8839-9cfbe933dd6f}, !- Control Zone Name
  {cbc57469-f4c5-4d20-a3fe-962d99d4e662}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f3794f9d-cae5-49ef-b782-ec31bc2a1d89}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Water Htg Coil, !- Name
  {ee2ec7f0-08a9-4470-8392-a31d35cba980}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {606515cd-71a9-4b88-971c-2a8c1e856c77}, !- Water Inlet Node Name
  {3fe6c950-48fd-4d42-8ded-33f2daf8d533}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {575b9b2e-93b4-49af-b686-73bfaa20b7bf}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {367cf08d-686c-4103-95c9-8ad14728b9bb}, !- Inlet Port
  {606515cd-71a9-4b88-971c-2a8c1e856c77}; !- Outlet Port

OS:Connection,
  {367cf08d-686c-4103-95c9-8ad14728b9bb}, !- Handle
  {85d4b4cd-1ec8-4a83-a1d9-800558ed1333}, !- Source Object
  4,                                      !- Outlet Port
  {575b9b2e-93b4-49af-b686-73bfaa20b7bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7d24ce7-3550-4b93-a26c-6d1e5d851d27}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {3fe6c950-48fd-4d42-8ded-33f2daf8d533}, !- Inlet Port
  {72c3b691-b80c-49d1-b2c4-185b692e9cec}; !- Outlet Port

OS:Connection,
  {606515cd-71a9-4b88-971c-2a8c1e856c77}, !- Handle
  {575b9b2e-93b4-49af-b686-73bfaa20b7bf}, !- Source Object
  3,                                      !- Outlet Port
  {f3794f9d-cae5-49ef-b782-ec31bc2a1d89}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3fe6c950-48fd-4d42-8ded-33f2daf8d533}, !- Handle
  {f3794f9d-cae5-49ef-b782-ec31bc2a1d89}, !- Source Object
  6,                                      !- Outlet Port
  {f7d24ce7-3550-4b93-a26c-6d1e5d851d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c3b691-b80c-49d1-b2c4-185b692e9cec}, !- Handle
  {f7d24ce7-3550-4b93-a26c-6d1e5d851d27}, !- Source Object
  3,                                      !- Outlet Port
  {3bcb46d0-6526-442b-876f-19ba2fb8b3af}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1af34454-dd2d-4a72-a482-46ece4fa2786}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Water Htg Coil Controller, !- Name
  {f3794f9d-cae5-49ef-b782-ec31bc2a1d89}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {16b23b6a-b5b3-4ec2-ac13-fe2dfc3f50c7}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil, !- Name
  {ee2ec7f0-08a9-4470-8392-a31d35cba980}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1d8dd9b6-732f-455c-a918-ad6f001eb8f2}, !- Handle
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil 153kBtu/hr 10.8EER, !- Name
  {ee2ec7f0-08a9-4470-8392-a31d35cba980}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e172e8c-397b-4660-a1cb-9fe6bc9f90b8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc4a4a53-057b-465b-b02c-491588d9952c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a39c4249-d3ee-4fe9-8954-d1f6e0ec1af0}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec1593c8-c881-4944-b261-d709e399c4aa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ed33e70-a196-402e-9a29-82fcd115224a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {b72c17c7-3ec0-41c4-8ddb-f11f5d660f44}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d9ff997a-d33a-4781-a053-21cae3abf51e}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1dc8d741-3c47-4dfa-928c-f9cefd6fd3de}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9bb15a08-9c8a-4bfa-ac6f-f776f7726347}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4028924f-7656-482b-bf52-f95683cd8195}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {21f72e45-f31f-4689-885c-50ad3f4dd865}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {63fc193b-a816-4c5c-9478-f7e0f9969bc7}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf43d03a-0864-49f3-930b-4b27d1f25ec7}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c6be7f4d-1168-47a9-9f45-0703a8dcf140}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3140510a-9cd6-4fdb-b704-1741cac99e25}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {3d1b8d7f-d95d-435d-9bf8-9ac8b6bbcf0c}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Fan, !- Name
  {ee2ec7f0-08a9-4470-8392-a31d35cba980}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {faadd38d-a072-4217-8663-f9d9a93b11a5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b42b9e56-529d-42dc-934f-19b0e28689ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {faadd38d-a072-4217-8663-f9d9a93b11a5}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b42b9e56-529d-42dc-934f-19b0e28689ed}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {74056655-95d9-4ddb-a682-934ce0939684}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d2fb9f66-69d9-4d08-8839-9cfbe933dd6f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ee2ec7f0-08a9-4470-8392-a31d35cba980}, !- Availability Schedule Name
  {71b52aaa-c34e-47ef-b71a-aa4cd69ff010}, !- Air Inlet Node Name
  {2804a738-2c49-4619-ad08-c219ea74b4ed}, !- Air Outlet Node Name
  {3d1b8d7f-d95d-435d-9bf8-9ac8b6bbcf0c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {36f2f925-caa6-40c9-a1e5-bd4ed3d214c7}, !- Supply Air Fan Operating Mode Schedule Name
  {f3794f9d-cae5-49ef-b782-ec31bc2a1d89}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1d8dd9b6-732f-455c-a918-ad6f001eb8f2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {16b23b6a-b5b3-4ec2-ac13-fe2dfc3f50c7}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2804a738-2c49-4619-ad08-c219ea74b4ed}, !- Handle
  {74056655-95d9-4ddb-a682-934ce0939684}, !- Source Object
  7,                                      !- Outlet Port
  {cbc57469-f4c5-4d20-a3fe-962d99d4e662}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5223348b-4c86-4501-9027-03f88cbf7482}, !- Handle
  Building Story 1 ThermalZone PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {36f2f925-caa6-40c9-a1e5-bd4ed3d214c7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b6a1e7c2-b22e-41c8-9bc7-b01f51b09839}, !- Maximum Fraction of Outdoor Air Schedule Name
  {78fecba3-0c16-4857-b8aa-0cc51a196c29}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {78fecba3-0c16-4857-b8aa-0cc51a196c29}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {ee2ec7f0-08a9-4470-8392-a31d35cba980}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e537c137-3110-4ab2-af2e-38d0bcb241d0}, !- Handle
  Building Story 1 ThermalZone PSZ-AC OA System, !- Name
  {5223348b-4c86-4501-9027-03f88cbf7482}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2be71721-54d0-4cf1-9cf9-cb2367d85002}, !- Mixed Air Node Name
  {7cf10774-d205-41b4-9ee8-883efe970a0c}, !- Outdoor Air Stream Node Name
  {cd9c104e-6550-4bf4-bd27-dd7ac0a0bd20}, !- Relief Air Stream Node Name
  {c8b7f1c8-f798-4968-816a-9026500a0859}; !- Return Air Stream Node Name

OS:Node,
  {e59a7545-ef79-4c75-a850-a5e65cdf6562}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7cf10774-d205-41b4-9ee8-883efe970a0c}; !- Outlet Port

OS:Connection,
  {7cf10774-d205-41b4-9ee8-883efe970a0c}, !- Handle
  {e59a7545-ef79-4c75-a850-a5e65cdf6562}, !- Source Object
  3,                                      !- Outlet Port
  {e537c137-3110-4ab2-af2e-38d0bcb241d0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {592f3071-507d-4532-9c00-67e6e7f61c73}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Relief Air Node, !- Name
  {cd9c104e-6550-4bf4-bd27-dd7ac0a0bd20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd9c104e-6550-4bf4-bd27-dd7ac0a0bd20}, !- Handle
  {e537c137-3110-4ab2-af2e-38d0bcb241d0}, !- Source Object
  7,                                      !- Outlet Port
  {592f3071-507d-4532-9c00-67e6e7f61c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5d1b2ef-608b-40bd-9bf8-7261c35df49d}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Mixed Air Node, !- Name
  {2be71721-54d0-4cf1-9cf9-cb2367d85002}, !- Inlet Port
  {71b52aaa-c34e-47ef-b71a-aa4cd69ff010}; !- Outlet Port

OS:Connection,
  {c8b7f1c8-f798-4968-816a-9026500a0859}, !- Handle
  {26b3337c-ef7e-4faa-bbf1-3b93cc07bad3}, !- Source Object
  3,                                      !- Outlet Port
  {e537c137-3110-4ab2-af2e-38d0bcb241d0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2be71721-54d0-4cf1-9cf9-cb2367d85002}, !- Handle
  {e537c137-3110-4ab2-af2e-38d0bcb241d0}, !- Source Object
  5,                                      !- Outlet Port
  {f5d1b2ef-608b-40bd-9bf8-7261c35df49d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71b52aaa-c34e-47ef-b71a-aa4cd69ff010}, !- Handle
  {f5d1b2ef-608b-40bd-9bf8-7261c35df49d}, !- Source Object
  3,                                      !- Outlet Port
  {74056655-95d9-4ddb-a682-934ce0939684}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0ae1910d-0a0f-4ae2-9161-f6aae46a1edb}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {ee2ec7f0-08a9-4470-8392-a31d35cba980}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4727415f-8c33-4501-b6c6-1f5f9222629b}, !- Control Zone or Zone List Name
  {c18e76bf-62c5-4283-9ab2-51a99e4ceb9c}, !- Cooling Control Zone or Zone List Name
  {f73b51f8-0356-4f32-89e6-42827a97ef3c}, !- Heating Control Zone or Zone List Name
  {fe28ef01-dc66-4329-bb61-bea821d451ea}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4727415f-8c33-4501-b6c6-1f5f9222629b}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {c18e76bf-62c5-4283-9ab2-51a99e4ceb9c}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f73b51f8-0356-4f32-89e6-42827a97ef3c}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fe28ef01-dc66-4329-bb61-bea821d451ea}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {60436067-e526-4111-82ea-0ba2cfaf4c11}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Diffuser, !- Name
  {ee2ec7f0-08a9-4470-8392-a31d35cba980}, !- Availability Schedule Name
  {6a6cdf04-f67f-4826-b34a-c5a38e9557f8}, !- Air Inlet Node Name
  {ab3e20c0-68d3-4c4f-af07-42f26bcc9aa6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {878a9bf7-1588-47ad-acfd-06338dafcbec}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {f39236b1-bf9d-4557-b603-d0eb7ba208a5}, !- Inlet Port
  {9862e821-9e9d-4bde-8dab-b993781f8df5}; !- Outlet Port

OS:Connection,
  {f3d70462-3e3f-4fc2-8608-c8edda724e1b}, !- Handle
  {8d585610-9fc2-40f9-8467-5f5a10b5dff0}, !- Source Object
  3,                                      !- Outlet Port
  {bbd13f01-9e0c-42aa-831d-a5102e6952e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f39236b1-bf9d-4557-b603-d0eb7ba208a5}, !- Handle
  {4b4022e8-80fb-42e3-94f1-5a7ec981bb88}, !- Source Object
  2,                                      !- Outlet Port
  {878a9bf7-1588-47ad-acfd-06338dafcbec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9862e821-9e9d-4bde-8dab-b993781f8df5}, !- Handle
  {878a9bf7-1588-47ad-acfd-06338dafcbec}, !- Source Object
  3,                                      !- Outlet Port
  {4d6e8a7f-f591-4cbd-a2b5-189aeec4facf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {70a5a1c5-2d3b-433d-8b8d-d02801ecf8da}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Diffuser Inlet Air Node, !- Name
  {c7e9c036-d127-4757-9688-7fa25e7494f8}, !- Inlet Port
  {6a6cdf04-f67f-4826-b34a-c5a38e9557f8}; !- Outlet Port

OS:Connection,
  {c7e9c036-d127-4757-9688-7fa25e7494f8}, !- Handle
  {209bcb93-2b32-4290-9063-c222ab85fe45}, !- Source Object
  3,                                      !- Outlet Port
  {70a5a1c5-2d3b-433d-8b8d-d02801ecf8da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6cdf04-f67f-4826-b34a-c5a38e9557f8}, !- Handle
  {70a5a1c5-2d3b-433d-8b8d-d02801ecf8da}, !- Source Object
  3,                                      !- Outlet Port
  {60436067-e526-4111-82ea-0ba2cfaf4c11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab3e20c0-68d3-4c4f-af07-42f26bcc9aa6}, !- Handle
  {60436067-e526-4111-82ea-0ba2cfaf4c11}, !- Source Object
  4,                                      !- Outlet Port
  {8d585610-9fc2-40f9-8467-5f5a10b5dff0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ecb2a102-bfcd-48bb-b1d7-8b6ca9b36501}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {0f2b8551-e2ff-486d-a14f-78ac97b96817}, !- Availability Schedule
  {70ccf40a-fb99-45dd-a9f7-3631ca4ed8f0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {22bd1a6c-60b7-4c90-9108-4ada8506e87c}, !- Supply Side Inlet Node Name
  {87563110-3ede-463b-9237-2f8af0e0a31a}, !- Demand Side Outlet Node Name
  {d585d103-5423-4c7b-a0f5-cd91579de75b}, !- Demand Side Inlet Node A
  {3e4150c9-6a65-43c6-8976-b4dca21a1736}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cc96f2c6-86ae-4d89-9f2e-5d07e4ecbf18}, !- Demand Mixer Name
  {cc8514be-d67a-4d94-856c-39818b7e627d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2d4497f7-3c15-4a3c-ac0f-a9c541b16e68}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Supply Inlet Node, !- Name
  {22bd1a6c-60b7-4c90-9108-4ada8506e87c}, !- Inlet Port
  {e6fb4422-ce13-4ad0-a746-bb38b516d975}; !- Outlet Port

OS:Node,
  {5d0c2118-603b-4f22-a0a9-5307b924d220}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Supply Outlet Node, !- Name
  {efe7fe91-bde8-4e88-9ec9-4ed33238f8b2}, !- Inlet Port
  {3e4150c9-6a65-43c6-8976-b4dca21a1736}; !- Outlet Port

OS:Connection,
  {22bd1a6c-60b7-4c90-9108-4ada8506e87c}, !- Handle
  {ecb2a102-bfcd-48bb-b1d7-8b6ca9b36501}, !- Source Object
  9,                                      !- Outlet Port
  {2d4497f7-3c15-4a3c-ac0f-a9c541b16e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e4150c9-6a65-43c6-8976-b4dca21a1736}, !- Handle
  {5d0c2118-603b-4f22-a0a9-5307b924d220}, !- Source Object
  3,                                      !- Outlet Port
  {ecb2a102-bfcd-48bb-b1d7-8b6ca9b36501}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fec458df-96fe-46d0-878c-063e179ffee5}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Demand Inlet Node, !- Name
  {d585d103-5423-4c7b-a0f5-cd91579de75b}, !- Inlet Port
  {64ab5726-3ac7-4f42-b7f2-c28597438fc2}; !- Outlet Port

OS:Node,
  {b0dce20b-7e55-4f16-ac81-a712c81f5dc2}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Demand Outlet Node, !- Name
  {fa41ead5-ca94-4044-bed2-9a30cb482397}, !- Inlet Port
  {87563110-3ede-463b-9237-2f8af0e0a31a}; !- Outlet Port

OS:Node,
  {5c8b369b-4820-4462-b6d7-6da5605c5947}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {5437f968-db74-48e0-8623-ce3311aa331e}, !- Inlet Port
  {9caa885a-a75c-4fdb-98de-a25b27457c28}; !- Outlet Port

OS:Connection,
  {d585d103-5423-4c7b-a0f5-cd91579de75b}, !- Handle
  {ecb2a102-bfcd-48bb-b1d7-8b6ca9b36501}, !- Source Object
  11,                                     !- Outlet Port
  {fec458df-96fe-46d0-878c-063e179ffee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87563110-3ede-463b-9237-2f8af0e0a31a}, !- Handle
  {b0dce20b-7e55-4f16-ac81-a712c81f5dc2}, !- Source Object
  3,                                      !- Outlet Port
  {ecb2a102-bfcd-48bb-b1d7-8b6ca9b36501}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cc8514be-d67a-4d94-856c-39818b7e627d}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {64ab5726-3ac7-4f42-b7f2-c28597438fc2}, !- Inlet Node Name
  {77a1a799-4a37-418c-8080-bbe0333778ba}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cc96f2c6-86ae-4d89-9f2e-5d07e4ecbf18}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {fa41ead5-ca94-4044-bed2-9a30cb482397}, !- Outlet Node Name
  {236e50a9-665e-4edb-9115-570906ec012f}; !- Inlet Node Name 1

OS:Connection,
  {64ab5726-3ac7-4f42-b7f2-c28597438fc2}, !- Handle
  {fec458df-96fe-46d0-878c-063e179ffee5}, !- Source Object
  3,                                      !- Outlet Port
  {cc8514be-d67a-4d94-856c-39818b7e627d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa41ead5-ca94-4044-bed2-9a30cb482397}, !- Handle
  {cc96f2c6-86ae-4d89-9f2e-5d07e4ecbf18}, !- Source Object
  2,                                      !- Outlet Port
  {b0dce20b-7e55-4f16-ac81-a712c81f5dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1f1d22c2-5154-4083-a5df-aa42bbf25110}, !- Handle
  {ecb2a102-bfcd-48bb-b1d7-8b6ca9b36501}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {70ccf40a-fb99-45dd-a9f7-3631ca4ed8f0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {a40ddf79-72b6-492e-bbe3-5cbdda81c54c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d05425ce-86f7-47c5-8ada-cf31e2f1bbd2}, !- Handle
  Building Story 1 ThermalZone 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {52307e05-bca7-4353-b806-7b9200a90d2b}, !- Control Zone Name
  {5d0c2118-603b-4f22-a0a9-5307b924d220}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {9e5b582a-e325-45c0-a7a7-b7e143435679}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil, !- Name
  {ee2ec7f0-08a9-4470-8392-a31d35cba980}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e48cecc8-726e-4fa2-af2b-313781f8af24}, !- Water Inlet Node Name
  {974cb77c-0a3f-4f52-93d8-1936a5b7a345}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b5793df2-130d-4339-a449-025fa7362fed}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {63df782e-9ea3-4d09-894f-3fe396bce77d}, !- Inlet Port
  {e48cecc8-726e-4fa2-af2b-313781f8af24}; !- Outlet Port

OS:Connection,
  {63df782e-9ea3-4d09-894f-3fe396bce77d}, !- Handle
  {85d4b4cd-1ec8-4a83-a1d9-800558ed1333}, !- Source Object
  5,                                      !- Outlet Port
  {b5793df2-130d-4339-a449-025fa7362fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f6e375e-0ad4-423d-8a31-69ea5a81afcb}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {974cb77c-0a3f-4f52-93d8-1936a5b7a345}, !- Inlet Port
  {fc750fed-4e03-4db0-a91f-d73b99b82140}; !- Outlet Port

OS:Connection,
  {e48cecc8-726e-4fa2-af2b-313781f8af24}, !- Handle
  {b5793df2-130d-4339-a449-025fa7362fed}, !- Source Object
  3,                                      !- Outlet Port
  {9e5b582a-e325-45c0-a7a7-b7e143435679}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {974cb77c-0a3f-4f52-93d8-1936a5b7a345}, !- Handle
  {9e5b582a-e325-45c0-a7a7-b7e143435679}, !- Source Object
  6,                                      !- Outlet Port
  {8f6e375e-0ad4-423d-8a31-69ea5a81afcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc750fed-4e03-4db0-a91f-d73b99b82140}, !- Handle
  {8f6e375e-0ad4-423d-8a31-69ea5a81afcb}, !- Source Object
  3,                                      !- Outlet Port
  {3bcb46d0-6526-442b-876f-19ba2fb8b3af}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1104d594-c92c-4390-9e14-cb22d1bbedc0}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil Controller, !- Name
  {9e5b582a-e325-45c0-a7a7-b7e143435679}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {7e27bd2d-3612-4463-8454-07f279dace3e}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {ee2ec7f0-08a9-4470-8392-a31d35cba980}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a6471c5a-6742-4e99-9916-491919c0843e}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC 1spd DX AC Clg Coil 72kBtu/hr 11.0EER, !- Name
  {ee2ec7f0-08a9-4470-8392-a31d35cba980}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e172e8c-397b-4660-a1cb-9fe6bc9f90b8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc4a4a53-057b-465b-b02c-491588d9952c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a39c4249-d3ee-4fe9-8954-d1f6e0ec1af0}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec1593c8-c881-4944-b261-d709e399c4aa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ed33e70-a196-402e-9a29-82fcd115224a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {1cfa4544-a687-4356-bc30-d7ae0e82b071}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {953d2668-cda5-4b7d-867c-3ca0f55bae3a}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {46e86a59-ff58-41e7-9b9d-2efcdcacba6f}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ba8677fe-706c-4789-8f48-bf0bf656bc6e}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fec5ec34-9670-467b-9c9a-24a24f1b66b2}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {022a966e-fbfe-47a7-8246-6b172ff0a6f4}, !- Handle
