
OS:Version,
  {c206ee19-88b9-4d07-92df-7c9ddf19e3cd}, !- Handle
  3.5.1;                                  !- Version Identifier

OS:Facility,
  {e341702b-0661-4560-b5e3-fa4dc01dc5b6}; !- Handle

OS:Site,
  {7953933c-5c65-4f50-95b5-a00052bb1ff0}, !- Handle
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.820289592635,                        !- Latitude {deg}
  -78.8509111522726,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  53.6448,                                !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {a28e4550-f52f-43be-b6cc-f2a509b42550}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {0813254a-08a5-46f4-9b47-05b1fb140ba1}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {0bfe1b7a-f037-4f1f-9b02-04424a768491}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {4b85767c-23b3-4af7-99e9-bc47a9caa278}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {a936af60-aba3-4e33-b036-694123a3fbc1}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {fce6f877-d3d1-40bf-ae81-c80f97e8f715}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {5b31890f-6e31-47e2-91fd-4966a1673dff}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {d4890fa2-5f6d-4403-9c5f-03cd73466d66}, !- Handle
  2017,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {761b90a7-41ec-42f1-9587-247c4737cc37}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  /Users/nlong/working/dissertation-analysis/dc/analysis/esbe/activity_3/coincident/weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {7c233d84-bc92-4cf5-a313-d347fc391020}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {6178585a-4cfa-4ab5-b10b-0efe029b8743}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {813df5d8-0264-42e7-bc93-cb0d22508f9e}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b2e53572-83f4-4062-a38b-4ad46e42f3dc}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {3010135d-eb15-4ac0-a490-26882a25389e}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A;                                     !- Climate Zone Value 1

OS:Rendering:Color,
  {191dfdcf-02e2-41cb-aef1-abe855985e57}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {b1edf00c-b0e0-41e6-9513-691f488d0aba}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {57ad59df-5e1e-4c0e-b90a-24e3557969b5}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {ffe12d3d-cbf3-469f-99b8-839e8fb6e801}, !- Handle
  Clothing Schedule,                      !- Name
  {e576247c-ef4e-458f-a31d-be941e3b386c}, !- Schedule Type Limits Name
  {0a591cab-8ebd-4144-9007-26f6067ed7db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a591cab-8ebd-4144-9007-26f6067ed7db}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {e576247c-ef4e-458f-a31d-be941e3b386c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dafc5245-8163-42df-ac85-58c368ae2b29}, !- Handle
  Schedule Rule 1,                        !- Name
  {ffe12d3d-cbf3-469f-99b8-839e8fb6e801}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {518303c8-d564-4ff6-826e-a40d10cc2db2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {518303c8-d564-4ff6-826e-a40d10cc2db2}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {e576247c-ef4e-458f-a31d-be941e3b386c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e576247c-ef4e-458f-a31d-be941e3b386c}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {e6006ddf-7778-4679-a342-d790c6e3e472}, !- Handle
  Air Velocity Schedule,                  !- Name
  {73dc72ef-34eb-43a8-bdd6-a6f5b99e3dad}, !- Schedule Type Limits Name
  {3b90c53c-66c9-4180-a6d2-b23e0e9c5a06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b90c53c-66c9-4180-a6d2-b23e0e9c5a06}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {73dc72ef-34eb-43a8-bdd6-a6f5b99e3dad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {73dc72ef-34eb-43a8-bdd6-a6f5b99e3dad}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {751f3ac7-f30d-43c4-bcbb-407368660b0c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  {113345e7-6acd-4bb8-ab86-8144ead15a78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {113345e7-6acd-4bb8-ab86-8144ead15a78}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {9ee143f8-9f2f-4f63-be99-f01a126ad7f3}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {26a68fff-0904-4ece-bdad-2093ce7083d5}, !- Handle
  {9ee143f8-9f2f-4f63-be99-f01a126ad7f3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {21f29ac5-9ac7-4785-982d-44043de66177}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {ef219c6a-4ce1-4c8e-b6ae-1468cd427c05}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ea9d6319-0b90-4c72-a8a8-abecca06a652}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e60cb30-4b6e-40d2-ae8c-067607b2cbed}, !- Number of People Schedule Name
  {f6ae0c26-91d4-4e69-ac8f-5a78abec905b}, !- People Activity Level Schedule Name
  {e693426e-54b3-42e2-82ec-b7fa2a27a8dc}, !- Lighting Schedule Name
  {57a5b2ca-5deb-40eb-933a-fffebaeb2073}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4ba61c72-a2be-431e-be75-0d733af6db2c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7e60cb30-4b6e-40d2-ae8c-067607b2cbed}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  {cceb2b48-9e4d-4ff6-b66f-ed6202936c1a}, !- Default Day Schedule Name
  {2f312cb0-27f8-45cf-8f7e-3f7aa2f09b3c}, !- Summer Design Day Schedule Name
  {e07af749-c44d-4edd-97cd-92edaf1f978a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cceb2b48-9e4d-4ff6-b66f-ed6202936c1a}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {e07af749-c44d-4edd-97cd-92edaf1f978a}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f312cb0-27f8-45cf-8f7e-3f7aa2f09b3c}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45985420-7684-416e-8042-eb69888f70ce}, !- Handle
  Schedule Rule 2,                        !- Name
  {7e60cb30-4b6e-40d2-ae8c-067607b2cbed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {247e63d7-e742-4a87-8312-0e16b62a9096}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {247e63d7-e742-4a87-8312-0e16b62a9096}, !- Handle
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.21,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  0.53,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  15,                                     !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  30,                                     !- Minute 9
  0.32,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  30,                                     !- Minute 10
  0.11,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  30,                                     !- Minute 11
  0.11,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  30,                                     !- Minute 12
  0.05,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Ruleset,
  {f6ae0c26-91d4-4e69-ac8f-5a78abec905b}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {063e523c-77a6-412f-8f86-92b8e55a9188}, !- Schedule Type Limits Name
  {5e8dac44-642c-4567-a3aa-ee9df7ce9b15}, !- Default Day Schedule Name
  {99df57ca-fa8d-40cc-bc09-daaba6b4a8bd}, !- Summer Design Day Schedule Name
  {e39ba956-e19c-471f-8f06-8e0b40f4b7f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e8dac44-642c-4567-a3aa-ee9df7ce9b15}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {063e523c-77a6-412f-8f86-92b8e55a9188}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e39ba956-e19c-471f-8f06-8e0b40f4b7f9}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {063e523c-77a6-412f-8f86-92b8e55a9188}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {99df57ca-fa8d-40cc-bc09-daaba6b4a8bd}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {063e523c-77a6-412f-8f86-92b8e55a9188}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {063e523c-77a6-412f-8f86-92b8e55a9188}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {e693426e-54b3-42e2-82ec-b7fa2a27a8dc}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013,        !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  {f50896a7-3e08-45b5-a8ea-7568bfbf8172}, !- Default Day Schedule Name
  {26a2cf48-9dfc-436c-9299-fbf5df1cbd32}, !- Summer Design Day Schedule Name
  {e08c9ef8-0a18-4711-a124-b0e42d2a3bed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f50896a7-3e08-45b5-a8ea-7568bfbf8172}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.23,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.178641345,                            !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.32621463,                             !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.69903135,                             !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.69903135,                             !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  0.6213612,                              !- Value Until Time 7
  13,                                     !- Hour 8
  30,                                     !- Minute 8
  0.69903135,                             !- Value Until Time 8
  15,                                     !- Hour 9
  30,                                     !- Minute 9
  0.69903135,                             !- Value Until Time 9
  16,                                     !- Hour 10
  30,                                     !- Minute 10
  0.473787915,                            !- Value Until Time 10
  17,                                     !- Hour 11
  30,                                     !- Minute 11
  0.32621463,                             !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.32621463,                             !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.287379555,                            !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24854448,                             !- Value Until Time 14
  20,                                     !- Hour 15
  30,                                     !- Minute 15
  0.24854448,                             !- Value Until Time 15
  21,                                     !- Hour 16
  30,                                     !- Minute 16
  0.178641345,                            !- Value Until Time 16
  22,                                     !- Hour 17
  30,                                     !- Minute 17
  0.18,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.18;                                   !- Value Until Time 18

OS:Schedule:Day,
  {26a2cf48-9dfc-436c-9299-fbf5df1cbd32}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b0013ca-ec2a-49a5-93c9-3aa2deb1f8a3}, !- Handle
  Schedule Rule 4,                        !- Name
  {e693426e-54b3-42e2-82ec-b7fa2a27a8dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2813b900-095e-447c-82c4-130a701d3163}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2813b900-095e-447c-82c4-130a701d3163}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.18;                                   !- Value Until Time 2

OS:Schedule:Day,
  {e08c9ef8-0a18-4711-a124-b0e42d2a3bed}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {57a5b2ca-5deb-40eb-933a-fffebaeb2073}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013,        !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  {df55e400-0b4f-4000-9e55-86817d813a4c}, !- Default Day Schedule Name
  {31a445fd-490b-417f-be9a-8629b2b46b7f}, !- Summer Design Day Schedule Name
  {f89acfd1-e54c-4864-a4b0-73d6e3263fca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df55e400-0b4f-4000-9e55-86817d813a4c}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4094775565,                           !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.444615095,                            !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4797526335,                           !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.71962895025,                          !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.959505267,                            !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.959505267,                            !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  0.90193495098,                          !- Value Until Time 7
  13,                                     !- Hour 8
  30,                                     !- Minute 8
  0.959505267,                            !- Value Until Time 8
  15,                                     !- Hour 9
  30,                                     !- Minute 9
  0.959505267,                            !- Value Until Time 9
  16,                                     !- Hour 10
  30,                                     !- Minute 10
  0.4797526335,                           !- Value Until Time 10
  17,                                     !- Hour 11
  30,                                     !- Minute 11
  0.1919010534,                           !- Value Until Time 11
  21,                                     !- Hour 12
  30,                                     !- Minute 12
  0.1919010534,                           !- Value Until Time 12
  22,                                     !- Hour 13
  30,                                     !- Minute 13
  0.163791022,                            !- Value Until Time 13
  23,                                     !- Hour 14
  30,                                     !- Minute 14
  0.4094775565,                           !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4094775565;                           !- Value Until Time 15

OS:Schedule:Day,
  {31a445fd-490b-417f-be9a-8629b2b46b7f}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70a44061-c410-4c3e-b094-394401ec448c}, !- Handle
  Schedule Rule 6,                        !- Name
  {57a5b2ca-5deb-40eb-933a-fffebaeb2073}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4c76cf8-ee67-4bef-a87a-0ef79bfca395}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4c76cf8-ee67-4bef-a87a-0ef79bfca395}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1637910226,                           !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1637910226;                           !- Value Until Time 2

OS:Schedule:Day,
  {f89acfd1-e54c-4864-a4b0-73d6e3263fca}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ba61c72-a2be-431e-be75-0d733af6db2c}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  {086c9e44-5168-4c66-a801-94dc4da4c7ab}, !- Default Day Schedule Name
  {07c32f0d-9305-48cf-85e2-6653ebfe263a}, !- Summer Design Day Schedule Name
  {839f7bc8-aafe-452a-9644-d1336ad1b0a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {086c9e44-5168-4c66-a801-94dc4da4c7ab}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07c32f0d-9305-48cf-85e2-6653ebfe263a}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e826af9-2c0d-4584-a610-7da1e912ecbd}, !- Handle
  Schedule Rule 7,                        !- Name
  {4ba61c72-a2be-431e-be75-0d733af6db2c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {794a36f4-acba-4fbf-a470-b79e4b3ab256}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {794a36f4-acba-4fbf-a470-b79e4b3ab256}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {839f7bc8-aafe-452a-9644-d1336ad1b0a3}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {df047e30-792a-4798-a23f-b7214ad38840}, !- Handle
  Schedule Rule 8,                        !- Name
  {4ba61c72-a2be-431e-be75-0d733af6db2c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c8f71e1-d852-4121-b9d8-7f89a25c4be9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c8f71e1-d852-4121-b9d8-7f89a25c4be9}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultConstructionSet,
  {84c4debd-5510-48a1-b57c-ce747833239f}, !- Handle
  Res 90.1-2013 - Office - ASHRAE 169-2013-6A, !- Name
  {4ef4f3c4-47cd-4141-9804-88afc72a72c5}, !- Default Exterior Surface Constructions Name
  {4f961768-03ed-4c19-8e96-d3216890454b}, !- Default Interior Surface Constructions Name
  {11ee736e-29ef-488d-bb37-7bfa8ec62be7}, !- Default Ground Contact Surface Constructions Name
  {ad5d8e02-a7f7-4bf6-aff0-cedcfaa04cee}, !- Default Exterior SubSurface Constructions Name
  {cc0ca8ab-0070-4a04-bdce-f8c43051d9bb}, !- Default Interior SubSurface Constructions Name
  {5772fba4-dc8f-4c5c-b4a2-8e0cdf826c83}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {4ef4f3c4-47cd-4141-9804-88afc72a72c5}, !- Handle
  Default Surface Constructions 1,        !- Name
  {b6bbd98e-0787-4dc8-8e4b-dc7c0715fcd7}, !- Floor Construction Name
  {9211c95c-c7c0-47db-9c02-ce5166b3b7ec}, !- Wall Construction Name
  {3e34180b-d663-4208-ab07-45f4f16a0c88}; !- Roof Ceiling Construction Name

OS:Construction,
  {b6bbd98e-0787-4dc8-8e4b-dc7c0715fcd7}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {25147743-12e2-44aa-be1d-ec4eb35d39e8}, !- Layer 1
  {8705e9aa-f61f-43e1-a9be-d8dc703b3c09}, !- Layer 2
  {980f4a9f-203d-4458-bc58-6891919fb0a1}; !- Layer 3

OS:Material:NoMass,
  {25147743-12e2-44aa-be1d-ec4eb35d39e8}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8705e9aa-f61f-43e1-a9be-d8dc703b3c09}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {980f4a9f-203d-4458-bc58-6891919fb0a1}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cda10d76-a9a5-4811-9d36-e16ede058b44}, !- Handle
  {b6bbd98e-0787-4dc8-8e4b-dc7c0715fcd7}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9211c95c-c7c0-47db-9c02-ce5166b3b7ec}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  ,                                       !- Surface Rendering Name
  {178b7719-e6df-449c-8dc7-f8e0e242cefe}, !- Layer 1
  {a50d53ff-bc79-4c5a-acf5-95b82da69e07}, !- Layer 2
  {4a82ca48-dbdd-4cdb-a45e-75e0a5a7814c}, !- Layer 3
  {840a480e-ccfa-48a3-a559-21ebd0e08994}; !- Layer 4

OS:Material,
  {178b7719-e6df-449c-8dc7-f8e0e242cefe}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {a50d53ff-bc79-4c5a-acf5-95b82da69e07}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4a82ca48-dbdd-4cdb-a45e-75e0a5a7814c}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {840a480e-ccfa-48a3-a559-21ebd0e08994}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2ed75ba3-2228-4371-8747-c27291286257}, !- Handle
  {9211c95c-c7c0-47db-9c02-ce5166b3b7ec}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {3e34180b-d663-4208-ab07-45f4f16a0c88}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {81275c10-ba0b-46ac-80a1-b511a876df90}, !- Layer 1
  {bd93ee37-ddd4-4a1e-9f42-3e51aa269ba9}, !- Layer 2
  {cf354db2-9474-498a-abea-fc9303ce85d1}; !- Layer 3

OS:Material,
  {81275c10-ba0b-46ac-80a1-b511a876df90}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bd93ee37-ddd4-4a1e-9f42-3e51aa269ba9}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cf354db2-9474-498a-abea-fc9303ce85d1}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0a6e7952-c58f-44b2-b4c2-d563c6cf0439}, !- Handle
  {3e34180b-d663-4208-ab07-45f4f16a0c88}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {4f961768-03ed-4c19-8e96-d3216890454b}, !- Handle
  Default Surface Constructions 2,        !- Name
  {95de9a2f-751e-4ff3-acec-2c7dcd26faff}, !- Floor Construction Name
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Wall Construction Name
  {0edafac1-505f-4fdd-8efd-4f9183efdc45}; !- Roof Ceiling Construction Name

OS:Construction,
  {95de9a2f-751e-4ff3-acec-2c7dcd26faff}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {4c0560b5-6b42-4aa2-9cf7-9ed01191a150}, !- Layer 1
  {298eb68f-b017-4e77-a2c0-5dbbf474c7fc}; !- Layer 2

OS:Material,
  {4c0560b5-6b42-4aa2-9cf7-9ed01191a150}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {298eb68f-b017-4e77-a2c0-5dbbf474c7fc}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3a103c84-296a-433d-ad5c-ed65614be739}, !- Handle
  {95de9a2f-751e-4ff3-acec-2c7dcd26faff}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {55df39a4-baf4-43e4-bc8f-b990c91fed98}, !- Layer 1
  {55df39a4-baf4-43e4-bc8f-b990c91fed98}; !- Layer 2

OS:Material,
  {55df39a4-baf4-43e4-bc8f-b990c91fed98}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {138c4c4e-a434-4a31-9e52-1cf8151dc867}, !- Handle
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0edafac1-505f-4fdd-8efd-4f9183efdc45}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {298eb68f-b017-4e77-a2c0-5dbbf474c7fc}, !- Layer 1
  {4c0560b5-6b42-4aa2-9cf7-9ed01191a150}; !- Layer 2

OS:StandardsInformation:Construction,
  {062c4643-c9ea-4e14-9ec1-0a5d41d03ce4}, !- Handle
  {0edafac1-505f-4fdd-8efd-4f9183efdc45}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {11ee736e-29ef-488d-bb37-7bfa8ec62be7}, !- Handle
  Default Surface Constructions 3,        !- Name
  {d2570860-c655-4bfa-b0b5-30fe8648a888}, !- Floor Construction Name
  {9f4a6d11-e04c-4ac7-a67c-4132781abac3}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {d2570860-c655-4bfa-b0b5-30fe8648a888}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {9ede86a5-69de-425b-b1e7-e200d24e2e91}, !- Layer 1
  {980f4a9f-203d-4458-bc58-6891919fb0a1}; !- Layer 2

OS:Material:NoMass,
  {445c9763-127d-4636-b934-8adc940b6e12}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9ede86a5-69de-425b-b1e7-e200d24e2e91}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {19d97317-cd7d-42e4-b2ba-db01d800a371}, !- Handle
  {d2570860-c655-4bfa-b0b5-30fe8648a888}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9f4a6d11-e04c-4ac7-a67c-4132781abac3}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {18fcd8bf-470a-4a37-9fd1-383ec1564901}; !- Layer 1

OS:Material,
  {18fcd8bf-470a-4a37-9fd1-383ec1564901}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {39c581ff-c101-4c2f-a4bf-e4ebe5bb35d4}, !- Handle
  {9f4a6d11-e04c-4ac7-a67c-4132781abac3}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {ad5d8e02-a7f7-4bf6-aff0-cedcfaa04cee}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {8dc6310f-ab78-4942-ada6-b3e44a63dbd8}, !- Fixed Window Construction Name
  {8dc6310f-ab78-4942-ada6-b3e44a63dbd8}, !- Operable Window Construction Name
  {e81a0615-698b-429d-9bc7-6a9724f64092}, !- Door Construction Name
  {4b38939a-613f-4996-8571-f97f2e8e7869}, !- Glass Door Construction Name
  {2317c9fc-fe3a-404b-b85b-5dcdc3545647}, !- Overhead Door Construction Name
  {4d4e3e61-59ad-4361-abdd-5e9154853c5e}, !- Skylight Construction Name
  {7a7a2dc3-a01a-4704-b78f-0eeeda3cc581}, !- Tubular Daylight Dome Construction Name
  {7a7a2dc3-a01a-4704-b78f-0eeeda3cc581}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8dc6310f-ab78-4942-ada6-b3e44a63dbd8}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {971e00fc-7a88-4d26-9f5e-d7c9a5daba4f}, !- Layer 1
  {39065bd8-fb39-4911-956b-01e735d43b74}, !- Layer 2
  {6b04be43-4481-4d1e-82b2-a1ac72e77593}; !- Layer 3

OS:WindowMaterial:Glazing,
  {971e00fc-7a88-4d26-9f5e-d7c9a5daba4f}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {39065bd8-fb39-4911-956b-01e735d43b74}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {6b04be43-4481-4d1e-82b2-a1ac72e77593}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {a1a96d6e-ae2d-4106-b45b-610da0e1a74d}, !- Handle
  {8dc6310f-ab78-4942-ada6-b3e44a63dbd8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {e81a0615-698b-429d-9bc7-6a9724f64092}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {4ad449e3-e8de-48e1-8555-53228a7f1293}, !- Layer 1
  {445c9763-127d-4636-b934-8adc940b6e12}; !- Layer 2

OS:Material,
  {4ad449e3-e8de-48e1-8555-53228a7f1293}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c28f61e6-d3e7-4777-8f04-f15ad3ea9532}, !- Handle
  {e81a0615-698b-429d-9bc7-6a9724f64092}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4b38939a-613f-4996-8571-f97f2e8e7869}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {0b53a1ca-7300-4a8c-b8be-96f93cf8c27a}, !- Layer 1
  {39065bd8-fb39-4911-956b-01e735d43b74}, !- Layer 2
  {6b04be43-4481-4d1e-82b2-a1ac72e77593}; !- Layer 3

OS:WindowMaterial:Glazing,
  {0b53a1ca-7300-4a8c-b8be-96f93cf8c27a}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {d4f4c0cc-de90-44b6-a70a-9371eaae609e}, !- Handle
  {4b38939a-613f-4996-8571-f97f2e8e7869}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {2317c9fc-fe3a-404b-b85b-5dcdc3545647}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {c0bd9567-a2bb-4c25-8671-06c54020ba71}; !- Layer 1

OS:Material:NoMass,
  {c0bd9567-a2bb-4c25-8671-06c54020ba71}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8af8834d-b567-4593-a0f7-56c7a6cc21af}, !- Handle
  {2317c9fc-fe3a-404b-b85b-5dcdc3545647}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {4d4e3e61-59ad-4361-abdd-5e9154853c5e}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {14b8c30d-6725-4fc6-9a7e-4c492ad71857}, !- Layer 1
  {054057d1-a4ed-43b5-95f5-d075e1874658}, !- Layer 2
  {12b33036-2d9c-4bd3-bf93-a8575d657fc6}; !- Layer 3

OS:WindowMaterial:Glazing,
  {14b8c30d-6725-4fc6-9a7e-4c492ad71857}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {054057d1-a4ed-43b5-95f5-d075e1874658}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {12b33036-2d9c-4bd3-bf93-a8575d657fc6}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {fb35be60-2e1f-47c4-a6da-8bbc1a6d4435}, !- Handle
  {4d4e3e61-59ad-4361-abdd-5e9154853c5e}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7a7a2dc3-a01a-4704-b78f-0eeeda3cc581}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {f8afa957-c2d6-4f05-a7e8-2cfddcb5e671}; !- Layer 1

OS:WindowMaterial:Glazing,
  {f8afa957-c2d6-4f05-a7e8-2cfddcb5e671}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {6f640b32-03b9-46f5-b1c8-8424c40283bb}, !- Handle
  {7a7a2dc3-a01a-4704-b78f-0eeeda3cc581}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {cc0ca8ab-0070-4a04-bdce-f8c43051d9bb}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {7a7a2dc3-a01a-4704-b78f-0eeeda3cc581}, !- Fixed Window Construction Name
  {7a7a2dc3-a01a-4704-b78f-0eeeda3cc581}, !- Operable Window Construction Name
  {d7917267-9b01-48b5-9ed9-07fce7e1b89e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d7917267-9b01-48b5-9ed9-07fce7e1b89e}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {59e04df7-e240-4840-8367-2004636340a3}; !- Layer 1

OS:Material,
  {59e04df7-e240-4840-8367-2004636340a3}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cdae7d17-3f34-4d3b-8eff-ac1d484f0b5d}, !- Handle
  {d7917267-9b01-48b5-9ed9-07fce7e1b89e}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5772fba4-dc8f-4c5c-b4a2-8e0cdf826c83}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {59e04df7-e240-4840-8367-2004636340a3}; !- Layer 1

OS:StandardsInformation:Construction,
  {4bfe9a8d-7214-4e91-ba56-56fd5eafe764}, !- Handle
  {5772fba4-dc8f-4c5c-b4a2-8e0cdf826c83}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {62c812bd-6656-4bbc-879c-293f9ad1d33b}, !- Handle
  Always On Discrete,                     !- Name
  {7d58589c-0921-4742-81f2-c1ac0afc7f08}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7d58589c-0921-4742-81f2-c1ac0afc7f08}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {1ecfc604-df28-4a01-bc9d-1d99476dd25a}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground Infiltration, !- Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  {62c812bd-6656-4bbc-879c-293f9ad1d33b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000119064859386288,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0db33389-f81f-4021-ba62-8b997b59fa81}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top Infiltration, !- Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  {62c812bd-6656-4bbc-879c-293f9ad1d33b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.99688798527901e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee2da477-fb69-4c9a-81db-f8ed36e92465}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground Infiltration, !- Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  {62c812bd-6656-4bbc-879c-293f9ad1d33b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.18071574937121e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {012cb048-e586-4dc9-9fb3-7f9f44bb5b57}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top Infiltration, !- Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  {62c812bd-6656-4bbc-879c-293f9ad1d33b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.73911434838523e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd2d7521-f062-4542-b31b-af06b230a1d0}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground Infiltration, !- Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  {62c812bd-6656-4bbc-879c-293f9ad1d33b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.18071574937121e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d9742126-72b7-4e8b-ade8-36a0421aa89f}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top Infiltration, !- Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  {62c812bd-6656-4bbc-879c-293f9ad1d33b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.73911434838523e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9bb048e5-6342-49d7-9507-53d8dc78214e}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground Infiltration, !- Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  {62c812bd-6656-4bbc-879c-293f9ad1d33b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.21075204262878e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9dd5705-5167-413a-8146-1a45cc962600}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top Infiltration, !- Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  {62c812bd-6656-4bbc-879c-293f9ad1d33b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.08488720741635e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b81c7764-0e76-474e-8c71-fc6e6f3e552a}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground Infiltration, !- Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  {62c812bd-6656-4bbc-879c-293f9ad1d33b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.21075204262878e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ebc420b0-9ef6-46f4-b6e4-e3a03fa38291}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top Infiltration, !- Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  {62c812bd-6656-4bbc-879c-293f9ad1d33b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.08488720741635e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {842bed8e-e0ec-4017-9d6c-ef9c2718ad91}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground Infiltration, !- Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  {62c812bd-6656-4bbc-879c-293f9ad1d33b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000119064859386288,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d589c08-9019-4949-a004-475906091a3c}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top Infiltration, !- Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  {62c812bd-6656-4bbc-879c-293f9ad1d33b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.99688798527901e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b83528c6-1abe-4709-b60e-31f3415bba80}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground Infiltration, !- Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  {62c812bd-6656-4bbc-879c-293f9ad1d33b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.18071574937121e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7c356189-bb94-42b9-a9aa-99371d4f605b}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top Infiltration, !- Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  {62c812bd-6656-4bbc-879c-293f9ad1d33b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.73911434838523e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {486219c6-d918-4480-8900-a17da0cf8e41}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground Infiltration, !- Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  {62c812bd-6656-4bbc-879c-293f9ad1d33b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.18071574937121e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8791a90f-d877-4573-8ba9-524329f43144}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top Infiltration, !- Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  {62c812bd-6656-4bbc-879c-293f9ad1d33b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.73911434838523e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {c79afe12-9643-4b14-88cb-aee917c3bfc3}, !- Handle
  7.4,                                    !- January Ground Temperature {C}
  -0,                                     !- February Ground Temperature {C}
  -7.6,                                   !- March Ground Temperature {C}
  -12.6,                                  !- April Ground Temperature {C}
  -7.7,                                   !- May Ground Temperature {C}
  0.3,                                    !- June Ground Temperature {C}
  7,                                      !- July Ground Temperature {C}
  14.2,                                   !- August Ground Temperature {C}
  19.2,                                   !- September Ground Temperature {C}
  20.9,                                   !- October Ground Temperature {C}
  20,                                     !- November Ground Temperature {C}
  15.4;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {810ab5f8-5ebe-428b-be83-08d53f22c941}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {3b1ed172-a830-46e7-bf02-f6e86f938baa}, !- Default Day Schedule Name
  {b301a8f9-2652-4692-9979-22b689a8643e}, !- Summer Design Day Schedule Name
  {22c6cd32-216f-496d-9486-5ad93c2cf35f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b1ed172-a830-46e7-bf02-f6e86f938baa}, !- Handle
  18 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00533403845333335,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00484912586666668,                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0383080943466668,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0227908915733334,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0329740558933335,                     !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.01018316432,                          !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.00290947552000001,                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00242456293333334,                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:AdditionalProperties,
  {a30ce0b6-c4e7-4d44-97db-3eecb417456e}, !- Handle
  {810ab5f8-5ebe-428b-be83-08d53f22c941}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  73.102400000000273,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {22c6cd32-216f-496d-9486-5ad93c2cf35f}, !- Handle
  18 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b301a8f9-2652-4692-9979-22b689a8643e}, !- Handle
  18 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6548df1-3dc7-4608-9879-ca725cfb67ed}, !- Handle
  18 space(s) Occ Sch Sunday Rule,        !- Name
  {810ab5f8-5ebe-428b-be83-08d53f22c941}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4dfdcf73-f631-45f4-bbe5-d3f11bf7c067}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4dfdcf73-f631-45f4-bbe5-d3f11bf7c067}, !- Handle
  18 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {84c79a59-9b6f-4387-826e-5684209583a1}, !- Handle
  Elevator Schedule 1,                    !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  {4fb8e4a4-835a-44f1-8e94-13867f3d82aa}, !- Default Day Schedule Name
  {847fc413-1291-4439-998c-b154ba923155}, !- Summer Design Day Schedule Name
  {24c53b39-7cdb-4973-b40f-e5d480426a46}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2ca5d648-308c-437a-b0a6-29d1e47e253a}, !- Handle
  {84c79a59-9b6f-4387-826e-5684209583a1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  73.102400000000273,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:40 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.0383080943466668;                     !- Feature Value 7

OS:Schedule:Day,
  {4fb8e4a4-835a-44f1-8e94-13867f3d82aa}, !- Handle
  18 space(s) Occ Sch Default 1,          !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00533403845333335,                    !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.00484912586666668,                    !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0383080943466668,                     !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0227908915733334,                     !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0113954457866667,                     !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.021982703928889,                      !- Value Until Time 10
  15,                                     !- Hour 11
  30,                                     !- Minute 11
  0.0329740558933335,                     !- Value Until Time 11
  16,                                     !- Hour 12
  30,                                     !- Minute 12
  0.01018316432,                          !- Value Until Time 12
  17,                                     !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  19,                                     !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  30,                                     !- Minute 15
  0.00290947552000001,                    !- Value Until Time 15
  21,                                     !- Hour 16
  30,                                     !- Minute 16
  0.00242456293333334,                    !- Value Until Time 16
  22,                                     !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Day,
  {847fc413-1291-4439-998c-b154ba923155}, !- Handle
  18 space(s) Occ Sch Summer Design Day 1, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24c53b39-7cdb-4973-b40f-e5d480426a46}, !- Handle
  18 space(s) Occ Sch Winter Design Day 1, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1153685c-6c70-4673-87df-53c2de98d074}, !- Handle
  18 space(s) Occ Sch Sunday Rule 1,      !- Name
  {84c79a59-9b6f-4387-826e-5684209583a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12cc53fb-da40-47e7-b5f9-147b87b8aa0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12cc53fb-da40-47e7-b5f9-147b87b8aa0f}, !- Handle
  18 space(s) Occ Sch Sunday 1,           !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {b17bfd41-4f93-44d6-901f-59ccd5a92d5a}, !- Handle
  Elevator Schedule 2,                    !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  {51010ea8-355f-4707-83ac-125e50ee2bc1}, !- Default Day Schedule Name
  {4d30cbd2-097c-4e3e-a38e-48a2ab000356}, !- Summer Design Day Schedule Name
  {612a1bac-a80f-41c4-bdea-c5fd4289543f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a717daa1-21bc-4de3-bd4b-f89c0b1d81ab}, !- Handle
  {b17bfd41-4f93-44d6-901f-59ccd5a92d5a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  73.102400000000273,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:40 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {51010ea8-355f-4707-83ac-125e50ee2bc1}, !- Handle
  18 space(s) Occ Sch Default 2,          !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {4d30cbd2-097c-4e3e-a38e-48a2ab000356}, !- Handle
  18 space(s) Occ Sch Summer Design Day 2, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {612a1bac-a80f-41c4-bdea-c5fd4289543f}, !- Handle
  18 space(s) Occ Sch Winter Design Day 2, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad737fb2-413a-4c82-aae5-3faa03b561fa}, !- Handle
  18 space(s) Occ Sch Sunday Rule 2,      !- Name
  {b17bfd41-4f93-44d6-901f-59ccd5a92d5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98bf04ef-6904-4c19-a660-3c59e1d97fa1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98bf04ef-6904-4c19-a660-3c59e1d97fa1}, !- Handle
  18 space(s) Occ Sch Sunday 2,           !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {086bdbd1-f366-40d1-8b78-a9d1376b03c1}, !- Handle
  Elevator Schedule 3,                    !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  {fe186a2b-b2b6-4f53-9c29-50c000cc31de}, !- Default Day Schedule Name
  {ab5e32bb-c325-4e3f-8abd-49ef76ada200}, !- Summer Design Day Schedule Name
  {10ce608c-2f81-4dd3-a9e8-3cc7ab75fb52}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {622036aa-1437-4576-ab20-2b15fcfe9326}, !- Handle
  {086bdbd1-f366-40d1-8b78-a9d1376b03c1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  73.102400000000273,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:40 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {fe186a2b-b2b6-4f53-9c29-50c000cc31de}, !- Handle
  18 space(s) Occ Sch Default 3,          !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {ab5e32bb-c325-4e3f-8abd-49ef76ada200}, !- Handle
  18 space(s) Occ Sch Summer Design Day 3, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10ce608c-2f81-4dd3-a9e8-3cc7ab75fb52}, !- Handle
  18 space(s) Occ Sch Winter Design Day 3, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6331a322-8873-4420-8bc2-838bce6aa5d8}, !- Handle
  18 space(s) Occ Sch Sunday Rule 3,      !- Name
  {086bdbd1-f366-40d1-8b78-a9d1376b03c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8e0bfd5-111b-4628-bed6-caf3865d913b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8e0bfd5-111b-4628-bed6-caf3865d913b}, !- Handle
  18 space(s) Occ Sch Sunday 3,           !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:ElectricEquipment:Definition,
  {418b94de-a46e-4e35-970a-796081ca1545}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bac91fdf-7df6-49c1-9e16-0b38dcbf7f78}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {f477c483-12da-402c-a4e9-e1159c02382a}, !- Electric Equipment Definition Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  {84c79a59-9b6f-4387-826e-5684209583a1}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0b076ec7-0059-4e3f-b248-2d165af53b80}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {883db44a-55fb-49a5-b8e6-afb304608a54}, !- Handle
  2 Elevator Fans,                        !- Name
  {843d0643-8cf9-4367-a69e-52462482f2a4}, !- Electric Equipment Definition Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  {086bdbd1-f366-40d1-8b78-a9d1376b03c1}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {57c1421d-2659-4cc9-9e86-159bd8a1630e}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0595eae4-685a-48b6-8771-bbdee34230f9}, !- Handle
  2 Elevator Lights,                      !- Name
  {b69d5b3d-6e18-46a6-8f8a-cc7e357f5f52}, !- Electric Equipment Definition Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  {b17bfd41-4f93-44d6-901f-59ccd5a92d5a}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {75eceec2-eb46-4c7e-94de-10a7c9842809}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  {576077d8-3f4f-48e8-870a-ca3ef16487c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {576077d8-3f4f-48e8-870a-ca3ef16487c7}, !- Handle
  Schedule Day 13,                        !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {392c5479-d678-4cfb-8de1-7fde0399a467}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  {bed81d67-6daa-4cc3-9186-6d8feada40f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bed81d67-6daa-4cc3-9186-6d8feada40f2}, !- Handle
  Schedule Day 14,                        !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {a95d80b3-a1e0-495a-a02c-898c1a2f4def}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {aad5ab97-9dd8-40ab-8c75-aa6663fdae50}, !- Handle
  Parking Areas and Drives,               !- Name
  {a95d80b3-a1e0-495a-a02c-898c1a2f4def}, !- Exterior Lights Definition Name
  {392c5479-d678-4cfb-8de1-7fde0399a467}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  21147.4800000001,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3de53632-51f7-43f6-a5ba-5aa7cc111c72}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {fa4ab09e-95c3-43b4-b80e-3ab63ef693b5}, !- Handle
  Building Facades,                       !- Name
  {3de53632-51f7-43f6-a5ba-5aa7cc111c72}, !- Exterior Lights Definition Name
  {75eceec2-eb46-4c7e-94de-10a7c9842809}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3298.23184954202,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {02ac679b-ac5c-4a0e-ab91-4916cdbfafc7}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {50197a71-712e-4447-98c4-989be18cd57e}, !- Handle
  Main Entries,                           !- Name
  {02ac679b-ac5c-4a0e-ab91-4916cdbfafc7}, !- Exterior Lights Definition Name
  {392c5479-d678-4cfb-8de1-7fde0399a467}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  10.4432,                                !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f831ac90-de4e-4c4b-8441-acf87722f406}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {ad6a9bef-238a-44ee-a421-52388efe25ef}, !- Handle
  Other Doors,                            !- Name
  {f831ac90-de4e-4c4b-8441-acf87722f406}, !- Exterior Lights Definition Name
  {392c5479-d678-4cfb-8de1-7fde0399a467}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  5.22160000000002,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ca4caf0c-7388-4f97-8e9b-1feb30d52155}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  {040cf2d8-1417-4d35-b824-3b88266b5c5b}, !- Default Day Schedule Name
  {1fe2b45b-13ca-4fb7-ac07-1be424041082}, !- Summer Design Day Schedule Name
  {27e550f3-20dc-407b-94f5-865014003a17}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {040cf2d8-1417-4d35-b824-3b88266b5c5b}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {27e550f3-20dc-407b-94f5-865014003a17}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {1fe2b45b-13ca-4fb7-ac07-1be424041082}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {d5f4eb9f-137e-4491-977e-8b3e08274033}, !- Handle
  Schedule Rule 9,                        !- Name
  {ca4caf0c-7388-4f97-8e9b-1feb30d52155}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c30e1b5-ef24-45a5-815b-83b7f2bc4993}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c30e1b5-ef24-45a5-815b-83b7f2bc4993}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.55,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  30,                                     !- Minute 4
  0.64,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0.82,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  30,                                     !- Minute 7
  0.91,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  30,                                     !- Minute 8
  0.55,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  30,                                     !- Minute 9
  0.73,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  30,                                     !- Minute 10
  0.37,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  30,                                     !- Minute 11
  0.37,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  30,                                     !- Minute 12
  0.18,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  30,                                     !- Minute 13
  0.27,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  30,                                     !- Minute 14
  0.09,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  30,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:WaterUse:Connections,
  {5fe71629-6efa-4b04-8fc1-0022a3b03df3}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 WUC 0.12gpm at 140F, !- Name
  {59d3a7ab-6097-4d3c-b74c-e50db466a0c1}, !- Inlet Node Name
  {14990790-00df-4ff1-b051-ac6f5cbd5e78}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3bfede09-f26f-4fab-bae3-58b42b998e76}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2aa66ca4-efb1-4386-bce7-b0cbea4febc3}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.48436408331413e-06,                   !- Peak Flow Rate {m3/s}
  {d2b10499-4f2d-4255-bd33-6f7e88bb10ac}, !- Target Temperature Schedule Name
  {adbdf789-a618-425a-9788-59e1f0672f18}, !- Sensible Fraction Schedule Name
  {a3dee954-a21a-42b5-8f32-5094740b64a3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {adbdf789-a618-425a-9788-59e1f0672f18}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  {1e818048-146d-4225-aaed-46e61a4fb19c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e818048-146d-4225-aaed-46e61a4fb19c}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3dee954-a21a-42b5-8f32-5094740b64a3}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  {fb8c1506-dd45-414d-a0df-300c50fed7e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb8c1506-dd45-414d-a0df-300c50fed7e8}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {54f54e40-9c12-474d-92a4-8bc6895ffccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2b10499-4f2d-4255-bd33-6f7e88bb10ac}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {a69a319d-e14d-4d31-b8b0-99699bda7fc0}, !- Schedule Type Limits Name
  {a8803b60-d379-41ed-aee9-6a0b94077db6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8803b60-d379-41ed-aee9-6a0b94077db6}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {a69a319d-e14d-4d31-b8b0-99699bda7fc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a69a319d-e14d-4d31-b8b0-99699bda7fc0}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {3bfede09-f26f-4fab-bae3-58b42b998e76}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Service Water Use 0.12gpm at 140F, !- Name
  {2aa66ca4-efb1-4386-bce7-b0cbea4febc3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ca4caf0c-7388-4f97-8e9b-1feb30d52155}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {3da03454-5922-41ed-b73a-042bd1a8d395}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7dbc1895-534d-446b-b5f9-0d1111d91e8f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {675c4e4f-00fe-4000-91ba-47557655baf8}, !- Plant Side Inlet Node Name
  {a55ee545-2719-43cb-9933-740e13b7cb7c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {586611ab-569e-4ca7-a592-e0d239198430}, !- Demand Side Inlet Node Name
  {26de045f-4731-4d0f-a579-a0300df07f2b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {46aeda10-5a09-4384-9068-520e28f6218f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {da72817a-c2cb-4e1e-8cea-ef9265683b89}, !- Demand Mixer Name
  {9fdca0c5-ddae-4653-8be8-8a7f7ff83d01}, !- Demand Splitter Name
  {699ccbd3-d7a9-429b-9a96-81fea713fd0e}, !- Supply Mixer Name
  {764fdb3d-4927-45c5-ab25-ca98b82818a2}; !- Supply Splitter Name

OS:Node,
  {f4b126e7-b67e-4878-b600-ee24eb7d59f6}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {675c4e4f-00fe-4000-91ba-47557655baf8}, !- Inlet Port
  {5ec69b64-be3c-4afa-b9e6-bcc5ccdd3e0d}; !- Outlet Port

OS:Node,
  {7dbc1895-534d-446b-b5f9-0d1111d91e8f}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {fbd99893-5bae-4abc-9eb2-fec07a3377c6}, !- Inlet Port
  {a55ee545-2719-43cb-9933-740e13b7cb7c}; !- Outlet Port

OS:Node,
  {e9698949-0c42-4f8b-8472-b9fef5d99a4a}, !- Handle
  40gal NaturalGas Water Heater - 7kBtu/hr Supply Inlet Water Node, !- Name
  {1e56b5b1-68b7-42bf-9fba-25264fdba1fd}, !- Inlet Port
  {ee32964d-39c2-4d57-ab6f-513374575c75}; !- Outlet Port

OS:Connector:Mixer,
  {699ccbd3-d7a9-429b-9a96-81fea713fd0e}, !- Handle
  Connector Mixer 1,                      !- Name
  {123690d6-058f-4c3e-b022-1eaedc5599bf}, !- Outlet Branch Name
  {78ddd1c0-5fc8-4b47-b9a2-ccd8095f2991}, !- Inlet Branch Name 1
  {c6bea8a1-fa3d-4be0-97cf-6b8bffdac29e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {764fdb3d-4927-45c5-ab25-ca98b82818a2}, !- Handle
  Connector Splitter 1,                   !- Name
  {2330e37d-8eae-4f90-b2bb-5a7cb5ee6b5f}, !- Inlet Branch Name
  {1e56b5b1-68b7-42bf-9fba-25264fdba1fd}, !- Outlet Branch Name 1
  {9cfb6c1c-bd24-4195-a055-bacbf674fb12}; !- Outlet Branch Name 2

OS:Connection,
  {675c4e4f-00fe-4000-91ba-47557655baf8}, !- Handle
  {3da03454-5922-41ed-b73a-042bd1a8d395}, !- Source Object
  14,                                     !- Outlet Port
  {f4b126e7-b67e-4878-b600-ee24eb7d59f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e56b5b1-68b7-42bf-9fba-25264fdba1fd}, !- Handle
  {764fdb3d-4927-45c5-ab25-ca98b82818a2}, !- Source Object
  3,                                      !- Outlet Port
  {e9698949-0c42-4f8b-8472-b9fef5d99a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55ee545-2719-43cb-9933-740e13b7cb7c}, !- Handle
  {7dbc1895-534d-446b-b5f9-0d1111d91e8f}, !- Source Object
  3,                                      !- Outlet Port
  {3da03454-5922-41ed-b73a-042bd1a8d395}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5e04687d-8e3d-4803-b970-66ef2affd89a}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {586611ab-569e-4ca7-a592-e0d239198430}, !- Inlet Port
  {cc41c7d0-0f0d-458b-8c5c-34be2491b0ff}; !- Outlet Port

OS:Node,
  {b7a0e932-7dc0-43cb-94b2-7e14dd220134}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {553f600d-6d3f-4ec0-bb9c-842dfb786cbc}, !- Inlet Port
  {26de045f-4731-4d0f-a579-a0300df07f2b}; !- Outlet Port

OS:Node,
  {b1f56d27-738b-4694-afc8-eecf009d6923}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {d18f9be8-eed3-4dc7-afff-115d02190e3f}, !- Inlet Port
  {f2eb824f-9978-4bfd-a2b9-a1472058769e}; !- Outlet Port

OS:Connector:Mixer,
  {da72817a-c2cb-4e1e-8cea-ef9265683b89}, !- Handle
  Connector Mixer 2,                      !- Name
  {d9df4b8e-ee9a-4e48-af6d-f55f42c85fd5}, !- Outlet Branch Name
  {f9dc6c55-ed2e-48a7-99f9-86951e3e5690}, !- Inlet Branch Name 1
  {1a8a00b0-8c97-42bd-9f97-d4c0a407fdf4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9fdca0c5-ddae-4653-8be8-8a7f7ff83d01}, !- Handle
  Connector Splitter 2,                   !- Name
  {e57adffb-5e12-4838-8c0f-262df6024e5a}, !- Inlet Branch Name
  {d18f9be8-eed3-4dc7-afff-115d02190e3f}, !- Outlet Branch Name 1
  {c74ad273-e2fd-441d-8fca-c79283c25afc}; !- Outlet Branch Name 2

OS:Connection,
  {586611ab-569e-4ca7-a592-e0d239198430}, !- Handle
  {3da03454-5922-41ed-b73a-042bd1a8d395}, !- Source Object
  17,                                     !- Outlet Port
  {5e04687d-8e3d-4803-b970-66ef2affd89a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d18f9be8-eed3-4dc7-afff-115d02190e3f}, !- Handle
  {9fdca0c5-ddae-4653-8be8-8a7f7ff83d01}, !- Source Object
  3,                                      !- Outlet Port
  {b1f56d27-738b-4694-afc8-eecf009d6923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26de045f-4731-4d0f-a579-a0300df07f2b}, !- Handle
  {b7a0e932-7dc0-43cb-94b2-7e14dd220134}, !- Source Object
  3,                                      !- Outlet Port
  {3da03454-5922-41ed-b73a-042bd1a8d395}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b57b4daf-78a1-4765-ba1f-35c8de53bc60}, !- Handle
  {3da03454-5922-41ed-b73a-042bd1a8d395}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {46aeda10-5a09-4384-9068-520e28f6218f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {8e2fd9ad-7e13-4ca4-a476-8322b88cebf8}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f309267d-8da7-40e1-a51f-79c872de4c8a}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {8e2fd9ad-7e13-4ca4-a476-8322b88cebf8}, !- Schedule Type Limits Name
  {970394c2-876c-454b-bd61-b5eefb915fc1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {970394c2-876c-454b-bd61-b5eefb915fc1}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {8e2fd9ad-7e13-4ca4-a476-8322b88cebf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {750b0c83-e90f-411d-8dc3-19fc394e6acb}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f309267d-8da7-40e1-a51f-79c872de4c8a}, !- Schedule Name
  {7dbc1895-534d-446b-b5f9-0d1111d91e8f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {77fb273d-8fa0-4ae7-8f63-5dd357c90010}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {5ec69b64-be3c-4afa-b9e6-bcc5ccdd3e0d}, !- Inlet Node Name
  {5ea160a0-f4bf-4d95-a0ff-e226b3844fa2}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {62ae90ba-2699-4bca-8036-b175eb9ce4e8}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {5ea160a0-f4bf-4d95-a0ff-e226b3844fa2}, !- Inlet Port
  {2330e37d-8eae-4f90-b2bb-5a7cb5ee6b5f}; !- Outlet Port

OS:Connection,
  {5ec69b64-be3c-4afa-b9e6-bcc5ccdd3e0d}, !- Handle
  {f4b126e7-b67e-4878-b600-ee24eb7d59f6}, !- Source Object
  3,                                      !- Outlet Port
  {77fb273d-8fa0-4ae7-8f63-5dd357c90010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ea160a0-f4bf-4d95-a0ff-e226b3844fa2}, !- Handle
  {77fb273d-8fa0-4ae7-8f63-5dd357c90010}, !- Source Object
  3,                                      !- Outlet Port
  {62ae90ba-2699-4bca-8036-b175eb9ce4e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2330e37d-8eae-4f90-b2bb-5a7cb5ee6b5f}, !- Handle
  {62ae90ba-2699-4bca-8036-b175eb9ce4e8}, !- Source Object
  3,                                      !- Outlet Port
  {764fdb3d-4927-45c5-ab25-ca98b82818a2}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {5b37aecc-6f1c-42ae-855a-0e8ca609f95b}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {e891ecbd-fb88-4304-be64-f611378b3384}, !- Handle
  40gal NaturalGas Water Heater - 7kBtu/hr 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {f309267d-8da7-40e1-a51f-79c872de4c8a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2190.31474219332,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {b2057536-8f73-4f51-a2d8-417aca1cf01a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.766292797763609,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.766292797763609,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ee32964d-39c2-4d57-ab6f-513374575c75}, !- Use Side Inlet Node Name
  {b4033a11-2e10-4c45-b3e1-ef55547b6239}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {f51fbe83-79c4-45df-a608-cb85ee19474e}, !- Handle
  {e891ecbd-fb88-4304-be64-f611378b3384}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {b2057536-8f73-4f51-a2d8-417aca1cf01a}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {5b37aecc-6f1c-42ae-855a-0e8ca609f95b}, !- Schedule Type Limits Name
  {2c84bd0f-084c-497e-af7b-b8e7d168d4a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c84bd0f-084c-497e-af7b-b8e7d168d4a1}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {5b37aecc-6f1c-42ae-855a-0e8ca609f95b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {24c99fc6-89db-4443-a794-054302e67a74}, !- Handle
  40gal NaturalGas Water Heater - 7kBtu/hr Supply Outlet Water Node, !- Name
  {b4033a11-2e10-4c45-b3e1-ef55547b6239}, !- Inlet Port
  {78ddd1c0-5fc8-4b47-b9a2-ccd8095f2991}; !- Outlet Port

OS:Connection,
  {ee32964d-39c2-4d57-ab6f-513374575c75}, !- Handle
  {e9698949-0c42-4f8b-8472-b9fef5d99a4a}, !- Source Object
  3,                                      !- Outlet Port
  {e891ecbd-fb88-4304-be64-f611378b3384}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b4033a11-2e10-4c45-b3e1-ef55547b6239}, !- Handle
  {e891ecbd-fb88-4304-be64-f611378b3384}, !- Source Object
  32,                                     !- Outlet Port
  {24c99fc6-89db-4443-a794-054302e67a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ddd1c0-5fc8-4b47-b9a2-ccd8095f2991}, !- Handle
  {24c99fc6-89db-4443-a794-054302e67a74}, !- Source Object
  3,                                      !- Outlet Port
  {699ccbd3-d7a9-429b-9a96-81fea713fd0e}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {9a9186ed-3471-4d86-acf2-3ecb93cf5f83}, !- Handle
  {e891ecbd-fb88-4304-be64-f611378b3384}; !- Object Name

OS:Schedule:Ruleset,
  {649202e0-519c-4a28-b087-4ee293991e49}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {a69a319d-e14d-4d31-b8b0-99699bda7fc0}, !- Schedule Type Limits Name
  {e423db7c-6241-45a8-9574-0fac2b22b955}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e423db7c-6241-45a8-9574-0fac2b22b955}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {a69a319d-e14d-4d31-b8b0-99699bda7fc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {573e7e4f-303a-467c-9653-d4b407744114}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {a69a319d-e14d-4d31-b8b0-99699bda7fc0}, !- Schedule Type Limits Name
  {9d0e481c-5131-434b-973b-d87914ca890a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d0e481c-5131-434b-973b-d87914ca890a}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {a69a319d-e14d-4d31-b8b0-99699bda7fc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {6f167aa5-9062-4d30-a99c-30e7f7b36477}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1b938e1c-d014-4b78-b96f-65f1480811f0}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {7ce34983-dcc3-42cb-b030-27b5af981296}, !- Layer 1
  {6f167aa5-9062-4d30-a99c-30e7f7b36477}; !- Layer 2

OS:Material,
  {7ce34983-dcc3-42cb-b030-27b5af981296}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {bf7cd29d-499a-4087-91b5-1b4f347215a4}, !- Handle
  Office Shared Service Water Loop Pipe 181.57970169547943ft, !- Name
  {1b938e1c-d014-4b78-b96f-65f1480811f0}, !- Construction
  {cc41c7d0-0f0d-458b-8c5c-34be2491b0ff}, !- Fluid Inlet Node
  {500e38f0-4ab9-4f76-a213-4d8d6fa7f639}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {649202e0-519c-4a28-b087-4ee293991e49}, !- Ambient Temperature Schedule
  {573e7e4f-303a-467c-9653-d4b407744114}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  55.3454930767821;                       !- Pipe Length {m}

OS:Node,
  {184eb343-4ae4-424a-90f3-2dc01c50e194}, !- Handle
  Office Shared Service Water Loop Pipe 181.57970169547943ft Outlet Water Node, !- Name
  {500e38f0-4ab9-4f76-a213-4d8d6fa7f639}, !- Inlet Port
  {e57adffb-5e12-4838-8c0f-262df6024e5a}; !- Outlet Port

OS:Connection,
  {cc41c7d0-0f0d-458b-8c5c-34be2491b0ff}, !- Handle
  {5e04687d-8e3d-4803-b970-66ef2affd89a}, !- Source Object
  3,                                      !- Outlet Port
  {bf7cd29d-499a-4087-91b5-1b4f347215a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {500e38f0-4ab9-4f76-a213-4d8d6fa7f639}, !- Handle
  {bf7cd29d-499a-4087-91b5-1b4f347215a4}, !- Source Object
  4,                                      !- Outlet Port
  {184eb343-4ae4-424a-90f3-2dc01c50e194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e57adffb-5e12-4838-8c0f-262df6024e5a}, !- Handle
  {184eb343-4ae4-424a-90f3-2dc01c50e194}, !- Source Object
  3,                                      !- Outlet Port
  {9fdca0c5-ddae-4653-8be8-8a7f7ff83d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {af12772d-9848-4d3f-8eb5-c4fcc9e9be60}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {646c2e58-04b0-48ff-bf2a-d7cfc012d221}, !- Inlet Node Name
  {34aaf885-be68-4d50-b697-c689eab6dc58}; !- Outlet Node Name

OS:Node,
  {f12d2a79-6884-48fb-a1f0-701f45881f91}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {9cfb6c1c-bd24-4195-a055-bacbf674fb12}, !- Inlet Port
  {646c2e58-04b0-48ff-bf2a-d7cfc012d221}; !- Outlet Port

OS:Connection,
  {9cfb6c1c-bd24-4195-a055-bacbf674fb12}, !- Handle
  {764fdb3d-4927-45c5-ab25-ca98b82818a2}, !- Source Object
  4,                                      !- Outlet Port
  {f12d2a79-6884-48fb-a1f0-701f45881f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b773f3f7-37d5-4e7b-b03e-173d1afc37fb}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {34aaf885-be68-4d50-b697-c689eab6dc58}, !- Inlet Port
  {c6bea8a1-fa3d-4be0-97cf-6b8bffdac29e}; !- Outlet Port

OS:Connection,
  {646c2e58-04b0-48ff-bf2a-d7cfc012d221}, !- Handle
  {f12d2a79-6884-48fb-a1f0-701f45881f91}, !- Source Object
  3,                                      !- Outlet Port
  {af12772d-9848-4d3f-8eb5-c4fcc9e9be60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34aaf885-be68-4d50-b697-c689eab6dc58}, !- Handle
  {af12772d-9848-4d3f-8eb5-c4fcc9e9be60}, !- Source Object
  3,                                      !- Outlet Port
  {b773f3f7-37d5-4e7b-b03e-173d1afc37fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6bea8a1-fa3d-4be0-97cf-6b8bffdac29e}, !- Handle
  {b773f3f7-37d5-4e7b-b03e-173d1afc37fb}, !- Source Object
  3,                                      !- Outlet Port
  {699ccbd3-d7a9-429b-9a96-81fea713fd0e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c542649f-1745-4913-a4fa-e25993b9c731}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {f2eb824f-9978-4bfd-a2b9-a1472058769e}, !- Inlet Node Name
  {d4e2238b-4fd7-4cc8-b563-e46d85cd9e4c}; !- Outlet Node Name

OS:Node,
  {58b70799-c07c-4b78-a543-b1347f2d09f4}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {d4e2238b-4fd7-4cc8-b563-e46d85cd9e4c}, !- Inlet Port
  {f9dc6c55-ed2e-48a7-99f9-86951e3e5690}; !- Outlet Port

OS:Connection,
  {f2eb824f-9978-4bfd-a2b9-a1472058769e}, !- Handle
  {b1f56d27-738b-4694-afc8-eecf009d6923}, !- Source Object
  3,                                      !- Outlet Port
  {c542649f-1745-4913-a4fa-e25993b9c731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4e2238b-4fd7-4cc8-b563-e46d85cd9e4c}, !- Handle
  {c542649f-1745-4913-a4fa-e25993b9c731}, !- Source Object
  3,                                      !- Outlet Port
  {58b70799-c07c-4b78-a543-b1347f2d09f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9dc6c55-ed2e-48a7-99f9-86951e3e5690}, !- Handle
  {58b70799-c07c-4b78-a543-b1347f2d09f4}, !- Source Object
  3,                                      !- Outlet Port
  {da72817a-c2cb-4e1e-8cea-ef9265683b89}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {302733bf-0e4e-41d2-9737-0f8e85404793}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {4590bb9b-868e-48c5-aad2-1e315e502fde}, !- Inlet Node Name
  {fbd99893-5bae-4abc-9eb2-fec07a3377c6}; !- Outlet Node Name

OS:Node,
  {7020678f-4c23-40c7-8a5a-df9a4e66b153}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {123690d6-058f-4c3e-b022-1eaedc5599bf}, !- Inlet Port
  {4590bb9b-868e-48c5-aad2-1e315e502fde}; !- Outlet Port

OS:Connection,
  {123690d6-058f-4c3e-b022-1eaedc5599bf}, !- Handle
  {699ccbd3-d7a9-429b-9a96-81fea713fd0e}, !- Source Object
  2,                                      !- Outlet Port
  {7020678f-4c23-40c7-8a5a-df9a4e66b153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4590bb9b-868e-48c5-aad2-1e315e502fde}, !- Handle
  {7020678f-4c23-40c7-8a5a-df9a4e66b153}, !- Source Object
  3,                                      !- Outlet Port
  {302733bf-0e4e-41d2-9737-0f8e85404793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd99893-5bae-4abc-9eb2-fec07a3377c6}, !- Handle
  {302733bf-0e4e-41d2-9737-0f8e85404793}, !- Source Object
  3,                                      !- Outlet Port
  {7dbc1895-534d-446b-b5f9-0d1111d91e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {58ef4387-a929-4484-8357-99f7dc8f8a8f}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {22182c4b-ecbe-4108-87de-ded6a938aaad}, !- Inlet Node Name
  {553f600d-6d3f-4ec0-bb9c-842dfb786cbc}; !- Outlet Node Name

OS:Node,
  {d4ee66bc-7510-41f6-8641-01dcd3099360}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {d9df4b8e-ee9a-4e48-af6d-f55f42c85fd5}, !- Inlet Port
  {22182c4b-ecbe-4108-87de-ded6a938aaad}; !- Outlet Port

OS:Connection,
  {d9df4b8e-ee9a-4e48-af6d-f55f42c85fd5}, !- Handle
  {da72817a-c2cb-4e1e-8cea-ef9265683b89}, !- Source Object
  2,                                      !- Outlet Port
  {d4ee66bc-7510-41f6-8641-01dcd3099360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22182c4b-ecbe-4108-87de-ded6a938aaad}, !- Handle
  {d4ee66bc-7510-41f6-8641-01dcd3099360}, !- Source Object
  3,                                      !- Outlet Port
  {58ef4387-a929-4484-8357-99f7dc8f8a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {553f600d-6d3f-4ec0-bb9c-842dfb786cbc}, !- Handle
  {58ef4387-a929-4484-8357-99f7dc8f8a8f}, !- Source Object
  3,                                      !- Outlet Port
  {b7a0e932-7dc0-43cb-94b2-7e14dd220134}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {092b8b50-4199-4b1a-836b-028182aed769}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 WUC 0.12gpm at 140F Inlet Water Node, !- Name
  {c74ad273-e2fd-441d-8fca-c79283c25afc}, !- Inlet Port
  {59d3a7ab-6097-4d3c-b74c-e50db466a0c1}; !- Outlet Port

OS:Connection,
  {c74ad273-e2fd-441d-8fca-c79283c25afc}, !- Handle
  {9fdca0c5-ddae-4653-8be8-8a7f7ff83d01}, !- Source Object
  4,                                      !- Outlet Port
  {092b8b50-4199-4b1a-836b-028182aed769}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4afa0ff-ad11-48ff-b28a-0e111fc97ba8}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 WUC 0.12gpm at 140F Outlet Water Node, !- Name
  {14990790-00df-4ff1-b051-ac6f5cbd5e78}, !- Inlet Port
  {1a8a00b0-8c97-42bd-9f97-d4c0a407fdf4}; !- Outlet Port

OS:Connection,
  {59d3a7ab-6097-4d3c-b74c-e50db466a0c1}, !- Handle
  {092b8b50-4199-4b1a-836b-028182aed769}, !- Source Object
  3,                                      !- Outlet Port
  {5fe71629-6efa-4b04-8fc1-0022a3b03df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14990790-00df-4ff1-b051-ac6f5cbd5e78}, !- Handle
  {5fe71629-6efa-4b04-8fc1-0022a3b03df3}, !- Source Object
  3,                                      !- Outlet Port
  {d4afa0ff-ad11-48ff-b28a-0e111fc97ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a8a00b0-8c97-42bd-9f97-d4c0a407fdf4}, !- Handle
  {d4afa0ff-ad11-48ff-b28a-0e111fc97ba8}, !- Source Object
  3,                                      !- Outlet Port
  {da72817a-c2cb-4e1e-8cea-ef9265683b89}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {32fa88ee-fac1-4cbd-b0b7-3077f9efe337}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {a69a319d-e14d-4d31-b8b0-99699bda7fc0}, !- Schedule Type Limits Name
  {413f68dd-802c-4879-b9e9-efa17662bb60}, !- Default Day Schedule Name
  {f6cd1db0-ff56-4be7-bd2d-67c8ff9bea49}, !- Summer Design Day Schedule Name
  {d5c5c292-2ad5-40b6-894c-4b4780681300}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {413f68dd-802c-4879-b9e9-efa17662bb60}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {a69a319d-e14d-4d31-b8b0-99699bda7fc0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  15.56;                                  !- Value Until Time 2

OS:Schedule:Day,
  {f6cd1db0-ff56-4be7-bd2d-67c8ff9bea49}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {a69a319d-e14d-4d31-b8b0-99699bda7fc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {785f4892-89c5-4ba3-ad7c-75f65e06f248}, !- Handle
  Schedule Rule 10,                       !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ad29276-34d4-46eb-a415-1abc9751420e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ad29276-34d4-46eb-a415-1abc9751420e}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {a69a319d-e14d-4d31-b8b0-99699bda7fc0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {d5c5c292-2ad5-40b6-894c-4b4780681300}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {a69a319d-e14d-4d31-b8b0-99699bda7fc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {00d04734-1a1b-4190-9f0a-f68c618975b1}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {a69a319d-e14d-4d31-b8b0-99699bda7fc0}, !- Schedule Type Limits Name
  {8946ac89-537c-4646-ac82-802093a559df}, !- Default Day Schedule Name
  {c7fa9f3b-e72c-40f2-bd4e-66d514f934f7}, !- Summer Design Day Schedule Name
  {1384b934-9e48-488a-9f59-430ce14e4a75}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8946ac89-537c-4646-ac82-802093a559df}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {a69a319d-e14d-4d31-b8b0-99699bda7fc0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  29.44;                                  !- Value Until Time 2

OS:Schedule:Day,
  {c7fa9f3b-e72c-40f2-bd4e-66d514f934f7}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {a69a319d-e14d-4d31-b8b0-99699bda7fc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {0d5c191f-8946-43d5-aed2-0f8d2875ead7}, !- Handle
  Schedule Rule 11,                       !- Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15af5a67-b289-400f-9821-7e19d91a2e07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15af5a67-b289-400f-9821-7e19d91a2e07}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {a69a319d-e14d-4d31-b8b0-99699bda7fc0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {1384b934-9e48-488a-9f59-430ce14e4a75}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {a69a319d-e14d-4d31-b8b0-99699bda7fc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {16ee69e6-2d44-4be0-8f0c-3a1eead0dfe2}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat 1, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87d01840-8c71-47ba-a78a-aa1608cb1df9}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat 2, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd21d2a3-27d5-4e5c-9bf0-3339dc9ba123}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat 3, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e43b5c2-8ac9-4aa0-bd49-ece3f121a81b}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat 4, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b483b00a-5d33-43ac-b1fc-d0e8a9391eed}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat 5, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcd7868d-f000-4f9f-b4a3-bc1a3ad75c47}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat 6, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c76d8922-7c5c-40d1-ab04-8eda7fda9576}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat 7, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5f0459e-bbbd-425e-88b9-e23b7a788b74}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat 8, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {901199be-24b6-4f69-9dbf-4132238bd73d}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat 9, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {edea8b73-baa1-4e04-8f3f-0fa58b47e673}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat 10, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {372fd697-e95e-4b3e-88c3-be661da5a0ac}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat 11, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81045b77-0ba2-4d0c-9c33-340c66bf92d9}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat 12, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {516cb79c-4d20-4aee-ae42-1fb5f3e98d7d}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat 13, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33468b2b-99cf-41a2-9cfe-a63b979941a6}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat 14, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55a2afcf-e538-4af2-b9fc-498987db2dfd}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat 15, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73a6ffb7-0f4b-4b8d-a345-e0a45575f694}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat 16, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b566e594-553c-45e2-8ca0-809832297dea}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013 Thermostat 17, !- Name
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Heating Setpoint Temperature Schedule Name
  {00d04734-1a1b-4190-9f0a-f68c618975b1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f5ab08ee-2124-40f2-981b-3d54b9979052}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {7d58589c-0921-4742-81f2-c1ac0afc7f08}, !- Schedule Type Limits Name
  {eb3dba04-5664-45fa-abde-ca762ab8d9b0}, !- Default Day Schedule Name
  {65164871-059c-4445-b954-36d1b6b5d7d7}, !- Summer Design Day Schedule Name
  {6d826b3c-adbd-4767-9646-72a7136b7698}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb3dba04-5664-45fa-abde-ca762ab8d9b0}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {7d58589c-0921-4742-81f2-c1ac0afc7f08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2aa93907-1975-4dcd-8936-3989bf24f8e5}, !- Handle
  {f5ab08ee-2124-40f2-981b-3d54b9979052}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  73.102400000000273,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6d826b3c-adbd-4767-9646-72a7136b7698}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {7d58589c-0921-4742-81f2-c1ac0afc7f08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65164871-059c-4445-b954-36d1b6b5d7d7}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {7d58589c-0921-4742-81f2-c1ac0afc7f08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44481f3a-7fe4-4354-9c6e-3decc1efa4b7}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {f5ab08ee-2124-40f2-981b-3d54b9979052}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80695797-d027-4ac4-aec5-3dccd89bf555}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80695797-d027-4ac4-aec5-3dccd89bf555}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {7d58589c-0921-4742-81f2-c1ac0afc7f08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {18f954ae-6130-48e1-9477-fd96ed6de63d}, !- Handle
  Building Default Schedule Set,          !- Name
  {f5ab08ee-2124-40f2-981b-3d54b9979052}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {82a7920a-8b46-420b-8fc3-725b9601d0fb}, !- Handle
  {e8e0bfd5-111b-4628-bed6-caf3865d913b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7be89c65-f6e4-4bd9-940b-c61de6370e85}, !- Handle
  {fe186a2b-b2b6-4f53-9c29-50c000cc31de}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_clg | hoo_end + 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {27010089-71b9-49d3-ba74-1a064433e765}, !- Handle
  {98bf04ef-6904-4c19-a660-3c59e1d97fa1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3353c444-bd09-4aca-9b69-755a0ea9ecfa}, !- Handle
  {51010ea8-355f-4707-83ac-125e50ee2bc1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_clg | hoo_end + 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {de7978a8-7c41-47bb-b39d-f483c5636fd9}, !- Handle
  {12cc53fb-da40-47e7-b5f9-147b87b8aa0f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {298f9406-c1d3-4a36-a12b-9d838a70fc1a}, !- Handle
  {4fb8e4a4-835a-44f1-8e94-13867f3d82aa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.00533403845333335 | hoo_start - 1.5 ~ 0.00484912586666668 | hoo_start - 0.5 ~ 0.0383080943466668 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 1.0 ~ 0.0227908915733334 | mid + 1.0 ~ 0.0 | mid + 2.5 ~ 0.0 | hoo_end - 1.5 ~ 0.0329740558933335 | hoo_end - 0.5 ~ 0.01018316432 | hoo_end + 0.5 ~ 0.0 | hoo_end + 2.5 ~ 0.0 | hoo_end + 3.5 ~ 0.00290947552000001 | hoo_end + 4.5 ~ 0.00242456293333334 | hoo_end + 5.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6e6b5556-ce94-4ca8-9286-6229328e6665}, !- Handle
  {e693426e-54b3-42e2-82ec-b7fa2a27a8dc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17864134500000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69903135000000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {42be1fa4-d505-4bf9-9efc-3c48b1a20a1d}, !- Handle
  {2813b900-095e-447c-82c4-130a701d3163}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.18 ~ 0.18,                !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5fe82d42-fee8-484d-9ea8-aa81a96d95b3}, !- Handle
  {f50896a7-3e08-45b5-a8ea-7568bfbf8172}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.18 | hoo_start - 2.5 ~ 0.23 | hoo_start - 1.5 ~ 0.178641345 | hoo_start - 0.5 ~ 0.32621463 | hoo_start + 0.5 ~ 0.69903135 | mid - 1.5 ~ 0.69903135 | mid - 0.5 ~ 0.6213612 | mid + 0.5 ~ 0.69903135 | hoo_end - 1.5 ~ 0.69903135 | hoo_end - 0.5 ~ 0.473787915 | hoo_end + 0.5 ~ 0.32621463 | hoo_end + 1.0 ~ 0.32621463 | hoo_end + 3.0 ~ 0.24854448 | hoo_end + 3.5 ~ 0.24854448 | hoo_end + 4.5 ~ 0.178641345 | hoo_end + 5.5 ~ 0.18, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a8991103-87f8-4d64-b7c9-1e34b1c49830}, !- Handle
  {57a5b2ca-5deb-40eb-933a-fffebaeb2073}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.16379102200000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95950526700000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {3a9e74ba-d214-43f7-9478-4a5023cb7d48}, !- Handle
  {d4c76cf8-ee67-4bef-a87a-0ef79bfca395}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.1637910226 ~ 0.1637910226, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3f593fd6-0d31-417a-bfc0-fc2ab3c18cbd}, !- Handle
  {df55e400-0b4f-4000-9e55-86817d813a4c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.4094775565 | hoo_start - 3.0 ~ 0.4094775565 | hoo_start - 1.0 ~ 0.4797526335 | hoo_start + 1.0 ~ 0.959505267 | mid - 1.5 ~ 0.959505267 | mid - 0.5 ~ 0.90193495098 | mid + 0.5 ~ 0.959505267 | hoo_end - 1.5 ~ 0.959505267 | hoo_end - 0.5 ~ 0.4797526335 | hoo_end + 0.5 ~ 0.1919010534 | hoo_end + 4.5 ~ 0.1919010534 | hoo_end + 5.5 ~ 0.163791022, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8ea43cf8-1b35-460d-b702-77754113d93c}, !- Handle
  {7e60cb30-4b6e-40d2-ae8c-067607b2cbed}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {d258d5d9-313a-44d4-932a-8e52625fc90d}, !- Handle
  {247e63d7-e742-4a87-8312-0e16b62a9096}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.11 | hoo_start - 0.5 ~ 0.21 | hoo_start + 0.5 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.53 | mid + 0.5 ~ 1.0 | hoo_end - 1.5 ~ 1.0 | hoo_end - 0.5 ~ 0.32 | hoo_end + 0.5 ~ 0.11 | hoo_end + 3.5 ~ 0.11 | hoo_end + 4.5 ~ 0.05 | hoo_end + 5.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1e508e4e-7755-45ad-bd67-09ea566cf798}, !- Handle
  {cceb2b48-9e4d-4ff6-b66f-ed6202936c1a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9026ad04-8fdd-489c-917b-3e25043d69c2}, !- Handle
  {f6ae0c26-91d4-4e69-ac8f-5a78abec905b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {795a5610-6129-4544-aca7-433a7279530d}, !- Handle
  {5e8dac44-642c-4567-a3aa-ee9df7ce9b15}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e1ba4ac6-16bf-4dae-abf3-fd1101f924d6}, !- Handle
  {37100fbf-d9cd-4735-85b1-02d5fc28c03e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.56,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.109999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {aef1e997-9ce1-4de1-9c57-10181503b13c}, !- Handle
  {7ad29276-34d4-46eb-a415-1abc9751420e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {72299a26-1cf9-4b2b-b06e-9bda262429f0}, !- Handle
  {413f68dd-802c-4879-b9e9-efa17662bb60}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cfa941fa-3396-4049-ab85-4c900ea12e2b}, !- Handle
  {00d04734-1a1b-4190-9f0a-f68c618975b1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.890000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  29.440000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {969de608-d5f0-49d8-9e0a-ad749b919316}, !- Handle
  {15af5a67-b289-400f-9821-7e19d91a2e07}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ef355383-6b92-466a-9bd0-e2fc5e9cfe39}, !- Handle
  {8946ac89-537c-4646-ac82-802093a559df}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {53baae3c-fd8e-4849-be6a-2ac0e3e36efc}, !- Handle
  {ca4caf0c-7388-4f97-8e9b-1feb30d52155}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {1cf0b366-ebe0-47d0-a19f-5810766048c2}, !- Handle
  {0c30e1b5-ef24-45a5-815b-83b7f2bc4993}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.27 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.64 | hoo_start + 2.5 ~ 0.64 | mid - 1.5 ~ 0.82 | mid - 0.5 ~ 1.0 | mid + 0.5 ~ 0.91 | mid + 1.5 ~ 0.55 | mid + 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.73 | hoo_end - 0.5 ~ 0.37 | hoo_end + 0.5 ~ 0.37 | hoo_end + 1.5 ~ 0.18 | hoo_end + 2.5 ~ 0.27 | hoo_end + 3.5 ~ 0.09 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1e372411-7e2f-4da9-8316-7c9eb5f59845}, !- Handle
  {040cf2d8-1417-4d35-b824-3b88266b5c5b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {ce12e500-ccb9-4049-8bb3-fcfaaec31b5e}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 0,     !- Name
  {f6ae0c26-91d4-4e69-ac8f-5a78abec905b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab180068-9498-4231-97c5-229cd3bbf79c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  8,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  15,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  22,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  29,                                     !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  5,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  12,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  19,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  5,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  12,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  19,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  26,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  9,                                      !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  16,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  23,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  4,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  7,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  14,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  21,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  28,                                     !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  4,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  11,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  18,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  25,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  2,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  9,                                      !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  16,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  23,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  30,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  6,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  13,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  20,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  27,                                     !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  3,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  10,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  17,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  24,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  1,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  8,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  15,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  22,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  29,                                     !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  5,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  12,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  19,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  26,                                     !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  3,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  10,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  17,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  24,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30,                                     !- Specific Day 104
  12,                                     !- Specific Month 105
  31;                                     !- Specific Day 105

OS:Schedule:Day,
  {ab180068-9498-4231-97c5-229cd3bbf79c}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Name
  {063e523c-77a6-412f-8f86-92b8e55a9188}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {a4d8347f-b3a1-442c-be97-dc9f583a3bc1}, !- Handle
  {ab180068-9498-4231-97c5-229cd3bbf79c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Material,
  {22e33b59-9ce0-499e-9002-14fb90b80f12}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2900bc25-27ad-45d9-ad14-168b0ccd6a59}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {22e33b59-9ce0-499e-9002-14fb90b80f12}; !- Layer 1

OS:InternalMass:Definition,
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Handle
  Internal Mass Definition 2,             !- Name
  {2900bc25-27ad-45d9-ad14-168b0ccd6a59}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {96beccd8-e364-4730-908a-93b3ce762deb}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  0.0344721924314388;                     !- Multiplier

OS:InternalMass,
  {c7582672-0c0c-43bf-ad51-ecb18044680c}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  0.0826519924716717;                     !- Multiplier

OS:InternalMass,
  {f29a01be-a291-4507-83dc-b80830e2b6c1}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  0.0344721924314388;                     !- Multiplier

OS:InternalMass,
  {e30da2ba-3691-4711-aeba-721801a3277a}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  0.158450181138948;                      !- Multiplier

OS:InternalMass,
  {d1f68dca-cc23-4e1c-ae06-79a25c55e6bf}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  0.0344721924314388;                     !- Multiplier

OS:InternalMass,
  {961f4b77-1dd0-459d-b886-64f4e31ab50f}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  0.158450181138948;                      !- Multiplier

OS:InternalMass,
  {126d1489-65b9-4c49-8500-5b31d87aa680}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  0.0344721924314388;                     !- Multiplier

OS:InternalMass,
  {71534db9-721c-4436-a767-2e4c601a6a81}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  0.0826519924716717;                     !- Multiplier

OS:InternalMass,
  {214381dc-799d-4827-8be1-e5a713aeac71}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  0.158450181138948;                      !- Multiplier

OS:InternalMass,
  {6aa1ce21-3aa0-40ad-beac-dc2925fde4e5}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  0.0826519924716717;                     !- Multiplier

OS:InternalMass,
  {c95da8d8-439f-4a84-89a5-61a11679a68d}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  0.0344721924314388;                     !- Multiplier

OS:InternalMass,
  {5f8dd73b-4f84-4dcd-b893-30cc24197b69}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  0.379906883053006;                      !- Multiplier

OS:InternalMass,
  {0e21de30-f03d-4669-b227-6db8ec59d2a0}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Top Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  0.379906883053006;                      !- Multiplier

OS:InternalMass,
  {0000bbc1-dcc2-4540-b09d-6b83b3cf2afd}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  0.0344721924314388;                     !- Multiplier

OS:InternalMass,
  {865b41d9-7149-4f4a-b007-0a6b998046b4}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  0.158450181138948;                      !- Multiplier

OS:InternalMass,
  {10da7ba5-8c7a-4201-834f-5fecb8dff85f}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  0.0344721924314388;                     !- Multiplier

OS:InternalMass,
  {51dc2f30-5384-4bf6-826d-ea3c2abfbf0e}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  0.0826519924716717;                     !- Multiplier

OS:InternalMass,
  {2de681e1-bb74-452c-9c59-2d88402c8ad0}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground Mass, !- Name
  {676b95b6-c935-44b3-b766-38733ec630b6}, !- Internal Mass Definition Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  0.0344721924314388;                     !- Multiplier

OS:OutputControl:ReportingTolerances,
  {d447f1f6-b337-4776-90c1-b7b034b91fc0}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {3c6da917-b574-4c08-9c21-00b66639f3d4}, !- Handle
  Office WholeBuilding - Sm Office People 1, !- Name
  {57ad59df-5e1e-4c0e-b90a-24e3557969b5}, !- People Definition Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  {7e60cb30-4b6e-40d2-ae8c-067607b2cbed}, !- Number of People Schedule Name
  {f6ae0c26-91d4-4e69-ac8f-5a78abec905b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {751f3ac7-f30d-43c4-bcbb-407368660b0c}, !- Work Efficiency Schedule Name
  {ffe12d3d-cbf3-469f-99b8-839e8fb6e801}, !- Clothing Insulation Schedule Name
  {e6006ddf-7778-4679-a342-d790c6e3e472}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {a476c791-8362-4465-aec7-d9ba89d9b97e}, !- Handle
  Office WholeBuilding - Sm Office Lights 1, !- Name
  {9ee143f8-9f2f-4f63-be99-f01a126ad7f3}, !- Lights Definition Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  {e693426e-54b3-42e2-82ec-b7fa2a27a8dc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {3d76cdd8-51d0-4dd9-a116-c0292c67a509}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip 1, !- Name
  {21f29ac5-9ac7-4785-982d-44043de66177}, !- Electric Equipment Definition Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space or SpaceType Name
  {57a5b2ca-5deb-40eb-933a-fffebaeb2073}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {d74a1e42-3275-4d97-ac6e-862eb5aa1af1}, !- Handle
  Office WholeBuilding - Sm Office People 2, !- Name
  {57ad59df-5e1e-4c0e-b90a-24e3557969b5}, !- People Definition Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  {7e60cb30-4b6e-40d2-ae8c-067607b2cbed}, !- Number of People Schedule Name
  {f6ae0c26-91d4-4e69-ac8f-5a78abec905b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {751f3ac7-f30d-43c4-bcbb-407368660b0c}, !- Work Efficiency Schedule Name
  {ffe12d3d-cbf3-469f-99b8-839e8fb6e801}, !- Clothing Insulation Schedule Name
  {e6006ddf-7778-4679-a342-d790c6e3e472}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {187a5d66-5bc5-46ad-9e3e-76906c96585a}, !- Handle
  Office WholeBuilding - Sm Office Lights 2, !- Name
  {9ee143f8-9f2f-4f63-be99-f01a126ad7f3}, !- Lights Definition Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  {e693426e-54b3-42e2-82ec-b7fa2a27a8dc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1b787712-5533-4094-b286-cf2e32fa6ef5}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip 2, !- Name
  {21f29ac5-9ac7-4785-982d-44043de66177}, !- Electric Equipment Definition Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space or SpaceType Name
  {57a5b2ca-5deb-40eb-933a-fffebaeb2073}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Handle
  Story Ground Blended Space Type,        !- Name
  ,                                       !- Default Construction Set Name
  {40aff73c-97ec-4a99-bccb-1f1ca08a5389}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {d1a25a85-a0d8-4a7e-8493-f6a268fb0be8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {d1a25a85-a0d8-4a7e-8493-f6a268fb0be8}, !- Handle
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {843d0643-8cf9-4367-a69e-52462482f2a4}, !- Handle
  Elevator Fan 1 - pre-normalized value was 31 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0510532631518543,                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {b69d5b3d-6e18-46a6-8f8a-cc7e357f5f52}, !- Handle
  Elevator Lights 1 - pre-normalized value was 32 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.05334719242618,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {f477c483-12da-402c-a4e9-e1159c02382a}, !- Handle
  Elevator Lift Motor 1 - pre-normalized value was 16055 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.4768778520413,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:SpaceType,
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Handle
  Story Top Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {9735bd3d-28a3-4171-8431-412a0d3ba181}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {575c30af-bc72-439f-95b3-ca169f79be8d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {575c30af-bc72-439f-95b3-ca169f79be8d}, !- Handle
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Building,
  {13b2a5c5-4d4b-4458-a9d0-06f34d717804}, !- Handle
  office_7,                               !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {84c4debd-5510-48a1-b57c-ce747833239f}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Space,
  {6477d085-73e3-457b-9866-0205ddc780ed}, !- Handle
  Building Story 1 Space,                 !- Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d68b054a-132c-40f5-8428-078d3222c192}, !- Building Story Name
  {f1e477ed-d62c-40dc-8476-78def04b38ba}; !- Thermal Zone Name

OS:Surface,
  {109c1343-7593-4cc9-b36b-b76a6957ee30}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6477d085-73e3-457b-9866-0205ddc780ed}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5394917299498, 29.0469854573172, 0,  !- X,Y,Z Vertex 1 {m}
  11.3291963707388, 3.99401665133928, 0,  !- X,Y,Z Vertex 2 {m}
  3.99480324339098, 10.2316542285575, 0,  !- X,Y,Z Vertex 3 {m}
  27.735369353717, 35.4411493375142, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d92b942-c8f9-447b-a734-673d1f6aa67b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {6477d085-73e3-457b-9866-0205ddc780ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3291963707388, 3.99401665133928, 3.6, !- X,Y,Z Vertex 1 {m}
  11.3291963707388, 3.99401665133928, 0,  !- X,Y,Z Vertex 2 {m}
  34.5394917299498, 29.0469854573172, 0,  !- X,Y,Z Vertex 3 {m}
  34.5394917299498, 29.0469854573172, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {907e248f-d53b-422b-862e-e430a8b261fb}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {6477d085-73e3-457b-9866-0205ddc780ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99480324339098, 10.2316542285575, 3.6, !- X,Y,Z Vertex 1 {m}
  3.99480324339098, 10.2316542285575, 0,  !- X,Y,Z Vertex 2 {m}
  11.3291963707388, 3.99401665133928, 0,  !- X,Y,Z Vertex 3 {m}
  11.3291963707388, 3.99401665133928, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6da19e1-8f9d-499d-b185-0caa075c2caa}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {6477d085-73e3-457b-9866-0205ddc780ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.735369353717, 35.4411493375142, 3.6, !- X,Y,Z Vertex 1 {m}
  27.735369353717, 35.4411493375142, 0,   !- X,Y,Z Vertex 2 {m}
  3.99480324339098, 10.2316542285575, 0,  !- X,Y,Z Vertex 3 {m}
  3.99480324339098, 10.2316542285575, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {234b191a-c9b6-416d-801e-b6aa4f335d36}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {6477d085-73e3-457b-9866-0205ddc780ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5394917299498, 29.0469854573172, 3.6, !- X,Y,Z Vertex 1 {m}
  34.5394917299498, 29.0469854573172, 0,  !- X,Y,Z Vertex 2 {m}
  27.735369353717, 35.4411493375142, 0,   !- X,Y,Z Vertex 3 {m}
  27.735369353717, 35.4411493375142, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f4f4f6-957c-4ddd-a633-dd35c9172ae9}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {95de9a2f-751e-4ff3-acec-2c7dcd26faff}, !- Construction Name
  {6477d085-73e3-457b-9866-0205ddc780ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.735369353717, 35.4411493375142, 3.6, !- X,Y,Z Vertex 1 {m}
  3.99480324339098, 10.2316542285575, 3.6, !- X,Y,Z Vertex 2 {m}
  11.3291963707388, 3.99401665133928, 3.6, !- X,Y,Z Vertex 3 {m}
  34.5394917299498, 29.0469854573172, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {45f2995d-1a97-45e0-817f-a9d4cdd84f19}, !- Handle
  Building Story 1 Space 1,               !- Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d68b054a-132c-40f5-8428-078d3222c192}, !- Building Story Name
  {8e42f3cd-edf9-422b-9e77-4114fd51d4a9}; !- Thermal Zone Name

OS:Surface,
  {b53616c6-1bbd-4623-aaa8-6cc5fedeeb82}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45f2995d-1a97-45e0-817f-a9d4cdd84f19}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.5369568174398, 29.1893683014344, 0,  !- X,Y,Z Vertex 1 {m}
  11.5480759184617, 9.67292917408713e-06, 0, !- X,Y,Z Vertex 2 {m}
  11.3291963707388, 3.99401665133928, 0,  !- X,Y,Z Vertex 3 {m}
  34.5394917299498, 29.0469854573172, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f211154b-6d6d-44cd-8d1d-f973335670d8}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45f2995d-1a97-45e0-817f-a9d4cdd84f19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5480759184617, 9.67292917408713e-06, 3.6, !- X,Y,Z Vertex 1 {m}
  11.5480759184617, 9.67292917408713e-06, 0, !- X,Y,Z Vertex 2 {m}
  38.5369568174398, 29.1893683014344, 0,  !- X,Y,Z Vertex 3 {m}
  38.5369568174398, 29.1893683014344, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24bfb1fe-f217-4ad7-a740-e9188361e9bc}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {45f2995d-1a97-45e0-817f-a9d4cdd84f19}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3291963707388, 3.99401665133928, 3.6, !- X,Y,Z Vertex 1 {m}
  11.3291963707388, 3.99401665133928, 0,  !- X,Y,Z Vertex 2 {m}
  11.5480759184617, 9.67292917408713e-06, 0, !- X,Y,Z Vertex 3 {m}
  11.5480759184617, 9.67292917408713e-06, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e47be00d-8a79-433c-b740-86b60c5619bc}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {45f2995d-1a97-45e0-817f-a9d4cdd84f19}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5394917299498, 29.0469854573172, 3.6, !- X,Y,Z Vertex 1 {m}
  34.5394917299498, 29.0469854573172, 0,  !- X,Y,Z Vertex 2 {m}
  11.3291963707388, 3.99401665133928, 0,  !- X,Y,Z Vertex 3 {m}
  11.3291963707388, 3.99401665133928, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {505d4abb-0248-4198-888a-b9d18f7dae63}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {45f2995d-1a97-45e0-817f-a9d4cdd84f19}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.5369568174398, 29.1893683014344, 3.6, !- X,Y,Z Vertex 1 {m}
  38.5369568174398, 29.1893683014344, 0,  !- X,Y,Z Vertex 2 {m}
  34.5394917299498, 29.0469854573172, 0,  !- X,Y,Z Vertex 3 {m}
  34.5394917299498, 29.0469854573172, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff8f3d01-96e3-4887-a1af-55056bed17e6}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0edafac1-505f-4fdd-8efd-4f9183efdc45}, !- Construction Name
  {45f2995d-1a97-45e0-817f-a9d4cdd84f19}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5394917299498, 29.0469854573172, 3.6, !- X,Y,Z Vertex 1 {m}
  11.3291963707388, 3.99401665133928, 3.6, !- X,Y,Z Vertex 2 {m}
  11.5480759184617, 9.67292917408713e-06, 3.6, !- X,Y,Z Vertex 3 {m}
  38.5369568174398, 29.1893683014344, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d31b9e06-0493-4601-9d1b-123ecaa90f9e}, !- Handle
  Building Story 1 Space 2,               !- Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d68b054a-132c-40f5-8428-078d3222c192}, !- Building Story Name
  {d6511c7d-932e-4d41-853c-7467041f259e}; !- Thermal Zone Name

OS:Surface,
  {8e5265a5-b49c-432b-bf03-ca6d3f88977f}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d31b9e06-0493-4601-9d1b-123ecaa90f9e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5480759184617, 9.67292917408713e-06, 0, !- X,Y,Z Vertex 1 {m}
  1.1640111097222e-10, 10.0278232997883, 0, !- X,Y,Z Vertex 2 {m}
  3.99480324339098, 10.2316542285575, 0,  !- X,Y,Z Vertex 3 {m}
  11.3291963707388, 3.99401665133928, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a7d3a4a-9f19-444e-b869-9daa9f046073}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d31b9e06-0493-4601-9d1b-123ecaa90f9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1640111097222e-10, 10.0278232997883, 3.6, !- X,Y,Z Vertex 1 {m}
  1.1640111097222e-10, 10.0278232997883, 0, !- X,Y,Z Vertex 2 {m}
  11.5480759184617, 9.67292917408713e-06, 0, !- X,Y,Z Vertex 3 {m}
  11.5480759184617, 9.67292917408713e-06, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7baf915c-9d3e-4d3a-80c2-1b8f0cd533e2}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {d31b9e06-0493-4601-9d1b-123ecaa90f9e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99480324339098, 10.2316542285575, 3.6, !- X,Y,Z Vertex 1 {m}
  3.99480324339098, 10.2316542285575, 0,  !- X,Y,Z Vertex 2 {m}
  1.1640111097222e-10, 10.0278232997883, 0, !- X,Y,Z Vertex 3 {m}
  1.1640111097222e-10, 10.0278232997883, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf4d0f7-c13b-43d5-8db7-8ef34a5e8ca8}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {d31b9e06-0493-4601-9d1b-123ecaa90f9e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3291963707388, 3.99401665133928, 3.6, !- X,Y,Z Vertex 1 {m}
  11.3291963707388, 3.99401665133928, 0,  !- X,Y,Z Vertex 2 {m}
  3.99480324339098, 10.2316542285575, 0,  !- X,Y,Z Vertex 3 {m}
  3.99480324339098, 10.2316542285575, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {174ed120-dea3-4946-ab47-936dff7bf7ca}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {d31b9e06-0493-4601-9d1b-123ecaa90f9e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5480759184617, 9.67292917408713e-06, 3.6, !- X,Y,Z Vertex 1 {m}
  11.5480759184617, 9.67292917408713e-06, 0, !- X,Y,Z Vertex 2 {m}
  11.3291963707388, 3.99401665133928, 0,  !- X,Y,Z Vertex 3 {m}
  11.3291963707388, 3.99401665133928, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e10f8a2d-270f-4b48-a982-381b99f8014b}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0edafac1-505f-4fdd-8efd-4f9183efdc45}, !- Construction Name
  {d31b9e06-0493-4601-9d1b-123ecaa90f9e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3291963707388, 3.99401665133928, 3.6, !- X,Y,Z Vertex 1 {m}
  3.99480324339098, 10.2316542285575, 3.6, !- X,Y,Z Vertex 2 {m}
  1.1640111097222e-10, 10.0278232997883, 3.6, !- X,Y,Z Vertex 3 {m}
  11.5480759184617, 9.67292917408713e-06, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {65fefdcf-f740-42d1-ba05-e16675ab689c}, !- Handle
  Building Story 1 Space 3,               !- Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d68b054a-132c-40f5-8428-078d3222c192}, !- Building Story Name
  {894edc77-6760-4704-bd2a-f851fa678929}; !- Thermal Zone Name

OS:Surface,
  {72b1f752-cf32-4317-912e-2f1986c0d5a6}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65fefdcf-f740-42d1-ba05-e16675ab689c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1640111097222e-10, 10.0278232997883, 0, !- X,Y,Z Vertex 1 {m}
  27.6080476137961, 39.4391224708085, 0,  !- X,Y,Z Vertex 2 {m}
  27.735369353717, 35.4411493375142, 0,   !- X,Y,Z Vertex 3 {m}
  3.99480324339098, 10.2316542285575, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d336aa28-082b-47d5-986c-f6f86a8c6f22}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65fefdcf-f740-42d1-ba05-e16675ab689c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6080476137961, 39.4391224708085, 3.6, !- X,Y,Z Vertex 1 {m}
  27.6080476137961, 39.4391224708085, 0,  !- X,Y,Z Vertex 2 {m}
  1.1640111097222e-10, 10.0278232997883, 0, !- X,Y,Z Vertex 3 {m}
  1.1640111097222e-10, 10.0278232997883, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea769fa5-459f-4763-be70-1693db30900c}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {65fefdcf-f740-42d1-ba05-e16675ab689c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.735369353717, 35.4411493375142, 3.6, !- X,Y,Z Vertex 1 {m}
  27.735369353717, 35.4411493375142, 0,   !- X,Y,Z Vertex 2 {m}
  27.6080476137961, 39.4391224708085, 0,  !- X,Y,Z Vertex 3 {m}
  27.6080476137961, 39.4391224708085, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee3c8b2e-114f-4d87-bb00-f26b5be7c9b3}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {65fefdcf-f740-42d1-ba05-e16675ab689c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99480324339098, 10.2316542285575, 3.6, !- X,Y,Z Vertex 1 {m}
  3.99480324339098, 10.2316542285575, 0,  !- X,Y,Z Vertex 2 {m}
  27.735369353717, 35.4411493375142, 0,   !- X,Y,Z Vertex 3 {m}
  27.735369353717, 35.4411493375142, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc1a1b0c-1117-4e80-a7bd-f220fe750805}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {65fefdcf-f740-42d1-ba05-e16675ab689c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1640111097222e-10, 10.0278232997883, 3.6, !- X,Y,Z Vertex 1 {m}
  1.1640111097222e-10, 10.0278232997883, 0, !- X,Y,Z Vertex 2 {m}
  3.99480324339098, 10.2316542285575, 0,  !- X,Y,Z Vertex 3 {m}
  3.99480324339098, 10.2316542285575, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59cce4c9-050a-41f9-9fc8-53a2979cbb47}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0edafac1-505f-4fdd-8efd-4f9183efdc45}, !- Construction Name
  {65fefdcf-f740-42d1-ba05-e16675ab689c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99480324339098, 10.2316542285575, 3.6, !- X,Y,Z Vertex 1 {m}
  27.735369353717, 35.4411493375142, 3.6, !- X,Y,Z Vertex 2 {m}
  27.6080476137961, 39.4391224708085, 3.6, !- X,Y,Z Vertex 3 {m}
  1.1640111097222e-10, 10.0278232997883, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df1b29ee-9df3-4b79-a692-23fe9c3bbc16}, !- Handle
  Building Story 1 Space 4,               !- Name
  {5f884f31-5060-4373-a51f-c5a07daa6f24}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d68b054a-132c-40f5-8428-078d3222c192}, !- Building Story Name
  {f202ef42-dbe2-4200-8ac0-8e88a05d1531}; !- Thermal Zone Name

OS:Surface,
  {4b268c62-ae2e-414f-a5fa-20e65bf3acd2}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df1b29ee-9df3-4b79-a692-23fe9c3bbc16}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6080476137961, 39.4391224708085, 0,  !- X,Y,Z Vertex 1 {m}
  38.5369568174398, 29.1893683014344, 0,  !- X,Y,Z Vertex 2 {m}
  34.5394917299498, 29.0469854573172, 0,  !- X,Y,Z Vertex 3 {m}
  27.735369353717, 35.4411493375142, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ff7e489-8271-4635-b7a8-5a7c5eb5f8c8}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df1b29ee-9df3-4b79-a692-23fe9c3bbc16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.5369568174398, 29.1893683014344, 3.6, !- X,Y,Z Vertex 1 {m}
  38.5369568174398, 29.1893683014344, 0,  !- X,Y,Z Vertex 2 {m}
  27.6080476137961, 39.4391224708085, 0,  !- X,Y,Z Vertex 3 {m}
  27.6080476137961, 39.4391224708085, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d2d8195-97e5-4e9e-9571-15bdd00877b6}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {df1b29ee-9df3-4b79-a692-23fe9c3bbc16}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5394917299498, 29.0469854573172, 3.6, !- X,Y,Z Vertex 1 {m}
  34.5394917299498, 29.0469854573172, 0,  !- X,Y,Z Vertex 2 {m}
  38.5369568174398, 29.1893683014344, 0,  !- X,Y,Z Vertex 3 {m}
  38.5369568174398, 29.1893683014344, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b68c9f54-8600-42e4-9a03-af44283647c3}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {df1b29ee-9df3-4b79-a692-23fe9c3bbc16}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.735369353717, 35.4411493375142, 3.6, !- X,Y,Z Vertex 1 {m}
  27.735369353717, 35.4411493375142, 0,   !- X,Y,Z Vertex 2 {m}
  34.5394917299498, 29.0469854573172, 0,  !- X,Y,Z Vertex 3 {m}
  34.5394917299498, 29.0469854573172, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91fe9893-eb7e-438e-a42a-64d7618e45f3}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {df1b29ee-9df3-4b79-a692-23fe9c3bbc16}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6080476137961, 39.4391224708085, 3.6, !- X,Y,Z Vertex 1 {m}
  27.6080476137961, 39.4391224708085, 0,  !- X,Y,Z Vertex 2 {m}
  27.735369353717, 35.4411493375142, 0,   !- X,Y,Z Vertex 3 {m}
  27.735369353717, 35.4411493375142, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac3fcec6-bb65-429e-8789-af5ab6fec399}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0edafac1-505f-4fdd-8efd-4f9183efdc45}, !- Construction Name
  {df1b29ee-9df3-4b79-a692-23fe9c3bbc16}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.735369353717, 35.4411493375142, 3.6, !- X,Y,Z Vertex 1 {m}
  34.5394917299498, 29.0469854573172, 3.6, !- X,Y,Z Vertex 2 {m}
  38.5369568174398, 29.1893683014344, 3.6, !- X,Y,Z Vertex 3 {m}
  27.6080476137961, 39.4391224708085, 3.6; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {d68b054a-132c-40f5-8428-078d3222c192}, !- Handle
  Building Story 1,                       !- Name
  3.6,                                    !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {f1e477ed-d62c-40dc-8476-78def04b38ba}, !- Handle
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2205559b-a4fc-4285-b387-4d413f83cb7e}, !- Zone Air Inlet Port List
  {2bdea1b9-2e61-47ea-a988-819c60062500}, !- Zone Air Exhaust Port List
  {a7ec6a98-18f8-40e4-ab76-40bffcd0d5f4}, !- Zone Air Node Name
  {b9c2c4de-a5db-4d1a-973e-8ed95279da46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b1985d4-5f5f-4e83-b1c3-39d84d3bf01e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c94ab55d-c6fe-4bb8-bee0-ce8e84a4115e}, !- Handle
  Building Story 1 ThermalZone Zone Air Node, !- Name
  {a7ec6a98-18f8-40e4-ab76-40bffcd0d5f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7ec6a98-18f8-40e4-ab76-40bffcd0d5f4}, !- Handle
  {f1e477ed-d62c-40dc-8476-78def04b38ba}, !- Source Object
  11,                                     !- Outlet Port
  {c94ab55d-c6fe-4bb8-bee0-ce8e84a4115e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2205559b-a4fc-4285-b387-4d413f83cb7e}, !- Handle
  {f1e477ed-d62c-40dc-8476-78def04b38ba}, !- HVAC Component
  {07e5aa7e-7c08-41ae-a0b5-bfe6936c1d56}; !- Port 1

OS:PortList,
  {2bdea1b9-2e61-47ea-a988-819c60062500}, !- Handle
  {f1e477ed-d62c-40dc-8476-78def04b38ba}; !- HVAC Component

OS:PortList,
  {b9c2c4de-a5db-4d1a-973e-8ed95279da46}, !- Handle
  {f1e477ed-d62c-40dc-8476-78def04b38ba}, !- HVAC Component
  {9d6dccf9-b315-4416-96b9-dead6a5de0ab}; !- Port 1

OS:Sizing:Zone,
  {dd299803-b444-4c47-8e88-4c3fad430916}, !- Handle
  {f1e477ed-d62c-40dc-8476-78def04b38ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b5215b7d-4435-44ef-93a4-b2e8d0214e5b}, !- Handle
  Building Story 1 ThermalZone Zone HVAC Equipment List, !- Name
  {f1e477ed-d62c-40dc-8476-78def04b38ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5583eb2b-d8bf-4132-a02a-76ccde07f484}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {8e42f3cd-edf9-422b-9e77-4114fd51d4a9}, !- Handle
  Building Story 1 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7948779-26b3-4436-a6f5-6ec97e0c63ef}, !- Zone Air Inlet Port List
  {2ab217ae-3693-468c-9181-ec8687a0ed69}, !- Zone Air Exhaust Port List
  {eb8bfda5-a3af-485c-b37c-3e59bab30c64}, !- Zone Air Node Name
  {15080d7c-b79d-4d74-b2bc-59181f86128e}, !- Zone Return Air Port List
  {e0a259a2-c774-4f25-a438-1b7e8bd318b6}, !- Primary Daylighting Control Name
  0.285,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {c8732720-4144-46cf-ace4-94bcb0bbbe2a}, !- Secondary Daylighting Control Name
  0.047,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec195b75-7bda-4f29-9472-6fd27a6b4362}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34622b0c-69eb-4006-aa75-70002445ee3d}, !- Handle
  Building Story 1 ThermalZone 1 Zone Air Node, !- Name
  {eb8bfda5-a3af-485c-b37c-3e59bab30c64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb8bfda5-a3af-485c-b37c-3e59bab30c64}, !- Handle
  {8e42f3cd-edf9-422b-9e77-4114fd51d4a9}, !- Source Object
  11,                                     !- Outlet Port
  {34622b0c-69eb-4006-aa75-70002445ee3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7948779-26b3-4436-a6f5-6ec97e0c63ef}, !- Handle
  {8e42f3cd-edf9-422b-9e77-4114fd51d4a9}, !- HVAC Component
  {05352538-1516-4b6e-863a-7bb7006fe92a}; !- Port 1

OS:PortList,
  {2ab217ae-3693-468c-9181-ec8687a0ed69}, !- Handle
  {8e42f3cd-edf9-422b-9e77-4114fd51d4a9}; !- HVAC Component

OS:PortList,
  {15080d7c-b79d-4d74-b2bc-59181f86128e}, !- Handle
  {8e42f3cd-edf9-422b-9e77-4114fd51d4a9}, !- HVAC Component
  {2e6687d8-52bf-4daf-8ce8-2bbd2bf90683}; !- Port 1

OS:Sizing:Zone,
  {23ad9420-0e50-4cbb-83f4-27e6b3ceb825}, !- Handle
  {8e42f3cd-edf9-422b-9e77-4114fd51d4a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f1d4aa98-cbf0-4d26-a9d6-78d749c3b55b}, !- Handle
  Building Story 1 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {8e42f3cd-edf9-422b-9e77-4114fd51d4a9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f7f618b0-c499-40ce-b49b-3c36057ca4a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d6511c7d-932e-4d41-853c-7467041f259e}, !- Handle
  Building Story 1 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3ae8119-3e14-4dda-aaa6-98377a912853}, !- Zone Air Inlet Port List
  {9642d711-bcee-4211-9c74-83d8b45af9bf}, !- Zone Air Exhaust Port List
  {274a2eab-5980-4966-adbe-731dd1c31e33}, !- Zone Air Node Name
  {84a647a3-ec08-48d3-aa08-8022c72e800f}, !- Zone Return Air Port List
  {8280001d-8b33-476a-9667-6620b3a14566}, !- Primary Daylighting Control Name
  0.303,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {9e8aeff3-d682-494b-b4e5-b6c6470ea9ff}, !- Secondary Daylighting Control Name
  0.041,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {674f7667-bdac-433f-b9d6-a28e5b455839}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1f8a8be-4273-45ff-9c56-45edeca65955}, !- Handle
  Building Story 1 ThermalZone 2 Zone Air Node, !- Name
  {274a2eab-5980-4966-adbe-731dd1c31e33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {274a2eab-5980-4966-adbe-731dd1c31e33}, !- Handle
  {d6511c7d-932e-4d41-853c-7467041f259e}, !- Source Object
  11,                                     !- Outlet Port
  {e1f8a8be-4273-45ff-9c56-45edeca65955}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3ae8119-3e14-4dda-aaa6-98377a912853}, !- Handle
  {d6511c7d-932e-4d41-853c-7467041f259e}, !- HVAC Component
  {e3ac2b40-7494-46b0-92c0-b3ed91b2e6d4}; !- Port 1

OS:PortList,
  {9642d711-bcee-4211-9c74-83d8b45af9bf}, !- Handle
  {d6511c7d-932e-4d41-853c-7467041f259e}; !- HVAC Component

OS:PortList,
  {84a647a3-ec08-48d3-aa08-8022c72e800f}, !- Handle
  {d6511c7d-932e-4d41-853c-7467041f259e}, !- HVAC Component
  {39bf1753-4198-4fff-98ef-3d2e6110caa9}; !- Port 1

OS:Sizing:Zone,
  {99db7a56-d7c1-434a-afac-2658b488fd5c}, !- Handle
  {d6511c7d-932e-4d41-853c-7467041f259e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8899abff-c0f4-438c-ae3e-2c33bf6d5738}, !- Handle
  Building Story 1 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {d6511c7d-932e-4d41-853c-7467041f259e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d6309a8-dd1a-4c3d-8cd9-213fd0278c3f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {894edc77-6760-4704-bd2a-f851fa678929}, !- Handle
  Building Story 1 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edd9ce0b-6b8c-4759-b054-3b492afb75f6}, !- Zone Air Inlet Port List
  {75f50da8-9464-46ae-9bca-18eaa9e9e6a1}, !- Zone Air Exhaust Port List
  {d2177b6c-401c-4365-8ca7-e48d95b58443}, !- Zone Air Node Name
  {9a1b65eb-9b27-4b39-b940-0411a9c7d253}, !- Zone Return Air Port List
  {f4926500-5d90-4baf-bdeb-67c2927ee074}, !- Primary Daylighting Control Name
  0.29,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {d5346b88-4dcc-44fa-a9bd-3601e2ac8309}, !- Secondary Daylighting Control Name
  0.045,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28950c84-f657-4a13-8531-d88516696909}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e3c7b94-3afb-4053-b858-25c67a9c413d}, !- Handle
  Building Story 1 ThermalZone 3 Zone Air Node, !- Name
  {d2177b6c-401c-4365-8ca7-e48d95b58443}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2177b6c-401c-4365-8ca7-e48d95b58443}, !- Handle
  {894edc77-6760-4704-bd2a-f851fa678929}, !- Source Object
  11,                                     !- Outlet Port
  {5e3c7b94-3afb-4053-b858-25c67a9c413d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edd9ce0b-6b8c-4759-b054-3b492afb75f6}, !- Handle
  {894edc77-6760-4704-bd2a-f851fa678929}, !- HVAC Component
  {d2202fa2-3d2f-481a-90a5-7bfee7880112}; !- Port 1

OS:PortList,
  {75f50da8-9464-46ae-9bca-18eaa9e9e6a1}, !- Handle
  {894edc77-6760-4704-bd2a-f851fa678929}; !- HVAC Component

OS:PortList,
  {9a1b65eb-9b27-4b39-b940-0411a9c7d253}, !- Handle
  {894edc77-6760-4704-bd2a-f851fa678929}, !- HVAC Component
  {4db00630-59dc-487f-854c-c23e8dbb0e62}; !- Port 1

OS:Sizing:Zone,
  {1782f73f-e321-4545-99ba-92131eeae7fb}, !- Handle
  {894edc77-6760-4704-bd2a-f851fa678929}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8b3aec87-95db-44a7-9bac-660ca532fbee}, !- Handle
  Building Story 1 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {894edc77-6760-4704-bd2a-f851fa678929}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2ad7a22-c0b9-438a-9547-af81fbdd9b87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f202ef42-dbe2-4200-8ac0-8e88a05d1531}, !- Handle
  Building Story 1 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49bd946e-65f0-40a4-a3cf-5713e6c19bbf}, !- Zone Air Inlet Port List
  {f752062c-cc1a-4240-9670-f09052eb3103}, !- Zone Air Exhaust Port List
  {cfeed99b-bf28-4b34-b852-8b916521f97b}, !- Zone Air Node Name
  {16901dbc-ed75-492b-a54a-69de58189f9e}, !- Zone Return Air Port List
  {98ae23a9-36b9-4e3c-92a9-e54c2ffebe9c}, !- Primary Daylighting Control Name
  0.303,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b3848e27-7569-4418-bfe0-7e86d9d810c2}, !- Secondary Daylighting Control Name
  0.041,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {527689fd-f432-4d5b-9b82-9ede99fdbdec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0af0221-bffe-4de4-9c7d-707bf6e4bc27}, !- Handle
  Building Story 1 ThermalZone 4 Zone Air Node, !- Name
  {cfeed99b-bf28-4b34-b852-8b916521f97b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfeed99b-bf28-4b34-b852-8b916521f97b}, !- Handle
  {f202ef42-dbe2-4200-8ac0-8e88a05d1531}, !- Source Object
  11,                                     !- Outlet Port
  {f0af0221-bffe-4de4-9c7d-707bf6e4bc27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49bd946e-65f0-40a4-a3cf-5713e6c19bbf}, !- Handle
  {f202ef42-dbe2-4200-8ac0-8e88a05d1531}, !- HVAC Component
  {27cf4ae9-c1aa-4c6c-8aef-02a70e05a149}; !- Port 1

OS:PortList,
  {f752062c-cc1a-4240-9670-f09052eb3103}, !- Handle
  {f202ef42-dbe2-4200-8ac0-8e88a05d1531}; !- HVAC Component

OS:PortList,
  {16901dbc-ed75-492b-a54a-69de58189f9e}, !- Handle
  {f202ef42-dbe2-4200-8ac0-8e88a05d1531}, !- HVAC Component
  {5429c12e-bb6d-4a96-a62e-e774e879c38c}; !- Port 1

OS:Sizing:Zone,
  {2553785a-3489-4f55-bb6c-58cceca55771}, !- Handle
  {f202ef42-dbe2-4200-8ac0-8e88a05d1531}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {92f42aa5-bdb6-44e2-b18e-c3ac3b81b8e3}, !- Handle
  Building Story 1 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {f202ef42-dbe2-4200-8ac0-8e88a05d1531}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb0ee680-d603-46b0-bbe1-8ae76e81b214}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b2d1ec38-9ba5-466f-b694-57fa627e8bfc}, !- Handle
  Building Story 2 Space,                 !- Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c9c6806-21d0-48ab-87e0-8c60fa3ee38b}, !- Building Story Name
  {3ba57a3c-04ae-48fe-a5ae-69af7a958967}; !- Thermal Zone Name

OS:Surface,
  {afea4e57-12dd-45b3-b131-0a6f0f5a8861}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {95de9a2f-751e-4ff3-acec-2c7dcd26faff}, !- Construction Name
  {b2d1ec38-9ba5-466f-b694-57fa627e8bfc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5394917299498, 29.0469854573172, 3.6, !- X,Y,Z Vertex 1 {m}
  11.3291963707388, 3.99401665133928, 3.6, !- X,Y,Z Vertex 2 {m}
  3.99480324339098, 10.2316542285575, 3.6, !- X,Y,Z Vertex 3 {m}
  27.735369353717, 35.4411493375142, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19b7b175-176b-4e49-b00d-1aa8f47aa369}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {b2d1ec38-9ba5-466f-b694-57fa627e8bfc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3291963707388, 3.99401665133928, 7.2, !- X,Y,Z Vertex 1 {m}
  11.3291963707388, 3.99401665133928, 3.6, !- X,Y,Z Vertex 2 {m}
  34.5394917299498, 29.0469854573172, 3.6, !- X,Y,Z Vertex 3 {m}
  34.5394917299498, 29.0469854573172, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e26a3c8-7554-4e2a-a4cd-a8cf926169c1}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {b2d1ec38-9ba5-466f-b694-57fa627e8bfc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99480324339098, 10.2316542285575, 7.2, !- X,Y,Z Vertex 1 {m}
  3.99480324339098, 10.2316542285575, 3.6, !- X,Y,Z Vertex 2 {m}
  11.3291963707388, 3.99401665133928, 3.6, !- X,Y,Z Vertex 3 {m}
  11.3291963707388, 3.99401665133928, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26245bdc-fc4e-4cb2-83d8-9fe3534c1920}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {b2d1ec38-9ba5-466f-b694-57fa627e8bfc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.735369353717, 35.4411493375142, 7.2, !- X,Y,Z Vertex 1 {m}
  27.735369353717, 35.4411493375142, 3.6, !- X,Y,Z Vertex 2 {m}
  3.99480324339098, 10.2316542285575, 3.6, !- X,Y,Z Vertex 3 {m}
  3.99480324339098, 10.2316542285575, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {718dd3e1-1c5a-42c3-bf68-df9d34a22b9d}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {b2d1ec38-9ba5-466f-b694-57fa627e8bfc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5394917299498, 29.0469854573172, 7.2, !- X,Y,Z Vertex 1 {m}
  34.5394917299498, 29.0469854573172, 3.6, !- X,Y,Z Vertex 2 {m}
  27.735369353717, 35.4411493375142, 3.6, !- X,Y,Z Vertex 3 {m}
  27.735369353717, 35.4411493375142, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45425d9c-5690-43d9-8ad1-ef1795488454}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2d1ec38-9ba5-466f-b694-57fa627e8bfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.735369353717, 35.4411493375142, 7.2, !- X,Y,Z Vertex 1 {m}
  3.99480324339098, 10.2316542285575, 7.2, !- X,Y,Z Vertex 2 {m}
  11.3291963707388, 3.99401665133928, 7.2, !- X,Y,Z Vertex 3 {m}
  34.5394917299498, 29.0469854573172, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6321eea3-462a-45df-ae0a-42b944317ac4}, !- Handle
  Building Story 2 Space 1,               !- Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c9c6806-21d0-48ab-87e0-8c60fa3ee38b}, !- Building Story Name
  {56b26101-ec9a-4f5c-a7af-41c5321e7017}; !- Thermal Zone Name

OS:Surface,
  {20366153-82fb-46fa-ba08-a2b83641d956}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {0edafac1-505f-4fdd-8efd-4f9183efdc45}, !- Construction Name
  {6321eea3-462a-45df-ae0a-42b944317ac4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.5369568174398, 29.1893683014344, 3.6, !- X,Y,Z Vertex 1 {m}
  11.5480759184617, 9.67292917408713e-06, 3.6, !- X,Y,Z Vertex 2 {m}
  11.3291963707388, 3.99401665133928, 3.6, !- X,Y,Z Vertex 3 {m}
  34.5394917299498, 29.0469854573172, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70b48178-d193-4563-af15-c71a834cc176}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6321eea3-462a-45df-ae0a-42b944317ac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5480759184617, 9.67292917408713e-06, 7.2, !- X,Y,Z Vertex 1 {m}
  11.5480759184617, 9.67292917408713e-06, 3.6, !- X,Y,Z Vertex 2 {m}
  38.5369568174398, 29.1893683014344, 3.6, !- X,Y,Z Vertex 3 {m}
  38.5369568174398, 29.1893683014344, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbaff58d-3c18-4c79-8c0b-f385985a9efd}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {6321eea3-462a-45df-ae0a-42b944317ac4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3291963707388, 3.99401665133928, 7.2, !- X,Y,Z Vertex 1 {m}
  11.3291963707388, 3.99401665133928, 3.6, !- X,Y,Z Vertex 2 {m}
  11.5480759184617, 9.67292917408713e-06, 3.6, !- X,Y,Z Vertex 3 {m}
  11.5480759184617, 9.67292917408713e-06, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9d97377-4dec-4f14-ae92-db4cf969b5e3}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {6321eea3-462a-45df-ae0a-42b944317ac4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5394917299498, 29.0469854573172, 7.2, !- X,Y,Z Vertex 1 {m}
  34.5394917299498, 29.0469854573172, 3.6, !- X,Y,Z Vertex 2 {m}
  11.3291963707388, 3.99401665133928, 3.6, !- X,Y,Z Vertex 3 {m}
  11.3291963707388, 3.99401665133928, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a71c625-51c4-4254-9a76-5eedc408ee7b}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {6321eea3-462a-45df-ae0a-42b944317ac4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.5369568174398, 29.1893683014344, 7.2, !- X,Y,Z Vertex 1 {m}
  38.5369568174398, 29.1893683014344, 3.6, !- X,Y,Z Vertex 2 {m}
  34.5394917299498, 29.0469854573172, 3.6, !- X,Y,Z Vertex 3 {m}
  34.5394917299498, 29.0469854573172, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a4df359-b568-4cd8-a046-d5a0db5f0c3c}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6321eea3-462a-45df-ae0a-42b944317ac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5394917299498, 29.0469854573172, 7.2, !- X,Y,Z Vertex 1 {m}
  11.3291963707388, 3.99401665133928, 7.2, !- X,Y,Z Vertex 2 {m}
  11.5480759184617, 9.67292917408713e-06, 7.2, !- X,Y,Z Vertex 3 {m}
  38.5369568174398, 29.1893683014344, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fb6789d3-f381-49e7-a916-9754340fc179}, !- Handle
  Building Story 2 Space 2,               !- Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c9c6806-21d0-48ab-87e0-8c60fa3ee38b}, !- Building Story Name
  {069c6172-a487-4171-9bb9-a8200d394869}; !- Thermal Zone Name

OS:Surface,
  {40b6f9d3-dc1f-494d-bccf-3be98cedb7e8}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {0edafac1-505f-4fdd-8efd-4f9183efdc45}, !- Construction Name
  {fb6789d3-f381-49e7-a916-9754340fc179}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5480759184617, 9.67292917408713e-06, 3.6, !- X,Y,Z Vertex 1 {m}
  1.1640111097222e-10, 10.0278232997883, 3.6, !- X,Y,Z Vertex 2 {m}
  3.99480324339098, 10.2316542285575, 3.6, !- X,Y,Z Vertex 3 {m}
  11.3291963707388, 3.99401665133928, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f06dc1a9-bb3a-4235-b5f7-bb8c01f7fb55}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb6789d3-f381-49e7-a916-9754340fc179}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1640111097222e-10, 10.0278232997883, 7.2, !- X,Y,Z Vertex 1 {m}
  1.1640111097222e-10, 10.0278232997883, 3.6, !- X,Y,Z Vertex 2 {m}
  11.5480759184617, 9.67292917408713e-06, 3.6, !- X,Y,Z Vertex 3 {m}
  11.5480759184617, 9.67292917408713e-06, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1742e1d2-e1e9-467f-a65f-7502ac1ea2a6}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {fb6789d3-f381-49e7-a916-9754340fc179}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99480324339098, 10.2316542285575, 7.2, !- X,Y,Z Vertex 1 {m}
  3.99480324339098, 10.2316542285575, 3.6, !- X,Y,Z Vertex 2 {m}
  1.1640111097222e-10, 10.0278232997883, 3.6, !- X,Y,Z Vertex 3 {m}
  1.1640111097222e-10, 10.0278232997883, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9304fc32-e8fa-4f58-ba39-239470c03bd4}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {fb6789d3-f381-49e7-a916-9754340fc179}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3291963707388, 3.99401665133928, 7.2, !- X,Y,Z Vertex 1 {m}
  11.3291963707388, 3.99401665133928, 3.6, !- X,Y,Z Vertex 2 {m}
  3.99480324339098, 10.2316542285575, 3.6, !- X,Y,Z Vertex 3 {m}
  3.99480324339098, 10.2316542285575, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8d3a26c-d562-4a85-b3b4-5e35766a1382}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {fb6789d3-f381-49e7-a916-9754340fc179}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5480759184617, 9.67292917408713e-06, 7.2, !- X,Y,Z Vertex 1 {m}
  11.5480759184617, 9.67292917408713e-06, 3.6, !- X,Y,Z Vertex 2 {m}
  11.3291963707388, 3.99401665133928, 3.6, !- X,Y,Z Vertex 3 {m}
  11.3291963707388, 3.99401665133928, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1932df3-9f10-4e05-98ca-91c7cfc46491}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb6789d3-f381-49e7-a916-9754340fc179}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3291963707388, 3.99401665133928, 7.2, !- X,Y,Z Vertex 1 {m}
  3.99480324339098, 10.2316542285575, 7.2, !- X,Y,Z Vertex 2 {m}
  1.1640111097222e-10, 10.0278232997883, 7.2, !- X,Y,Z Vertex 3 {m}
  11.5480759184617, 9.67292917408713e-06, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f88821b9-00b2-4d2e-8963-5359fa455aab}, !- Handle
  Building Story 2 Space 3,               !- Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c9c6806-21d0-48ab-87e0-8c60fa3ee38b}, !- Building Story Name
  {47fa9454-379b-4f9d-83db-ac4f081db761}; !- Thermal Zone Name

OS:Surface,
  {2cd4d6fb-6cbc-4b02-a57c-bbec93ff33ee}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {0edafac1-505f-4fdd-8efd-4f9183efdc45}, !- Construction Name
  {f88821b9-00b2-4d2e-8963-5359fa455aab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1640111097222e-10, 10.0278232997883, 3.6, !- X,Y,Z Vertex 1 {m}
  27.6080476137961, 39.4391224708085, 3.6, !- X,Y,Z Vertex 2 {m}
  27.735369353717, 35.4411493375142, 3.6, !- X,Y,Z Vertex 3 {m}
  3.99480324339098, 10.2316542285575, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67294eb2-1b7f-4ccc-8429-594fb3dd9593}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f88821b9-00b2-4d2e-8963-5359fa455aab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6080476137961, 39.4391224708085, 7.2, !- X,Y,Z Vertex 1 {m}
  27.6080476137961, 39.4391224708085, 3.6, !- X,Y,Z Vertex 2 {m}
  1.1640111097222e-10, 10.0278232997883, 3.6, !- X,Y,Z Vertex 3 {m}
  1.1640111097222e-10, 10.0278232997883, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {315b75db-5bfd-4566-9349-af491c147c3b}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {f88821b9-00b2-4d2e-8963-5359fa455aab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.735369353717, 35.4411493375142, 7.2, !- X,Y,Z Vertex 1 {m}
  27.735369353717, 35.4411493375142, 3.6, !- X,Y,Z Vertex 2 {m}
  27.6080476137961, 39.4391224708085, 3.6, !- X,Y,Z Vertex 3 {m}
  27.6080476137961, 39.4391224708085, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b5c4f0c-04e4-4ad4-a2c3-da1819062039}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {f88821b9-00b2-4d2e-8963-5359fa455aab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99480324339098, 10.2316542285575, 7.2, !- X,Y,Z Vertex 1 {m}
  3.99480324339098, 10.2316542285575, 3.6, !- X,Y,Z Vertex 2 {m}
  27.735369353717, 35.4411493375142, 3.6, !- X,Y,Z Vertex 3 {m}
  27.735369353717, 35.4411493375142, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88998349-ac1d-4539-bb9d-f583dc3a62e2}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {f88821b9-00b2-4d2e-8963-5359fa455aab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1640111097222e-10, 10.0278232997883, 7.2, !- X,Y,Z Vertex 1 {m}
  1.1640111097222e-10, 10.0278232997883, 3.6, !- X,Y,Z Vertex 2 {m}
  3.99480324339098, 10.2316542285575, 3.6, !- X,Y,Z Vertex 3 {m}
  3.99480324339098, 10.2316542285575, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e37ca478-b6de-44fc-8080-7d96c8321bb3}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f88821b9-00b2-4d2e-8963-5359fa455aab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99480324339098, 10.2316542285575, 7.2, !- X,Y,Z Vertex 1 {m}
  27.735369353717, 35.4411493375142, 7.2, !- X,Y,Z Vertex 2 {m}
  27.6080476137961, 39.4391224708085, 7.2, !- X,Y,Z Vertex 3 {m}
  1.1640111097222e-10, 10.0278232997883, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {02942045-50a8-4354-b4ab-59a8e98bdfe5}, !- Handle
  Building Story 2 Space 4,               !- Name
  {08381c5f-4fc8-4e45-b379-3fb7213e76ff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c9c6806-21d0-48ab-87e0-8c60fa3ee38b}, !- Building Story Name
  {c431eaa6-e210-4c0c-92fa-8696772bc0f2}; !- Thermal Zone Name

OS:Surface,
  {706e256f-c343-4b81-8144-e64220687c65}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {0edafac1-505f-4fdd-8efd-4f9183efdc45}, !- Construction Name
  {02942045-50a8-4354-b4ab-59a8e98bdfe5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6080476137961, 39.4391224708085, 3.6, !- X,Y,Z Vertex 1 {m}
  38.5369568174398, 29.1893683014344, 3.6, !- X,Y,Z Vertex 2 {m}
  34.5394917299498, 29.0469854573172, 3.6, !- X,Y,Z Vertex 3 {m}
  27.735369353717, 35.4411493375142, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d41e954-3a99-4dbf-80e3-ab52947300d0}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02942045-50a8-4354-b4ab-59a8e98bdfe5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.5369568174398, 29.1893683014344, 7.2, !- X,Y,Z Vertex 1 {m}
  38.5369568174398, 29.1893683014344, 3.6, !- X,Y,Z Vertex 2 {m}
  27.6080476137961, 39.4391224708085, 3.6, !- X,Y,Z Vertex 3 {m}
  27.6080476137961, 39.4391224708085, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8555cc20-0091-4367-91e0-ebf82c2a2bfc}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {02942045-50a8-4354-b4ab-59a8e98bdfe5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5394917299498, 29.0469854573172, 7.2, !- X,Y,Z Vertex 1 {m}
  34.5394917299498, 29.0469854573172, 3.6, !- X,Y,Z Vertex 2 {m}
  38.5369568174398, 29.1893683014344, 3.6, !- X,Y,Z Vertex 3 {m}
  38.5369568174398, 29.1893683014344, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acb6682c-4355-440a-94f2-d301680ec4cd}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {02942045-50a8-4354-b4ab-59a8e98bdfe5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.735369353717, 35.4411493375142, 7.2, !- X,Y,Z Vertex 1 {m}
  27.735369353717, 35.4411493375142, 3.6, !- X,Y,Z Vertex 2 {m}
  34.5394917299498, 29.0469854573172, 3.6, !- X,Y,Z Vertex 3 {m}
  34.5394917299498, 29.0469854573172, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8fbd0de-17d4-4af7-b760-d284da74d4a2}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {b26b47e2-8cc5-4b8b-9bda-79cba49c0d96}, !- Construction Name
  {02942045-50a8-4354-b4ab-59a8e98bdfe5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6080476137961, 39.4391224708085, 7.2, !- X,Y,Z Vertex 1 {m}
  27.6080476137961, 39.4391224708085, 3.6, !- X,Y,Z Vertex 2 {m}
  27.735369353717, 35.4411493375142, 3.6, !- X,Y,Z Vertex 3 {m}
  27.735369353717, 35.4411493375142, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04e533e6-519b-429a-bf89-2290f0d3ab29}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02942045-50a8-4354-b4ab-59a8e98bdfe5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.735369353717, 35.4411493375142, 7.2, !- X,Y,Z Vertex 1 {m}
  34.5394917299498, 29.0469854573172, 7.2, !- X,Y,Z Vertex 2 {m}
  38.5369568174398, 29.1893683014344, 7.2, !- X,Y,Z Vertex 3 {m}
  27.6080476137961, 39.4391224708085, 7.2; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {2c9c6806-21d0-48ab-87e0-8c60fa3ee38b}, !- Handle
  Building Story 2,                       !- Name
  7.2,                                    !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {3ba57a3c-04ae-48fe-a5ae-69af7a958967}, !- Handle
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0456e723-6727-4d44-88f7-71bcf5d52dc5}, !- Zone Air Inlet Port List
  {28f04d9f-cd12-44bc-90c0-766c7841e1c3}, !- Zone Air Exhaust Port List
  {dc653b8f-00d9-4fd5-8ddf-9b332f6ffd69}, !- Zone Air Node Name
  {971a0c5f-4d24-44e9-9743-19b1cb60845b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2cdba173-ee8c-453e-a853-77647b17ea60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f12af43-10a5-412e-ab69-28927687e2ec}, !- Handle
  Building Story 2 ThermalZone Zone Air Node, !- Name
  {dc653b8f-00d9-4fd5-8ddf-9b332f6ffd69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc653b8f-00d9-4fd5-8ddf-9b332f6ffd69}, !- Handle
  {3ba57a3c-04ae-48fe-a5ae-69af7a958967}, !- Source Object
  11,                                     !- Outlet Port
  {7f12af43-10a5-412e-ab69-28927687e2ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0456e723-6727-4d44-88f7-71bcf5d52dc5}, !- Handle
  {3ba57a3c-04ae-48fe-a5ae-69af7a958967}, !- HVAC Component
  {432dd8e8-505a-469c-aa45-265adf5816d8}; !- Port 1

OS:PortList,
  {28f04d9f-cd12-44bc-90c0-766c7841e1c3}, !- Handle
  {3ba57a3c-04ae-48fe-a5ae-69af7a958967}; !- HVAC Component

OS:PortList,
  {971a0c5f-4d24-44e9-9743-19b1cb60845b}, !- Handle
  {3ba57a3c-04ae-48fe-a5ae-69af7a958967}, !- HVAC Component
  {e053f66d-0b3b-4900-ac5a-6327b727b622}; !- Port 1

OS:Sizing:Zone,
  {6637c81b-f34a-4977-b5c4-cd91938a1573}, !- Handle
  {3ba57a3c-04ae-48fe-a5ae-69af7a958967}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7a745039-1c64-4d13-b9a5-344cc7696059}, !- Handle
  Building Story 2 ThermalZone Zone HVAC Equipment List, !- Name
  {3ba57a3c-04ae-48fe-a5ae-69af7a958967}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d72301a0-b103-4f39-a50d-d58ed701845c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {56b26101-ec9a-4f5c-a7af-41c5321e7017}, !- Handle
  Building Story 2 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc256890-ce0a-4613-a161-3b781ddc7f2e}, !- Zone Air Inlet Port List
  {a7921d61-40e9-4d97-b8b7-d4838c8adb7e}, !- Zone Air Exhaust Port List
  {e154da4d-c691-467b-93f8-2e1f4bc9b0e9}, !- Zone Air Node Name
  {494b608a-9e6d-4b68-be5b-5f6f0c1f7093}, !- Zone Return Air Port List
  {ce0feb9c-04a1-4c58-889b-b766b0e78ab8}, !- Primary Daylighting Control Name
  0.285,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {a19c6216-a5e5-4450-84df-61adbbe6e97f}, !- Secondary Daylighting Control Name
  0.047,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21388932-7375-44b8-9214-0c52fdb5f2eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {951ff2b5-9503-42c7-9f6c-23dcc1e49cfb}, !- Handle
  Building Story 2 ThermalZone 1 Zone Air Node, !- Name
  {e154da4d-c691-467b-93f8-2e1f4bc9b0e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e154da4d-c691-467b-93f8-2e1f4bc9b0e9}, !- Handle
  {56b26101-ec9a-4f5c-a7af-41c5321e7017}, !- Source Object
  11,                                     !- Outlet Port
  {951ff2b5-9503-42c7-9f6c-23dcc1e49cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc256890-ce0a-4613-a161-3b781ddc7f2e}, !- Handle
  {56b26101-ec9a-4f5c-a7af-41c5321e7017}, !- HVAC Component
  {a420aec6-1871-4eca-add6-b082befad3b0}; !- Port 1

OS:PortList,
  {a7921d61-40e9-4d97-b8b7-d4838c8adb7e}, !- Handle
  {56b26101-ec9a-4f5c-a7af-41c5321e7017}; !- HVAC Component

OS:PortList,
  {494b608a-9e6d-4b68-be5b-5f6f0c1f7093}, !- Handle
  {56b26101-ec9a-4f5c-a7af-41c5321e7017}, !- HVAC Component
  {eb9a716a-cbba-439f-aea9-b041ec744697}; !- Port 1

OS:Sizing:Zone,
  {88b598a6-3755-4c35-8696-9cf18bacfc42}, !- Handle
  {56b26101-ec9a-4f5c-a7af-41c5321e7017}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4a75d166-d5ef-4355-9b0e-7a9d622e9181}, !- Handle
  Building Story 2 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {56b26101-ec9a-4f5c-a7af-41c5321e7017}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0aa3baae-c693-48d4-ad64-b7626ffaebd2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {069c6172-a487-4171-9bb9-a8200d394869}, !- Handle
  Building Story 2 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec0fdad8-dbd5-44a2-a4a6-a10edf383dd6}, !- Zone Air Inlet Port List
  {fb209031-a34c-489e-9bee-4db1c5561d2d}, !- Zone Air Exhaust Port List
  {68e46e74-9e28-4f2a-b777-8c8fdc030478}, !- Zone Air Node Name
  {853df296-537a-4100-b27d-7158f6b972ab}, !- Zone Return Air Port List
  {b46b7fbe-5ba3-451b-9bb7-91901f13e4f2}, !- Primary Daylighting Control Name
  0.303,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {bee52ed6-a145-4078-83d6-3c1bd0d8cfd3}, !- Secondary Daylighting Control Name
  0.041,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {adfa24e7-ee4e-4ac2-90f9-f26a07721660}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d503928-923a-4b93-877f-7054deb223a8}, !- Handle
  Building Story 2 ThermalZone 2 Zone Air Node, !- Name
  {68e46e74-9e28-4f2a-b777-8c8fdc030478}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68e46e74-9e28-4f2a-b777-8c8fdc030478}, !- Handle
  {069c6172-a487-4171-9bb9-a8200d394869}, !- Source Object
  11,                                     !- Outlet Port
  {3d503928-923a-4b93-877f-7054deb223a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec0fdad8-dbd5-44a2-a4a6-a10edf383dd6}, !- Handle
  {069c6172-a487-4171-9bb9-a8200d394869}, !- HVAC Component
  {4c9c1391-1c22-4c01-ae13-d9045f754d0f}; !- Port 1

OS:PortList,
  {fb209031-a34c-489e-9bee-4db1c5561d2d}, !- Handle
  {069c6172-a487-4171-9bb9-a8200d394869}; !- HVAC Component

OS:PortList,
  {853df296-537a-4100-b27d-7158f6b972ab}, !- Handle
  {069c6172-a487-4171-9bb9-a8200d394869}, !- HVAC Component
  {4cd0cdcb-7ccf-4d37-92d9-5d4bd6d3c443}; !- Port 1

OS:Sizing:Zone,
  {f97e9f86-5508-4474-8adb-332f1fe7af3d}, !- Handle
  {069c6172-a487-4171-9bb9-a8200d394869}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1268d8ab-8f38-48b1-8c8d-e76a021cd449}, !- Handle
  Building Story 2 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {069c6172-a487-4171-9bb9-a8200d394869}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2cf2518-07a1-4783-a654-c1360694b012}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {47fa9454-379b-4f9d-83db-ac4f081db761}, !- Handle
  Building Story 2 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59a60465-8004-4f69-bc56-6519848aee1f}, !- Zone Air Inlet Port List
  {389ab00a-387b-48cd-be4a-63aa75c321f4}, !- Zone Air Exhaust Port List
  {3077ae10-f880-469c-adc8-25b7ae96b9f6}, !- Zone Air Node Name
  {154d9caf-5d61-4eed-af54-c8fe5e55ec6b}, !- Zone Return Air Port List
  {92eaf51e-5d1e-432c-9232-5a2862bf06c5}, !- Primary Daylighting Control Name
  0.29,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {e9759cc8-2173-43b2-9ac6-b8653e6a584f}, !- Secondary Daylighting Control Name
  0.045,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81cc361b-ddf7-4d2e-aeac-f61128d9a59e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {493b33ff-246d-41ba-a0a0-b09be87cfd44}, !- Handle
  Building Story 2 ThermalZone 3 Zone Air Node, !- Name
  {3077ae10-f880-469c-adc8-25b7ae96b9f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3077ae10-f880-469c-adc8-25b7ae96b9f6}, !- Handle
  {47fa9454-379b-4f9d-83db-ac4f081db761}, !- Source Object
  11,                                     !- Outlet Port
  {493b33ff-246d-41ba-a0a0-b09be87cfd44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59a60465-8004-4f69-bc56-6519848aee1f}, !- Handle
  {47fa9454-379b-4f9d-83db-ac4f081db761}, !- HVAC Component
  {66f13e41-b001-4938-b3a2-69ce14a4a654}; !- Port 1

OS:PortList,
  {389ab00a-387b-48cd-be4a-63aa75c321f4}, !- Handle
  {47fa9454-379b-4f9d-83db-ac4f081db761}; !- HVAC Component

OS:PortList,
  {154d9caf-5d61-4eed-af54-c8fe5e55ec6b}, !- Handle
  {47fa9454-379b-4f9d-83db-ac4f081db761}, !- HVAC Component
  {239425fa-6efe-4ac5-ac10-eec333f43ef2}; !- Port 1

OS:Sizing:Zone,
  {a989e958-1543-4e44-ae73-8d0c4ad0a213}, !- Handle
  {47fa9454-379b-4f9d-83db-ac4f081db761}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b214a5c9-868c-40ae-9ca9-f3e90fd11616}, !- Handle
  Building Story 2 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {47fa9454-379b-4f9d-83db-ac4f081db761}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {755a4a3a-cb25-4998-9952-cb99b26bfba4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {c431eaa6-e210-4c0c-92fa-8696772bc0f2}, !- Handle
  Building Story 2 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d032a090-8034-4d08-936b-cfe7a613541c}, !- Zone Air Inlet Port List
  {d405a624-90c1-40c0-b1b4-6a269953c999}, !- Zone Air Exhaust Port List
  {4e31c3ca-a5d9-444e-b31c-c056e3c39a3d}, !- Zone Air Node Name
  {8386d84c-8390-4f3b-8a6a-a147b6c0e3f5}, !- Zone Return Air Port List
  {87a30490-8115-4634-b4b3-807be2847512}, !- Primary Daylighting Control Name
  0.303,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {c9996dca-2614-4cba-bc19-c16077f003ac}, !- Secondary Daylighting Control Name
  0.041,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fbd4e5b6-90aa-40c9-a421-116b1ed65240}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b83e5db5-3fbb-4a6f-a658-f09930fe6782}, !- Handle
  Building Story 2 ThermalZone 4 Zone Air Node, !- Name
  {4e31c3ca-a5d9-444e-b31c-c056e3c39a3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e31c3ca-a5d9-444e-b31c-c056e3c39a3d}, !- Handle
  {c431eaa6-e210-4c0c-92fa-8696772bc0f2}, !- Source Object
  11,                                     !- Outlet Port
  {b83e5db5-3fbb-4a6f-a658-f09930fe6782}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d032a090-8034-4d08-936b-cfe7a613541c}, !- Handle
  {c431eaa6-e210-4c0c-92fa-8696772bc0f2}, !- HVAC Component
  {b099b2d7-f8da-4998-a0b3-459b7932783e}; !- Port 1

OS:PortList,
  {d405a624-90c1-40c0-b1b4-6a269953c999}, !- Handle
  {c431eaa6-e210-4c0c-92fa-8696772bc0f2}; !- HVAC Component

OS:PortList,
  {8386d84c-8390-4f3b-8a6a-a147b6c0e3f5}, !- Handle
  {c431eaa6-e210-4c0c-92fa-8696772bc0f2}, !- HVAC Component
  {6e4dd4c6-6130-4e86-af1b-9ff46357bbcd}; !- Port 1

OS:Sizing:Zone,
  {a78ee057-dbd6-4307-8f86-97291e31dc31}, !- Handle
  {c431eaa6-e210-4c0c-92fa-8696772bc0f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f4d6788f-f3f3-4a2d-9eb8-24ac48069862}, !- Handle
  Building Story 2 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {c431eaa6-e210-4c0c-92fa-8696772bc0f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {436acea2-8d01-417f-9be3-fa8ae3362938}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {78cd27bc-1131-4610-9279-b13a7929c964}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f211154b-6d6d-44cd-8d1d-f973335670d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.565319701969, 0.0186593895584599, 1.84338183679065, !- X,Y,Z Vertex 1 {m}
  11.565319701969, 0.0186593895584599, 0.762, !- X,Y,Z Vertex 2 {m}
  38.5197130339325, 29.1707185848051, 0.762, !- X,Y,Z Vertex 3 {m}
  38.5197130339325, 29.1707185848051, 1.84338183679065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e60c192b-5915-45af-8959-25a88d81d64d}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a7d3a4a-9f19-444e-b869-9daa9f046073}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0191784814736041, 10.011169595911, 1.84559917734666, !- X,Y,Z Vertex 1 {m}
  0.0191784814736041, 10.011169595911, 0.762, !- X,Y,Z Vertex 2 {m}
  11.5288974371045, 0.0166633768064344, 0.762, !- X,Y,Z Vertex 3 {m}
  11.5288974371045, 0.0166633768064344, 1.84559917734666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8749a9b-81dd-4565-a56b-f02b07589172}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d336aa28-082b-47d5-986c-f6f86a8c6f22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.590663798488, 39.4206032115, 1.84336179087466, !- X,Y,Z Vertex 1 {m}
  27.590663798488, 39.4206032115, 0.762,  !- X,Y,Z Vertex 2 {m}
  0.0173838154244592, 10.0463425590968, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0173838154244592, 10.0463425590968, 1.84336179087466; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43f864b8-ac78-4f15-a45a-8ae55cdc9db9}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ff7e489-8271-4635-b7a8-5a7c5eb5f8c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.5184298731173, 29.2067439261447, 1.84567413985765, !- X,Y,Z Vertex 1 {m}
  38.5184298731173, 29.2067439261447, 0.762, !- X,Y,Z Vertex 2 {m}
  27.6265745581186, 39.4217468460982, 0.762, !- X,Y,Z Vertex 3 {m}
  27.6265745581186, 39.4217468460982, 1.84567413985765; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {129f2d5e-f16f-4675-ad7c-85228f31e6b5}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70b48178-d193-4563-af15-c71a834cc176}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.565319701969, 0.0186593895584599, 5.44338183679065, !- X,Y,Z Vertex 1 {m}
  11.565319701969, 0.0186593895584599, 4.362, !- X,Y,Z Vertex 2 {m}
  38.5197130339325, 29.1707185848051, 4.362, !- X,Y,Z Vertex 3 {m}
  38.5197130339325, 29.1707185848051, 5.44338183679065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf2ae0e9-eeb1-47f6-8c31-62ef6dcc68c6}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f06dc1a9-bb3a-4235-b5f7-bb8c01f7fb55}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0191784814736041, 10.011169595911, 5.44559917734666, !- X,Y,Z Vertex 1 {m}
  0.0191784814736041, 10.011169595911, 4.362, !- X,Y,Z Vertex 2 {m}
  11.5288974371045, 0.0166633768064344, 4.362, !- X,Y,Z Vertex 3 {m}
  11.5288974371045, 0.0166633768064344, 5.44559917734666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d29bc40-e8db-4a82-9934-b38205222505}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67294eb2-1b7f-4ccc-8429-594fb3dd9593}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.590663798488, 39.4206032115, 5.44336179087466, !- X,Y,Z Vertex 1 {m}
  27.590663798488, 39.4206032115, 4.362,  !- X,Y,Z Vertex 2 {m}
  0.0173838154244592, 10.0463425590968, 4.362, !- X,Y,Z Vertex 3 {m}
  0.0173838154244592, 10.0463425590968, 5.44336179087466; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17f6ee41-2708-4fc3-9b22-af3cde08443c}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d41e954-3a99-4dbf-80e3-ab52947300d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.5184298731173, 29.2067439261447, 5.44567413985765, !- X,Y,Z Vertex 1 {m}
  38.5184298731173, 29.2067439261447, 4.362, !- X,Y,Z Vertex 2 {m}
  27.6265745581186, 39.4217468460982, 4.362, !- X,Y,Z Vertex 3 {m}
  27.6265745581186, 39.4217468460982, 5.44567413985765; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {99a2c24b-ac60-4dfa-9c8d-d5d7322d5561}, !- Handle
  Building mall_1 Space,                  !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {820dd354-a177-446c-b86d-49e663649e9d}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {99a2c24b-ac60-4dfa-9c8d-d5d7322d5561}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -163.000078532072, 82.4214981720435, 6, !- X,Y,Z Vertex 1 {m}
  -163.000078532072, 82.4214981720435, 0, !- X,Y,Z Vertex 2 {m}
  -142.129611670452, 24.6362120662211, 0, !- X,Y,Z Vertex 3 {m}
  -142.129611670452, 24.6362120662211, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c24764cf-2f0c-4b95-83f7-d8893e245e9c}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {99a2c24b-ac60-4dfa-9c8d-d5d7322d5561}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -142.129611670452, 24.6362120662211, 6, !- X,Y,Z Vertex 1 {m}
  -142.129611670452, 24.6362120662211, 0, !- X,Y,Z Vertex 2 {m}
  -79.3878792320369, 47.1337944566203, 0, !- X,Y,Z Vertex 3 {m}
  -79.3878792320369, 47.1337944566203, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d1353337-b59b-4dcc-b989-50fed97c05d3}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {99a2c24b-ac60-4dfa-9c8d-d5d7322d5561}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -79.3878792320369, 47.1337944566203, 0, !- X,Y,Z Vertex 1 {m}
  -142.129611670452, 24.6362120662211, 0, !- X,Y,Z Vertex 2 {m}
  -163.000078532072, 82.4214981720435, 0, !- X,Y,Z Vertex 3 {m}
  -100.258803914677, 104.918703378105, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a967aaec-0a50-48df-bd9d-1b487daf25b7}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {99a2c24b-ac60-4dfa-9c8d-d5d7322d5561}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.258803914677, 104.918703378105, 6, !- X,Y,Z Vertex 1 {m}
  -100.258803914677, 104.918703378105, 0, !- X,Y,Z Vertex 2 {m}
  -163.000078532072, 82.4214981720435, 0, !- X,Y,Z Vertex 3 {m}
  -163.000078532072, 82.4214981720435, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4d96deb1-0058-47ed-b342-f8827824ce72}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {99a2c24b-ac60-4dfa-9c8d-d5d7322d5561}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -79.3878792320369, 47.1337944566203, 6, !- X,Y,Z Vertex 1 {m}
  -79.3878792320369, 47.1337944566203, 0, !- X,Y,Z Vertex 2 {m}
  -100.258803914677, 104.918703378105, 0, !- X,Y,Z Vertex 3 {m}
  -100.258803914677, 104.918703378105, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {57cd92b1-0a92-4b87-8e4f-31ae3e2df1fd}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {99a2c24b-ac60-4dfa-9c8d-d5d7322d5561}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.258803914677, 104.918703378105, 6, !- X,Y,Z Vertex 1 {m}
  -163.000078532072, 82.4214981720435, 6, !- X,Y,Z Vertex 2 {m}
  -142.129611670452, 24.6362120662211, 6, !- X,Y,Z Vertex 3 {m}
  -79.3878792320369, 47.1337944566203, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1d514578-5796-4e51-88dc-74f54ba14790}, !- Handle
  Building hotel_1 Space,                 !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {1bc0472a-3f10-43f3-acef-bccaa082f80e}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {1d514578-5796-4e51-88dc-74f54ba14790}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  77.2880728622615, 118.434556835188, 0,  !- X,Y,Z Vertex 1 {m}
  65.7007148623826, 150.513893908533, 0,  !- X,Y,Z Vertex 2 {m}
  27.9491906301386, 136.279368554616, 0,  !- X,Y,Z Vertex 3 {m}
  22.6012856617231, 151.085232655682, 0,  !- X,Y,Z Vertex 4 {m}
  86.4475127106701, 173.74831728504, 0,   !- X,Y,Z Vertex 5 {m}
  103.085886662384, 127.68584335576, 0;   !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {b93c26de-9da2-407d-b862-4f70479bc683}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {1d514578-5796-4e51-88dc-74f54ba14790}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.9491906301386, 136.279368554616, 18, !- X,Y,Z Vertex 1 {m}
  27.9491906301386, 136.279368554616, 0,  !- X,Y,Z Vertex 2 {m}
  65.7007148623826, 150.513893908533, 0,  !- X,Y,Z Vertex 3 {m}
  65.7007148623826, 150.513893908533, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {162f81fc-feca-45db-acc0-85a54d83c4d4}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {1d514578-5796-4e51-88dc-74f54ba14790}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.6012856617231, 151.085232655682, 18, !- X,Y,Z Vertex 1 {m}
  22.6012856617231, 151.085232655682, 0,  !- X,Y,Z Vertex 2 {m}
  27.9491906301386, 136.279368554616, 0,  !- X,Y,Z Vertex 3 {m}
  27.9491906301386, 136.279368554616, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1f683065-4465-4c61-9731-0d0acb87c1bf}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {1d514578-5796-4e51-88dc-74f54ba14790}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  65.7007148623826, 150.513893908533, 18, !- X,Y,Z Vertex 1 {m}
  65.7007148623826, 150.513893908533, 0,  !- X,Y,Z Vertex 2 {m}
  77.2880728622615, 118.434556835188, 0,  !- X,Y,Z Vertex 3 {m}
  77.2880728622615, 118.434556835188, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {278c2bf0-cc8a-4d08-9dfa-3cdec0181c40}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {1d514578-5796-4e51-88dc-74f54ba14790}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  103.085886662384, 127.68584335576, 18,  !- X,Y,Z Vertex 1 {m}
  86.4475127106701, 173.74831728504, 18,  !- X,Y,Z Vertex 2 {m}
  22.6012856617231, 151.085232655682, 18, !- X,Y,Z Vertex 3 {m}
  27.9491906301386, 136.279368554616, 18, !- X,Y,Z Vertex 4 {m}
  65.7007148623826, 150.513893908533, 18, !- X,Y,Z Vertex 5 {m}
  77.2880728622615, 118.434556835188, 18; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {c9dc7b42-12bc-4780-862c-b923ef274a8e}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {1d514578-5796-4e51-88dc-74f54ba14790}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  103.085886662384, 127.68584335576, 18,  !- X,Y,Z Vertex 1 {m}
  103.085886662384, 127.68584335576, 0,   !- X,Y,Z Vertex 2 {m}
  86.4475127106701, 173.74831728504, 0,   !- X,Y,Z Vertex 3 {m}
  86.4475127106701, 173.74831728504, 18;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e762f305-3ef3-4c42-877f-627d9583ca85}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {1d514578-5796-4e51-88dc-74f54ba14790}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  77.2880728622615, 118.434556835188, 18, !- X,Y,Z Vertex 1 {m}
  77.2880728622615, 118.434556835188, 0,  !- X,Y,Z Vertex 2 {m}
  103.085886662384, 127.68584335576, 0,   !- X,Y,Z Vertex 3 {m}
  103.085886662384, 127.68584335576, 18;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a66514f7-f19b-4e71-8f59-1e305dcd6697}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {1d514578-5796-4e51-88dc-74f54ba14790}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  86.4475127106701, 173.74831728504, 18,  !- X,Y,Z Vertex 1 {m}
  86.4475127106701, 173.74831728504, 0,   !- X,Y,Z Vertex 2 {m}
  22.6012856617231, 151.085232655682, 0,  !- X,Y,Z Vertex 3 {m}
  22.6012856617231, 151.085232655682, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c993a2e1-6b80-4f56-80aa-f316b3402678}, !- Handle
  Building office_1 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {57f54060-cf98-4d4c-aa86-83614ed06e16}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {c993a2e1-6b80-4f56-80aa-f316b3402678}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -41.6612375696369, 110.88788478035, 9,  !- X,Y,Z Vertex 1 {m}
  -41.6612375696369, 110.88788478035, 0,  !- X,Y,Z Vertex 2 {m}
  -3.27383621178942, 124.653182290188, 0, !- X,Y,Z Vertex 3 {m}
  -3.27383621178942, 124.653182290188, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {50480079-0a83-4be5-b3aa-e7949cfdff2b}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {c993a2e1-6b80-4f56-80aa-f316b3402678}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.84450959243291, 140.076007856386, 9, !- X,Y,Z Vertex 1 {m}
  -47.2318361886087, 126.310771947949, 9, !- X,Y,Z Vertex 2 {m}
  -41.6612375696369, 110.88788478035, 9,  !- X,Y,Z Vertex 3 {m}
  -3.27383621178942, 124.653182290188, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {be700e99-023b-4db8-8bd5-9b044848082e}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {c993a2e1-6b80-4f56-80aa-f316b3402678}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.27383621178942, 124.653182290188, 9, !- X,Y,Z Vertex 1 {m}
  -3.27383621178942, 124.653182290188, 0, !- X,Y,Z Vertex 2 {m}
