  -41.4983292134116, 83.5588373143384, 0, !- X,Y,Z Vertex 3 {m}
  -41.4983292134116, 83.5588373143384, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {490de229-37c8-4975-9c6d-536790deb7aa}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {61d2b9a0-ba3a-4c3a-abf8-3698f5203955}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -47.0689170712085, 98.9816937720941, 9, !- X,Y,Z Vertex 1 {m}
  -47.0689170712085, 98.9816937720941, 0, !- X,Y,Z Vertex 2 {m}
  -85.4563199960752, 85.2166707254368, 0, !- X,Y,Z Vertex 3 {m}
  -85.4563199960752, 85.2166707254368, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d57cdfd3-6b42-4147-bcbb-a102800ee611}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {61d2b9a0-ba3a-4c3a-abf8-3698f5203955}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -47.0689170712085, 98.9816937720941, 9, !- X,Y,Z Vertex 1 {m}
  -85.4563199960752, 85.2166707254368, 9, !- X,Y,Z Vertex 2 {m}
  -79.8858069002923, 69.7937526666932, 9, !- X,Y,Z Vertex 3 {m}
  -41.4983292134116, 83.5588373143384, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2dbf7c48-df75-4355-be1f-e62011705b37}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {61d2b9a0-ba3a-4c3a-abf8-3698f5203955}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -41.4983292134116, 83.5588373143384, 0, !- X,Y,Z Vertex 1 {m}
  -79.8858069002923, 69.7937526666932, 0, !- X,Y,Z Vertex 2 {m}
  -85.4563199960752, 85.2166707254368, 0, !- X,Y,Z Vertex 3 {m}
  -47.0689170712085, 98.9816937720941, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9643d93d-c7ac-486c-a366-35942c01a797}, !- Handle
  Building office_2 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {6fc15e53-9c4c-4d7e-ae3d-4a82b93a6dda}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {9643d93d-c7ac-486c-a366-35942c01a797}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.0703298906233, 42.5516946641548, 0, !- X,Y,Z Vertex 1 {m}
  -99.6769741306344, 35.5211855644735, 0, !- X,Y,Z Vertex 2 {m}
  -113.78885021436, 74.592753538176, 0,   !- X,Y,Z Vertex 3 {m}
  -94.1823027110131, 81.6231829432931, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {baa961a0-4de7-4149-a9aa-da1eb5a3ab68}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {9643d93d-c7ac-486c-a366-35942c01a797}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -113.78885021436, 74.592753538176, 18,  !- X,Y,Z Vertex 1 {m}
  -113.78885021436, 74.592753538176, 0,   !- X,Y,Z Vertex 2 {m}
  -99.6769741306344, 35.5211855644735, 0, !- X,Y,Z Vertex 3 {m}
  -99.6769741306344, 35.5211855644735, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {83fa102e-93b8-4b79-a820-6990ab75f5ec}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {9643d93d-c7ac-486c-a366-35942c01a797}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.0703298906233, 42.5516946641548, 18, !- X,Y,Z Vertex 1 {m}
  -80.0703298906233, 42.5516946641548, 0, !- X,Y,Z Vertex 2 {m}
  -94.1823027110131, 81.6231829432931, 0, !- X,Y,Z Vertex 3 {m}
  -94.1823027110131, 81.6231829432931, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {eb9565fe-d3f4-4bab-b0a4-0ac8fcd0ebcd}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {9643d93d-c7ac-486c-a366-35942c01a797}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -94.1823027110131, 81.6231829432931, 18, !- X,Y,Z Vertex 1 {m}
  -94.1823027110131, 81.6231829432931, 0, !- X,Y,Z Vertex 2 {m}
  -113.78885021436, 74.592753538176, 0,   !- X,Y,Z Vertex 3 {m}
  -113.78885021436, 74.592753538176, 18;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3ac42eb1-4e52-4771-89a5-43ed81e3b1c4}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {9643d93d-c7ac-486c-a366-35942c01a797}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -99.6769741306344, 35.5211855644735, 18, !- X,Y,Z Vertex 1 {m}
  -99.6769741306344, 35.5211855644735, 0, !- X,Y,Z Vertex 2 {m}
  -80.0703298906233, 42.5516946641548, 0, !- X,Y,Z Vertex 3 {m}
  -80.0703298906233, 42.5516946641548, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aa2a5d79-6beb-46f0-9e0e-eeb18bbffcf9}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {9643d93d-c7ac-486c-a366-35942c01a797}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -94.1823027110131, 81.6231829432931, 18, !- X,Y,Z Vertex 1 {m}
  -113.78885021436, 74.592753538176, 18,  !- X,Y,Z Vertex 2 {m}
  -99.6769741306344, 35.5211855644735, 18, !- X,Y,Z Vertex 3 {m}
  -80.0703298906233, 42.5516946641548, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {239d9acb-d6e1-4d81-abb2-b8e439448c66}, !- Handle
  Building office_3 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {b2eb0721-3621-4fc0-9100-86c520a5aa75}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {239d9acb-d6e1-4d81-abb2-b8e439448c66}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.2658956462837, 73.3486307343727, 9, !- X,Y,Z Vertex 1 {m}
  -14.2658956462837, 73.3486307343727, 0, !- X,Y,Z Vertex 2 {m}
  -69.3498713292075, 14.8066360365048, 0, !- X,Y,Z Vertex 3 {m}
  -69.3498713292075, 14.8066360365048, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f3649713-06a6-4cf2-94d5-0d34fdaa343d}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {239d9acb-d6e1-4d81-abb2-b8e439448c66}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.93386693444532, 62.4407670796162, 9, !- X,Y,Z Vertex 1 {m}
  -1.93386693444532, 62.4407670796162, 0, !- X,Y,Z Vertex 2 {m}
  -14.2658956462837, 73.3486307343727, 0, !- X,Y,Z Vertex 3 {m}
  -14.2658956462837, 73.3486307343727, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {155ad5de-2f02-49b7-85ef-5c603d17f31f}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {239d9acb-d6e1-4d81-abb2-b8e439448c66}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -69.3498713292075, 14.8066360365048, 9, !- X,Y,Z Vertex 1 {m}
  -69.3498713292075, 14.8066360365048, 0, !- X,Y,Z Vertex 2 {m}
  -57.3398841215663, 2.85399840266615, 0, !- X,Y,Z Vertex 3 {m}
  -57.3398841215663, 2.85399840266615, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8ca39233-b6b5-4af8-b050-7a9031d8a34f}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {239d9acb-d6e1-4d81-abb2-b8e439448c66}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -57.3398841215663, 2.85399840266615, 0, !- X,Y,Z Vertex 1 {m}
  -69.3498713292075, 14.8066360365048, 0, !- X,Y,Z Vertex 2 {m}
  -14.2658956462837, 73.3486307343727, 0, !- X,Y,Z Vertex 3 {m}
  -1.93386693444532, 62.4407670796162, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8cf037d7-4fe2-4dc0-af5f-cbecf6092e29}, !- Handle
  Shading Surface 31,                     !- Name
  ,                                       !- Construction Name
  {239d9acb-d6e1-4d81-abb2-b8e439448c66}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.93386693444532, 62.4407670796162, 9, !- X,Y,Z Vertex 1 {m}
  -14.2658956462837, 73.3486307343727, 9, !- X,Y,Z Vertex 2 {m}
  -69.3498713292075, 14.8066360365048, 9, !- X,Y,Z Vertex 3 {m}
  -57.3398841215663, 2.85399840266615, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {30f3aba4-7995-46e6-9e51-8d8811425f42}, !- Handle
  Shading Surface 32,                     !- Name
  ,                                       !- Construction Name
  {239d9acb-d6e1-4d81-abb2-b8e439448c66}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -57.3398841215663, 2.85399840266615, 9, !- X,Y,Z Vertex 1 {m}
  -57.3398841215663, 2.85399840266615, 0, !- X,Y,Z Vertex 2 {m}
  -1.93386693444532, 62.4407670796162, 0, !- X,Y,Z Vertex 3 {m}
  -1.93386693444532, 62.4407670796162, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b281b2c0-8746-48bd-a60d-188bbd2645ab}, !- Handle
  Building office_4 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {02531fdc-becb-4b62-baef-efddc7cdabf0}, !- Handle
  Shading Surface 33,                     !- Name
  ,                                       !- Construction Name
  {b281b2c0-8746-48bd-a60d-188bbd2645ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  76.476802917859, -21.398393920047, 6,   !- X,Y,Z Vertex 1 {m}
  61.3074381557318, -26.8381866500314, 6, !- X,Y,Z Vertex 2 {m}
  75.3833744517682, -65.8071461733204, 6, !- X,Y,Z Vertex 3 {m}
  90.5528138603757, -60.3672919461159, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8534571e-02fe-49f2-b1e0-798e5f41393a}, !- Handle
  Shading Surface 34,                     !- Name
  ,                                       !- Construction Name
  {b281b2c0-8746-48bd-a60d-188bbd2645ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  61.3074381557318, -26.8381866500314, 6, !- X,Y,Z Vertex 1 {m}
  61.3074381557318, -26.8381866500314, 0, !- X,Y,Z Vertex 2 {m}
  75.3833744517682, -65.8071461733204, 0, !- X,Y,Z Vertex 3 {m}
  75.3833744517682, -65.8071461733204, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ae4c1d9e-7d1c-44d6-b8ce-edb35c0d1346}, !- Handle
  Shading Surface 35,                     !- Name
  ,                                       !- Construction Name
  {b281b2c0-8746-48bd-a60d-188bbd2645ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  90.5528138603757, -60.3672919461159, 6, !- X,Y,Z Vertex 1 {m}
  90.5528138603757, -60.3672919461159, 0, !- X,Y,Z Vertex 2 {m}
  76.476802917859, -21.398393920047, 0,   !- X,Y,Z Vertex 3 {m}
  76.476802917859, -21.398393920047, 6;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9a937cb2-eb64-499e-b67b-3da00ee594e9}, !- Handle
  Shading Surface 36,                     !- Name
  ,                                       !- Construction Name
  {b281b2c0-8746-48bd-a60d-188bbd2645ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  90.5528138603757, -60.3672919461159, 0, !- X,Y,Z Vertex 1 {m}
  75.3833744517682, -65.8071461733204, 0, !- X,Y,Z Vertex 2 {m}
  61.3074381557318, -26.8381866500314, 0, !- X,Y,Z Vertex 3 {m}
  76.476802917859, -21.398393920047, 0;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7903a1c7-9f86-4d41-a97b-9857950677be}, !- Handle
  Shading Surface 37,                     !- Name
  ,                                       !- Construction Name
  {b281b2c0-8746-48bd-a60d-188bbd2645ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  75.3833744517682, -65.8071461733204, 6, !- X,Y,Z Vertex 1 {m}
  75.3833744517682, -65.8071461733204, 0, !- X,Y,Z Vertex 2 {m}
  90.5528138603757, -60.3672919461159, 0, !- X,Y,Z Vertex 3 {m}
  90.5528138603757, -60.3672919461159, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {210c3a43-708e-446d-81a4-1c320e65d8fd}, !- Handle
  Shading Surface 38,                     !- Name
  ,                                       !- Construction Name
  {b281b2c0-8746-48bd-a60d-188bbd2645ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  76.476802917859, -21.398393920047, 6,   !- X,Y,Z Vertex 1 {m}
  76.476802917859, -21.398393920047, 0,   !- X,Y,Z Vertex 2 {m}
  61.3074381557318, -26.8381866500314, 0, !- X,Y,Z Vertex 3 {m}
  61.3074381557318, -26.8381866500314, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6fb2d21a-5bf0-4d2f-b518-d151f53afaff}, !- Handle
  Building office_5 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {59c7400f-fc69-48fb-a2bd-187f1a7d5c9c}, !- Handle
  Shading Surface 39,                     !- Name
  ,                                       !- Construction Name
  {6fb2d21a-5bf0-4d2f-b518-d151f53afaff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  106.213569013815, -104.69127500813, 6,  !- X,Y,Z Vertex 1 {m}
  106.213569013815, -104.69127500813, 0,  !- X,Y,Z Vertex 2 {m}
  92.0630987824615, -65.5165189562329, 0, !- X,Y,Z Vertex 3 {m}
  92.0630987824615, -65.5165189562329, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ce8356b0-abf1-4167-82d2-189c928b4ee5}, !- Handle
  Shading Surface 40,                     !- Name
  ,                                       !- Construction Name
  {6fb2d21a-5bf0-4d2f-b518-d151f53afaff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  92.0630987824615, -65.5165189562329, 6, !- X,Y,Z Vertex 1 {m}
  77.4096172970067, -70.7713517157525, 6, !- X,Y,Z Vertex 2 {m}
  91.5600150444022, -109.946167490666, 6, !- X,Y,Z Vertex 3 {m}
  106.213569013815, -104.69127500813, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cdf522a5-f1a6-4210-b4bc-fb12e5234876}, !- Handle
  Shading Surface 41,                     !- Name
  ,                                       !- Construction Name
  {6fb2d21a-5bf0-4d2f-b518-d151f53afaff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  92.0630987824615, -65.5165189562329, 6, !- X,Y,Z Vertex 1 {m}
  92.0630987824615, -65.5165189562329, 0, !- X,Y,Z Vertex 2 {m}
  77.4096172970067, -70.7713517157525, 0, !- X,Y,Z Vertex 3 {m}
  77.4096172970067, -70.7713517157525, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a0d62e15-a5e6-4a3c-9706-234b1063caaa}, !- Handle
  Shading Surface 42,                     !- Name
  ,                                       !- Construction Name
  {6fb2d21a-5bf0-4d2f-b518-d151f53afaff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  77.4096172970067, -70.7713517157525, 6, !- X,Y,Z Vertex 1 {m}
  77.4096172970067, -70.7713517157525, 0, !- X,Y,Z Vertex 2 {m}
  91.5600150444022, -109.946167490666, 0, !- X,Y,Z Vertex 3 {m}
  91.5600150444022, -109.946167490666, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6d651ee5-68e3-4ed3-9070-bf390a5bcd8b}, !- Handle
  Shading Surface 43,                     !- Name
  ,                                       !- Construction Name
  {6fb2d21a-5bf0-4d2f-b518-d151f53afaff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  106.213569013815, -104.69127500813, 0,  !- X,Y,Z Vertex 1 {m}
  91.5600150444022, -109.946167490666, 0, !- X,Y,Z Vertex 2 {m}
  77.4096172970067, -70.7713517157525, 0, !- X,Y,Z Vertex 3 {m}
  92.0630987824615, -65.5165189562329, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cc5ea6a3-cef4-4aa5-8114-b692ebac6f17}, !- Handle
  Shading Surface 44,                     !- Name
  ,                                       !- Construction Name
  {6fb2d21a-5bf0-4d2f-b518-d151f53afaff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  91.5600150444022, -109.946167490666, 6, !- X,Y,Z Vertex 1 {m}
  91.5600150444022, -109.946167490666, 0, !- X,Y,Z Vertex 2 {m}
  106.213569013815, -104.69127500813, 0,  !- X,Y,Z Vertex 3 {m}
  106.213569013815, -104.69127500813, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {915362a4-13ba-42d5-bc50-1d45be3ea24a}, !- Handle
  Building office_7 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {a40432fd-4dd0-4b1c-a14c-def9f0056f3d}, !- Handle
  Shading Surface 45,                     !- Name
  ,                                       !- Construction Name
  {915362a4-13ba-42d5-bc50-1d45be3ea24a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.311934454292417, -11.9052085232218, 6, !- X,Y,Z Vertex 1 {m}
  0.311934454292417, -11.9052085232218, 0, !- X,Y,Z Vertex 2 {m}
  -10.6169179133493, -1.65539375219403, 0, !- X,Y,Z Vertex 3 {m}
  -10.6169179133493, -1.65539375219403, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f7f5cb33-5598-49db-acf0-aca4b420dd77}, !- Handle
  Shading Surface 46,                     !- Name
  ,                                       !- Construction Name
  {915362a4-13ba-42d5-bc50-1d45be3ea24a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.225128614984, -31.0665398335363, 6, !- X,Y,Z Vertex 1 {m}
  -38.225128614984, -31.0665398335363, 0, !- X,Y,Z Vertex 2 {m}
  -26.6771083019772, -41.0944174953984, 0, !- X,Y,Z Vertex 3 {m}
  -26.6771083019772, -41.0944174953984, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6e76ff66-8d20-408a-bc48-f18d9a37a912}, !- Handle
  Shading Surface 47,                     !- Name
  ,                                       !- Construction Name
  {915362a4-13ba-42d5-bc50-1d45be3ea24a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.6771083019772, -41.0944174953984, 6, !- X,Y,Z Vertex 1 {m}
  -26.6771083019772, -41.0944174953984, 0, !- X,Y,Z Vertex 2 {m}
  0.311934454292417, -11.9052085232218, 0, !- X,Y,Z Vertex 3 {m}
  0.311934454292417, -11.9052085232218, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {61f33845-1386-4e70-9eff-134886034723}, !- Handle
  Shading Surface 48,                     !- Name
  ,                                       !- Construction Name
  {915362a4-13ba-42d5-bc50-1d45be3ea24a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.6169179133493, -1.65539375219403, 6, !- X,Y,Z Vertex 1 {m}
  -38.225128614984, -31.0665398335363, 6, !- X,Y,Z Vertex 2 {m}
  -26.6771083019772, -41.0944174953984, 6, !- X,Y,Z Vertex 3 {m}
  0.311934454292417, -11.9052085232218, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {72d0cdc7-da9b-4a36-aad0-bc52299b6975}, !- Handle
  Shading Surface 49,                     !- Name
  ,                                       !- Construction Name
  {915362a4-13ba-42d5-bc50-1d45be3ea24a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.6169179133493, -1.65539375219403, 6, !- X,Y,Z Vertex 1 {m}
  -10.6169179133493, -1.65539375219403, 0, !- X,Y,Z Vertex 2 {m}
  -38.225128614984, -31.0665398335363, 0, !- X,Y,Z Vertex 3 {m}
  -38.225128614984, -31.0665398335363, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {79762a77-5030-4010-a9ec-67130395caee}, !- Handle
  Shading Surface 50,                     !- Name
  ,                                       !- Construction Name
  {915362a4-13ba-42d5-bc50-1d45be3ea24a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.311934454292417, -11.9052085232218, 0, !- X,Y,Z Vertex 1 {m}
  -26.6771083019772, -41.0944174953984, 0, !- X,Y,Z Vertex 2 {m}
  -38.225128614984, -31.0665398335363, 0, !- X,Y,Z Vertex 3 {m}
  -10.6169179133493, -1.65539375219403, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0ac20fd9-9b76-4232-a842-08765ca27e09}, !- Handle
  Building res_5 Space,                   !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {aea20655-d0e5-4793-83df-b082f6b91bef}, !- Handle
  Shading Surface 51,                     !- Name
  ,                                       !- Construction Name
  {0ac20fd9-9b76-4232-a842-08765ca27e09}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.8475630525553, -151.33916697024, 6,  !- X,Y,Z Vertex 1 {m}
  -2.8475630525553, -151.33916697024, 0,  !- X,Y,Z Vertex 2 {m}
  7.41829352583721, -147.395220165128, 0, !- X,Y,Z Vertex 3 {m}
  7.41829352583721, -147.395220165128, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1a472734-3e32-43d8-98c8-df3ede3b5b77}, !- Handle
  Shading Surface 52,                     !- Name
  ,                                       !- Construction Name
  {0ac20fd9-9b76-4232-a842-08765ca27e09}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.41829352583721, -147.395220165128, 0, !- X,Y,Z Vertex 1 {m}
  -2.8475630525553, -151.33916697024, 0,  !- X,Y,Z Vertex 2 {m}
  -10.3487148448194, -132.519502424476, 0, !- X,Y,Z Vertex 3 {m}
  -0.121144480959156, -128.408647166445, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4632db24-26fb-4506-9a2d-f9586dcedf98}, !- Handle
  Shading Surface 53,                     !- Name
  ,                                       !- Construction Name
  {0ac20fd9-9b76-4232-a842-08765ca27e09}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.3487148448194, -132.519502424476, 6, !- X,Y,Z Vertex 1 {m}
  -10.3487148448194, -132.519502424476, 0, !- X,Y,Z Vertex 2 {m}
  -2.8475630525553, -151.33916697024, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8475630525553, -151.33916697024, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {46e62a27-87a7-4e29-a73e-d7a0c41910a3}, !- Handle
  Shading Surface 54,                     !- Name
  ,                                       !- Construction Name
  {0ac20fd9-9b76-4232-a842-08765ca27e09}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.121144480959156, -128.408647166445, 6, !- X,Y,Z Vertex 1 {m}
  -10.3487148448194, -132.519502424476, 6, !- X,Y,Z Vertex 2 {m}
  -2.8475630525553, -151.33916697024, 6,  !- X,Y,Z Vertex 3 {m}
  7.41829352583721, -147.395220165128, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d38fe72f-4379-43c0-aaa1-d8d32ac1e1e2}, !- Handle
  Shading Surface 55,                     !- Name
  ,                                       !- Construction Name
  {0ac20fd9-9b76-4232-a842-08765ca27e09}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.121144480959156, -128.408647166445, 6, !- X,Y,Z Vertex 1 {m}
  -0.121144480959156, -128.408647166445, 0, !- X,Y,Z Vertex 2 {m}
  -10.3487148448194, -132.519502424476, 0, !- X,Y,Z Vertex 3 {m}
  -10.3487148448194, -132.519502424476, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {112bbe5c-b139-4ca1-9c03-ab835195c9b0}, !- Handle
  Shading Surface 56,                     !- Name
  ,                                       !- Construction Name
  {0ac20fd9-9b76-4232-a842-08765ca27e09}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.41829352583721, -147.395220165128, 6, !- X,Y,Z Vertex 1 {m}
  7.41829352583721, -147.395220165128, 0, !- X,Y,Z Vertex 2 {m}
  -0.121144480959156, -128.408647166445, 0, !- X,Y,Z Vertex 3 {m}
  -0.121144480959156, -128.408647166445, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3239cbb5-a2ec-4dfd-b366-c4ad037e61d4}, !- Handle
  Building res_6 Space,                   !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {b717c5e5-8149-4838-be1b-82d4f3eb6c3a}, !- Handle
  Shading Surface 57,                     !- Name
  ,                                       !- Construction Name
  {3239cbb5-a2ec-4dfd-b366-c4ad037e61d4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.2527959403045, -142.514492500214, 6, !- X,Y,Z Vertex 1 {m}
  13.0382814750468, -123.417701554394, 6, !- X,Y,Z Vertex 2 {m}
  3.60568828380945, -127.400102203808, 6, !- X,Y,Z Vertex 3 {m}
  10.6725655295884, -145.876923547961, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a6294fa1-0c14-451a-8ae4-6d84cf07c9a0}, !- Handle
  Shading Surface 58,                     !- Name
  ,                                       !- Construction Name
  {3239cbb5-a2ec-4dfd-b366-c4ad037e61d4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6725655295884, -145.876923547961, 6, !- X,Y,Z Vertex 1 {m}
  10.6725655295884, -145.876923547961, 0, !- X,Y,Z Vertex 2 {m}
  20.2527959403045, -142.514492500214, 0, !- X,Y,Z Vertex 3 {m}
  20.2527959403045, -142.514492500214, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8da58499-4178-4ee1-8be8-bb517e0dc105}, !- Handle
  Shading Surface 59,                     !- Name
  ,                                       !- Construction Name
  {3239cbb5-a2ec-4dfd-b366-c4ad037e61d4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.2527959403045, -142.514492500214, 6, !- X,Y,Z Vertex 1 {m}
  20.2527959403045, -142.514492500214, 0, !- X,Y,Z Vertex 2 {m}
  13.0382814750468, -123.417701554394, 0, !- X,Y,Z Vertex 3 {m}
  13.0382814750468, -123.417701554394, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4ccb96f8-49c8-49eb-b97d-08b701e77c44}, !- Handle
  Shading Surface 60,                     !- Name
  ,                                       !- Construction Name
  {3239cbb5-a2ec-4dfd-b366-c4ad037e61d4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.60568828380945, -127.400102203808, 6, !- X,Y,Z Vertex 1 {m}
  3.60568828380945, -127.400102203808, 0, !- X,Y,Z Vertex 2 {m}
  10.6725655295884, -145.876923547961, 0, !- X,Y,Z Vertex 3 {m}
  10.6725655295884, -145.876923547961, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0c6fd200-30e5-4ef6-87f4-c3173943a77d}, !- Handle
  Shading Surface 61,                     !- Name
  ,                                       !- Construction Name
  {3239cbb5-a2ec-4dfd-b366-c4ad037e61d4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6725655295884, -145.876923547961, 0, !- X,Y,Z Vertex 1 {m}
  3.60568828380945, -127.400102203808, 0, !- X,Y,Z Vertex 2 {m}
  13.0382814750468, -123.417701554394, 0, !- X,Y,Z Vertex 3 {m}
  20.2527959403045, -142.514492500214, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {06760bed-db72-4538-9752-fa0756c87c44}, !- Handle
  Shading Surface 62,                     !- Name
  ,                                       !- Construction Name
  {3239cbb5-a2ec-4dfd-b366-c4ad037e61d4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.0382814750468, -123.417701554394, 6, !- X,Y,Z Vertex 1 {m}
  13.0382814750468, -123.417701554394, 0, !- X,Y,Z Vertex 2 {m}
  3.60568828380945, -127.400102203808, 0, !- X,Y,Z Vertex 3 {m}
  3.60568828380945, -127.400102203808, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f1f315af-6bc3-4617-9644-9c28da26595a}, !- Handle
  Building res_7 Space,                   !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {8729140c-031b-4f95-b00f-9a16ac72f700}, !- Handle
  Shading Surface 63,                     !- Name
  ,                                       !- Construction Name
  {f1f315af-6bc3-4617-9644-9c28da26595a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.9378301757242, -121.97326102036, 6,  !- X,Y,Z Vertex 1 {m}
  16.9378301757242, -121.97326102036, 0,  !- X,Y,Z Vertex 2 {m}
  24.4229338367442, -140.36553953769, 0,  !- X,Y,Z Vertex 3 {m}
  24.4229338367442, -140.36553953769, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b1206a73-c473-49dd-ae9b-60af8d12fec1}, !- Handle
  Shading Surface 64,                     !- Name
  ,                                       !- Construction Name
  {f1f315af-6bc3-4617-9644-9c28da26595a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.6124343120596, -136.751991011116, 6, !- X,Y,Z Vertex 1 {m}
  26.1273100570494, -118.359732045187, 6, !- X,Y,Z Vertex 2 {m}
  16.9378301757242, -121.97326102036, 6,  !- X,Y,Z Vertex 3 {m}
  24.4229338367442, -140.36553953769, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {078447f4-083f-4238-847a-8d602fa4d468}, !- Handle
  Shading Surface 65,                     !- Name
  ,                                       !- Construction Name
  {f1f315af-6bc3-4617-9644-9c28da26595a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.4229338367442, -140.36553953769, 6,  !- X,Y,Z Vertex 1 {m}
  24.4229338367442, -140.36553953769, 0,  !- X,Y,Z Vertex 2 {m}
  33.6124343120596, -136.751991011116, 0, !- X,Y,Z Vertex 3 {m}
  33.6124343120596, -136.751991011116, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ed43431a-7434-4507-8843-58874299b1ae}, !- Handle
  Shading Surface 66,                     !- Name
  ,                                       !- Construction Name
  {f1f315af-6bc3-4617-9644-9c28da26595a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.6124343120596, -136.751991011116, 6, !- X,Y,Z Vertex 1 {m}
  33.6124343120596, -136.751991011116, 0, !- X,Y,Z Vertex 2 {m}
  26.1273100570494, -118.359732045187, 0, !- X,Y,Z Vertex 3 {m}
  26.1273100570494, -118.359732045187, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {63111638-ecce-4588-9494-7d4932498c2d}, !- Handle
  Shading Surface 67,                     !- Name
  ,                                       !- Construction Name
  {f1f315af-6bc3-4617-9644-9c28da26595a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.1273100570494, -118.359732045187, 6, !- X,Y,Z Vertex 1 {m}
  26.1273100570494, -118.359732045187, 0, !- X,Y,Z Vertex 2 {m}
  16.9378301757242, -121.97326102036, 0,  !- X,Y,Z Vertex 3 {m}
  16.9378301757242, -121.97326102036, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a5887009-7f43-4a43-a563-cda9b2a60c39}, !- Handle
  Shading Surface 68,                     !- Name
  ,                                       !- Construction Name
  {f1f315af-6bc3-4617-9644-9c28da26595a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.4229338367442, -140.36553953769, 0,  !- X,Y,Z Vertex 1 {m}
  16.9378301757242, -121.97326102036, 0,  !- X,Y,Z Vertex 2 {m}
  26.1273100570494, -118.359732045187, 0, !- X,Y,Z Vertex 3 {m}
  33.6124343120596, -136.751991011116, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {66f3b914-dfa9-4eaa-aa18-e6a0dccb6cd5}, !- Handle
  Building res_8 Space,                   !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {f1aa9c24-1464-419b-a2e5-35d473639968}, !- Handle
  Shading Surface 69,                     !- Name
  ,                                       !- Construction Name
  {66f3b914-dfa9-4eaa-aa18-e6a0dccb6cd5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.8924245175951, -116.780642911587, 6, !- X,Y,Z Vertex 1 {m}
  29.8924245175951, -116.780642911587, 0, !- X,Y,Z Vertex 2 {m}
  36.6023891825039, -134.575815845994, 0, !- X,Y,Z Vertex 3 {m}
  36.6023891825039, -134.575815845994, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d062c1bf-9073-4d7b-9c65-3159caf4c105}, !- Handle
  Shading Surface 70,                     !- Name
  ,                                       !- Construction Name
  {66f3b914-dfa9-4eaa-aa18-e6a0dccb6cd5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.6023891825039, -134.575815845994, 6, !- X,Y,Z Vertex 1 {m}
  36.6023891825039, -134.575815845994, 0, !- X,Y,Z Vertex 2 {m}
  46.0818238187751, -131.320528699892, 0, !- X,Y,Z Vertex 3 {m}
  46.0818238187751, -131.320528699892, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {52d8a898-6193-4c90-bc95-aaa9056c90f3}, !- Handle
  Shading Surface 71,                     !- Name
  ,                                       !- Construction Name
  {66f3b914-dfa9-4eaa-aa18-e6a0dccb6cd5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.0818238187751, -131.320528699892, 6, !- X,Y,Z Vertex 1 {m}
  39.4794085283632, -113.2380650287, 6,   !- X,Y,Z Vertex 2 {m}
  29.8924245175951, -116.780642911587, 6, !- X,Y,Z Vertex 3 {m}
  36.6023891825039, -134.575815845994, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {22826ce9-7b2c-4a09-a9f0-ada347c8c9f8}, !- Handle
  Shading Surface 72,                     !- Name
  ,                                       !- Construction Name
  {66f3b914-dfa9-4eaa-aa18-e6a0dccb6cd5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.6023891825039, -134.575815845994, 0, !- X,Y,Z Vertex 1 {m}
  29.8924245175951, -116.780642911587, 0, !- X,Y,Z Vertex 2 {m}
  39.4794085283632, -113.2380650287, 0,   !- X,Y,Z Vertex 3 {m}
  46.0818238187751, -131.320528699892, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1df7b0ce-91d9-4883-8b4f-2aa3263a451e}, !- Handle
  Shading Surface 73,                     !- Name
  ,                                       !- Construction Name
  {66f3b914-dfa9-4eaa-aa18-e6a0dccb6cd5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.4794085283632, -113.2380650287, 6,   !- X,Y,Z Vertex 1 {m}
  39.4794085283632, -113.2380650287, 0,   !- X,Y,Z Vertex 2 {m}
  29.8924245175951, -116.780642911587, 0, !- X,Y,Z Vertex 3 {m}
  29.8924245175951, -116.780642911587, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {49f31b4a-4700-4e23-b57c-fd8313b65afe}, !- Handle
  Shading Surface 74,                     !- Name
  ,                                       !- Construction Name
  {66f3b914-dfa9-4eaa-aa18-e6a0dccb6cd5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.0818238187751, -131.320528699892, 6, !- X,Y,Z Vertex 1 {m}
  46.0818238187751, -131.320528699892, 0, !- X,Y,Z Vertex 2 {m}
  39.4794085283632, -113.2380650287, 0,   !- X,Y,Z Vertex 3 {m}
  39.4794085283632, -113.2380650287, 6;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {33562873-636e-49fb-98b8-266d886dc272}, !- Handle
  Building res_9 Space,                   !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {1faa7d97-827d-4bf4-80b8-8d52dd024f86}, !- Handle
  Shading Surface 75,                     !- Name
  ,                                       !- Construction Name
  {33562873-636e-49fb-98b8-266d886dc272}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.7036901421246, -108.05917380811, 6,  !- X,Y,Z Vertex 1 {m}
  52.7036901421246, -108.05917380811, 0,  !- X,Y,Z Vertex 2 {m}
  42.9476791901393, -111.896532735139, 0, !- X,Y,Z Vertex 3 {m}
  42.9476791901393, -111.896532735139, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b16dcfc0-866f-4c65-9b62-42fe4276a2a8}, !- Handle
  Shading Surface 76,                     !- Name
  ,                                       !- Construction Name
  {33562873-636e-49fb-98b8-266d886dc272}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.6244201924355, -129.601577428198, 0, !- X,Y,Z Vertex 1 {m}
  42.9476791901393, -111.896532735139, 0, !- X,Y,Z Vertex 2 {m}
  52.7036901421246, -108.05917380811, 0,  !- X,Y,Z Vertex 3 {m}
  59.2038970717321, -126.376630407018, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2ad619f1-2ae0-4948-8833-13de382b5cf1}, !- Handle
  Shading Surface 77,                     !- Name
  ,                                       !- Construction Name
  {33562873-636e-49fb-98b8-266d886dc272}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.9476791901393, -111.896532735139, 6, !- X,Y,Z Vertex 1 {m}
  42.9476791901393, -111.896532735139, 0, !- X,Y,Z Vertex 2 {m}
  49.6244201924355, -129.601577428198, 0, !- X,Y,Z Vertex 3 {m}
  49.6244201924355, -129.601577428198, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fe513d62-c151-49c9-849b-7989fc7365f9}, !- Handle
  Shading Surface 78,                     !- Name
  ,                                       !- Construction Name
  {33562873-636e-49fb-98b8-266d886dc272}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.2038970717321, -126.376630407018, 6, !- X,Y,Z Vertex 1 {m}
  59.2038970717321, -126.376630407018, 0, !- X,Y,Z Vertex 2 {m}
  52.7036901421246, -108.05917380811, 0,  !- X,Y,Z Vertex 3 {m}
  52.7036901421246, -108.05917380811, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cd2c338f-894d-4b34-a1ec-4c7e04e99e66}, !- Handle
  Shading Surface 79,                     !- Name
  ,                                       !- Construction Name
  {33562873-636e-49fb-98b8-266d886dc272}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.2038970717321, -126.376630407018, 6, !- X,Y,Z Vertex 1 {m}
  52.7036901421246, -108.05917380811, 6,  !- X,Y,Z Vertex 2 {m}
  42.9476791901393, -111.896532735139, 6, !- X,Y,Z Vertex 3 {m}
  49.6244201924355, -129.601577428198, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {10368a57-0953-45c7-9926-a73922caf2fe}, !- Handle
  Shading Surface 80,                     !- Name
  ,                                       !- Construction Name
  {33562873-636e-49fb-98b8-266d886dc272}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.6244201924355, -129.601577428198, 6, !- X,Y,Z Vertex 1 {m}
  49.6244201924355, -129.601577428198, 0, !- X,Y,Z Vertex 2 {m}
  59.2038970717321, -126.376630407018, 0, !- X,Y,Z Vertex 3 {m}
  59.2038970717321, -126.376630407018, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {efae2083-bb53-4ff7-88a7-49eec9b42474}, !- Handle
  Building school_1 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {2d0d9f9c-6dee-47cf-9d5b-df805d267c91}, !- Handle
  Shading Surface 81,                     !- Name
  ,                                       !- Construction Name
  {efae2083-bb53-4ff7-88a7-49eec9b42474}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.7182917798037, -100.937951245617, 0, !- X,Y,Z Vertex 1 {m}
  -16.6406525212484, -84.7648389782451, 0, !- X,Y,Z Vertex 2 {m}
  34.2479032255919, -65.9690558409599, 0, !- X,Y,Z Vertex 3 {m}
  24.157841925814, -37.9941704433828, 0,  !- X,Y,Z Vertex 4 {m}
  38.8540035650583, -32.7488167901018, 0, !- X,Y,Z Vertex 5 {m}
  55.7440002835955, -76.8966524469279, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {6ed7d2a2-a491-4add-88f2-7ebc061e6c9a}, !- Handle
  Shading Surface 82,                     !- Name
  ,                                       !- Construction Name
  {efae2083-bb53-4ff7-88a7-49eec9b42474}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.6406525212484, -84.7648389782451, 12, !- X,Y,Z Vertex 1 {m}
  -16.6406525212484, -84.7648389782451, 0, !- X,Y,Z Vertex 2 {m}
  -10.7182917798037, -100.937951245617, 0, !- X,Y,Z Vertex 3 {m}
  -10.7182917798037, -100.937951245617, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8b59dc88-0784-42a3-8739-c173c0f452d7}, !- Handle
  Shading Surface 83,                     !- Name
  ,                                       !- Construction Name
  {efae2083-bb53-4ff7-88a7-49eec9b42474}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.8540035650583, -32.7488167901018, 12, !- X,Y,Z Vertex 1 {m}
  38.8540035650583, -32.7488167901018, 0, !- X,Y,Z Vertex 2 {m}
  24.157841925814, -37.9941704433828, 0,  !- X,Y,Z Vertex 3 {m}
  24.157841925814, -37.9941704433828, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6023aee7-e515-40ac-8754-3fbfa0750199}, !- Handle
  Shading Surface 84,                     !- Name
  ,                                       !- Construction Name
  {efae2083-bb53-4ff7-88a7-49eec9b42474}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.157841925814, -37.9941704433828, 12, !- X,Y,Z Vertex 1 {m}
  24.157841925814, -37.9941704433828, 0,  !- X,Y,Z Vertex 2 {m}
  34.2479032255919, -65.9690558409599, 0, !- X,Y,Z Vertex 3 {m}
  34.2479032255919, -65.9690558409599, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5d575b4b-b54d-4f29-acd7-1ac018985636}, !- Handle
  Shading Surface 85,                     !- Name
  ,                                       !- Construction Name
  {efae2083-bb53-4ff7-88a7-49eec9b42474}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.7440002835955, -76.8966524469279, 12, !- X,Y,Z Vertex 1 {m}
  55.7440002835955, -76.8966524469279, 0, !- X,Y,Z Vertex 2 {m}
  38.8540035650583, -32.7488167901018, 0, !- X,Y,Z Vertex 3 {m}
  38.8540035650583, -32.7488167901018, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fa68201c-fe06-4591-8f4e-fc83354de7f0}, !- Handle
  Shading Surface 86,                     !- Name
  ,                                       !- Construction Name
  {efae2083-bb53-4ff7-88a7-49eec9b42474}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.2479032255919, -65.9690558409599, 12, !- X,Y,Z Vertex 1 {m}
  34.2479032255919, -65.9690558409599, 0, !- X,Y,Z Vertex 2 {m}
  -16.6406525212484, -84.7648389782451, 0, !- X,Y,Z Vertex 3 {m}
  -16.6406525212484, -84.7648389782451, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {48e5cb4b-c587-4f91-a153-dfa937f9f29d}, !- Handle
  Shading Surface 87,                     !- Name
  ,                                       !- Construction Name
  {efae2083-bb53-4ff7-88a7-49eec9b42474}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.7182917798037, -100.937951245617, 12, !- X,Y,Z Vertex 1 {m}
  -10.7182917798037, -100.937951245617, 0, !- X,Y,Z Vertex 2 {m}
  55.7440002835955, -76.8966524469279, 0, !- X,Y,Z Vertex 3 {m}
  55.7440002835955, -76.8966524469279, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {725c9c9f-d85a-4401-abfe-1de4256a7fef}, !- Handle
  Shading Surface 88,                     !- Name
  ,                                       !- Construction Name
  {efae2083-bb53-4ff7-88a7-49eec9b42474}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.7440002835955, -76.8966524469279, 12, !- X,Y,Z Vertex 1 {m}
  38.8540035650583, -32.7488167901018, 12, !- X,Y,Z Vertex 2 {m}
  24.157841925814, -37.9941704433828, 12, !- X,Y,Z Vertex 3 {m}
  34.2479032255919, -65.9690558409599, 12, !- X,Y,Z Vertex 4 {m}
  -16.6406525212484, -84.7648389782451, 12, !- X,Y,Z Vertex 5 {m}
  -10.7182917798037, -100.937951245617, 12; !- X,Y,Z Vertex 6 {m}

OS:Daylighting:Control,
  {c7491b4c-0fc7-4e13-a2e6-53b5c66f6a70}, !- Handle
  Building Story 1 Space 1 Daylt Sensor 1, !- Name
  {54e24045-cec2-4d18-9f46-2b872a8b39a5}, !- Space Name
  6.6160867286256,                        !- Position X-Coordinate {m}
  6.0308998299704,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b9bd68ea-0679-4131-86ea-4c8bd32e3229}, !- Handle
  Building Story 1 Space 1 Daylt Sensor 2, !- Name
  {54e24045-cec2-4d18-9f46-2b872a8b39a5}, !- Space Name
  7.43322764714028,                       !- Position X-Coordinate {m}
  6.95894418934029,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d4355e3a-764e-484c-b7c7-fb3702620ec5}, !- Handle
  Building Story 1 Space 2 Daylt Sensor 1, !- Name
  {353b36fd-d84f-4638-81ae-0a142cfb4d60}, !- Space Name
  14.9395840421477,                       !- Position X-Coordinate {m}
  24.0318035102039,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6e98a1db-7f1e-496d-ab82-13a96186225d}, !- Handle
  Building Story 1 Space 2 Daylt Sensor 2, !- Name
  {353b36fd-d84f-4638-81ae-0a142cfb4d60}, !- Space Name
  15.8303294008173,                       !- Position X-Coordinate {m}
  23.1762846149835,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {89c09d33-da52-4268-b822-a83fd9004ffa}, !- Handle
  Building Story 1 Space 3 Daylt Sensor 1, !- Name
  {6f2650e0-3f01-49fb-afcf-9ac8c89629e9}, !- Space Name
  32.6721550901806,                       !- Position X-Coordinate {m}
  33.3789536681185,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {75b8c340-bbc6-48c5-8f8b-e754e52ca775}, !- Handle
  Building Story 1 Space 3 Daylt Sensor 2, !- Name
  {6f2650e0-3f01-49fb-afcf-9ac8c89629e9}, !- Space Name
  31.8087884729726,                       !- Position X-Coordinate {m}
  32.493661513705,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {27d9e079-8ffb-46c2-bd4b-c72da21c1eb0}, !- Handle
  Building Story 1 Space 4 Daylt Sensor 1, !- Name
  {6ee1ee39-4b58-475e-a1fb-c9ba987350fb}, !- Space Name
  24.3859599388472,                       !- Position X-Coordinate {m}
  15.3273042225784,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0c88a78f-6a55-48fe-bf15-60c1f717883b}, !- Handle
  Building Story 1 Space 4 Daylt Sensor 2, !- Name
  {6ee1ee39-4b58-475e-a1fb-c9ba987350fb}, !- Space Name
  23.4868562279486,                       !- Position X-Coordinate {m}
  16.1740606822166,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5cd47c1d-fb7d-4537-9362-52b9513d98c1}, !- Handle
  Building Story 2 Space 1 Daylt Sensor 1, !- Name
  {9a5a46cd-aa8d-48c3-87ba-b4a784164242}, !- Space Name
  6.6160867286256,                        !- Position X-Coordinate {m}
  6.0308998299704,                        !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d1a39348-fca0-42ab-bbda-dd01853c32bc}, !- Handle
  Building Story 2 Space 1 Daylt Sensor 2, !- Name
  {9a5a46cd-aa8d-48c3-87ba-b4a784164242}, !- Space Name
  7.43322764714027,                       !- Position X-Coordinate {m}
  6.95894418934029,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cc6db569-cf9c-4a7c-9b57-1c744241a0fd}, !- Handle
  Building Story 2 Space 2 Daylt Sensor 1, !- Name
  {e79453cc-162b-4713-bbb7-d5a892274f33}, !- Space Name
  14.9395840421477,                       !- Position X-Coordinate {m}
  24.0318035102039,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ba5f01c7-ea83-45ce-8585-73b5576c945f}, !- Handle
  Building Story 2 Space 2 Daylt Sensor 2, !- Name
  {e79453cc-162b-4713-bbb7-d5a892274f33}, !- Space Name
  15.8303294008173,                       !- Position X-Coordinate {m}
  23.1762846149835,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c2ae4dab-e29e-419d-8839-658ab4454c92}, !- Handle
  Building Story 2 Space 3 Daylt Sensor 1, !- Name
  {7f800618-a6e6-4d8b-9821-90d311ae22d8}, !- Space Name
  32.6721550901806,                       !- Position X-Coordinate {m}
  33.3789536681185,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2fa3e6f1-ac52-44f4-8042-a8985aa44dff}, !- Handle
  Building Story 2 Space 3 Daylt Sensor 2, !- Name
  {7f800618-a6e6-4d8b-9821-90d311ae22d8}, !- Space Name
  31.8087884729726,                       !- Position X-Coordinate {m}
  32.493661513705,                        !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4c8aff1d-9bdc-4d56-a37c-67b76e809a01}, !- Handle
  Building Story 2 Space 4 Daylt Sensor 1, !- Name
  {6677b5db-308c-4229-b749-5a73cb71f5b1}, !- Space Name
  24.3859599388472,                       !- Position X-Coordinate {m}
  15.3273042225784,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e9b3bb20-edf7-412c-ae11-0a2b7e8bca86}, !- Handle
  Building Story 2 Space 4 Daylt Sensor 2, !- Name
  {6677b5db-308c-4229-b749-5a73cb71f5b1}, !- Space Name
  23.4868562279486,                       !- Position X-Coordinate {m}
  16.1740606822166,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Material,
  {39911bbd-ab31-4aaa-a5a3-a1aa34cc3e46}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cbc73a0d-bdf9-4303-a241-5742f43e2144}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {39911bbd-ab31-4aaa-a5a3-a1aa34cc3e46}; !- Layer 1

OS:InternalMass:Definition,
  {d91d7caa-c432-4b37-aae2-e978a7cc9ba2}, !- Handle
  Internal Mass Definition 1,             !- Name
  {cbc73a0d-bdf9-4303-a241-5742f43e2144}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:DefaultScheduleSet,
  {604d4b4c-e922-48d1-88f4-1916a2dffab0}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d69ee4c-35ba-475f-9ba9-5b3b9c0e6635}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {870a102b-cf98-49d7-88fe-1db3a5226fc0}, !- Heating Setpoint Temperature Schedule Name
  {aea3700f-7c78-42ec-b26b-5fbe01b94bda}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {556a7200-2ee8-4e27-9974-89a762554d1f}, !- Handle
  Story Ground Blended Space Type Thermostat 1, !- Name
  {870a102b-cf98-49d7-88fe-1db3a5226fc0}, !- Heating Setpoint Temperature Schedule Name
  {aea3700f-7c78-42ec-b26b-5fbe01b94bda}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20a1dea1-039b-4144-8149-415c821ee8e2}, !- Handle
  Story Ground Blended Space Type Thermostat 2, !- Name
  {870a102b-cf98-49d7-88fe-1db3a5226fc0}, !- Heating Setpoint Temperature Schedule Name
  {aea3700f-7c78-42ec-b26b-5fbe01b94bda}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc5e6469-bdd3-426f-9eef-f53da3e352f7}, !- Handle
  Story Ground Blended Space Type Thermostat 3, !- Name
  {870a102b-cf98-49d7-88fe-1db3a5226fc0}, !- Heating Setpoint Temperature Schedule Name
  {aea3700f-7c78-42ec-b26b-5fbe01b94bda}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d47eb604-1f98-460a-bc6b-051d366e2b2a}, !- Handle
  Story Ground Blended Space Type Thermostat 4, !- Name
  {870a102b-cf98-49d7-88fe-1db3a5226fc0}, !- Heating Setpoint Temperature Schedule Name
  {aea3700f-7c78-42ec-b26b-5fbe01b94bda}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {4e92efa5-1c41-41f8-9b5a-8e3decf3be32}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47a24d6b-f73c-41d6-a429-94360c5b7652}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {870a102b-cf98-49d7-88fe-1db3a5226fc0}, !- Heating Setpoint Temperature Schedule Name
  {aea3700f-7c78-42ec-b26b-5fbe01b94bda}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5021c550-8de0-4d2a-bbdd-43ef6f68691a}, !- Handle
  Story Top Blended Space Type Thermostat 1, !- Name
  {870a102b-cf98-49d7-88fe-1db3a5226fc0}, !- Heating Setpoint Temperature Schedule Name
  {aea3700f-7c78-42ec-b26b-5fbe01b94bda}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {985f5e02-9919-4d5f-a796-1f40c2deba3c}, !- Handle
  Story Top Blended Space Type Thermostat 2, !- Name
  {870a102b-cf98-49d7-88fe-1db3a5226fc0}, !- Heating Setpoint Temperature Schedule Name
  {aea3700f-7c78-42ec-b26b-5fbe01b94bda}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d55227e4-7a4a-4cc0-abbe-4b11be04b969}, !- Handle
  Story Top Blended Space Type Thermostat 3, !- Name
  {870a102b-cf98-49d7-88fe-1db3a5226fc0}, !- Heating Setpoint Temperature Schedule Name
  {aea3700f-7c78-42ec-b26b-5fbe01b94bda}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a5546b3-828d-45bf-8a4f-76036de3ae1c}, !- Handle
  Story Top Blended Space Type Thermostat 4, !- Name
  {870a102b-cf98-49d7-88fe-1db3a5226fc0}, !- Heating Setpoint Temperature Schedule Name
  {aea3700f-7c78-42ec-b26b-5fbe01b94bda}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {421ddf0f-9a7c-412a-b934-142020a56eb7}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {988a574b-9c08-46a6-b40c-23cf453db665}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a252eae2-eafb-4f6b-bcfe-00e1a034fa80}, !- Plant Side Inlet Node Name
  {70a6d2d1-f811-4431-9672-af7b13ff9459}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0725e6c0-e6d8-44c8-a56c-f57c2dd865a4}, !- Demand Side Inlet Node Name
  {1591aa22-c0fe-4e1b-a746-b4256d0506ca}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {229a50e4-1965-4a71-8f12-cb04b723e1fd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {36c2f5cf-01db-4b6a-90ce-b3e42b97e87d}, !- Demand Mixer Name
  {2e242bea-0b6d-447b-a436-136f5fa8bdc8}, !- Demand Splitter Name
  {c5e80c35-6e1d-4d5d-becc-5025498d9d1b}, !- Supply Mixer Name
  {aa85ecec-ace8-43aa-9646-cc074193d63d}; !- Supply Splitter Name

OS:Node,
  {4030eb6f-3b89-4bf4-b52d-8655423398da}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {a252eae2-eafb-4f6b-bcfe-00e1a034fa80}, !- Inlet Port
  {06a539d9-1965-44c3-82ae-a3402c3c2685}; !- Outlet Port

OS:Node,
  {988a574b-9c08-46a6-b40c-23cf453db665}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {1506d419-2b74-4798-92b1-165d669027eb}, !- Inlet Port
  {70a6d2d1-f811-4431-9672-af7b13ff9459}; !- Outlet Port

OS:Node,
  {7f9602ff-8331-4371-9906-9eec2230752e}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {cdb1b4ad-8cb4-4c4b-a2ec-84b7e0cacd9e}, !- Inlet Port
  {50ba22ab-f836-4a91-a0b1-95ca5638f994}; !- Outlet Port

OS:Connector:Mixer,
  {c5e80c35-6e1d-4d5d-becc-5025498d9d1b}, !- Handle
  Connector Mixer 3,                      !- Name
  {25bd78c0-7517-4164-928b-ec59678c3e44}, !- Outlet Branch Name
  {8e8ccab4-2f5e-4970-a351-bdeefcf19fd2}, !- Inlet Branch Name 1
  {122d5f02-8db6-428a-9c22-934d4b2ad7d6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {aa85ecec-ace8-43aa-9646-cc074193d63d}, !- Handle
  Connector Splitter 3,                   !- Name
  {918d6149-222d-4f39-bc5b-99c8624dc4e1}, !- Inlet Branch Name
  {cdb1b4ad-8cb4-4c4b-a2ec-84b7e0cacd9e}, !- Outlet Branch Name 1
  {7374303f-1eee-47ab-a414-4d2c154157d8}; !- Outlet Branch Name 2

OS:Connection,
  {a252eae2-eafb-4f6b-bcfe-00e1a034fa80}, !- Handle
  {421ddf0f-9a7c-412a-b934-142020a56eb7}, !- Source Object
  14,                                     !- Outlet Port
  {4030eb6f-3b89-4bf4-b52d-8655423398da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdb1b4ad-8cb4-4c4b-a2ec-84b7e0cacd9e}, !- Handle
  {aa85ecec-ace8-43aa-9646-cc074193d63d}, !- Source Object
  3,                                      !- Outlet Port
  {7f9602ff-8331-4371-9906-9eec2230752e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70a6d2d1-f811-4431-9672-af7b13ff9459}, !- Handle
  {988a574b-9c08-46a6-b40c-23cf453db665}, !- Source Object
  3,                                      !- Outlet Port
  {421ddf0f-9a7c-412a-b934-142020a56eb7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {566778d4-f6e8-49ac-bfcd-a8783a00121b}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {0725e6c0-e6d8-44c8-a56c-f57c2dd865a4}, !- Inlet Port
  {bb7aca39-4f01-4c53-94da-b3b829c55753}; !- Outlet Port

OS:Node,
  {550c4174-9ef8-4d12-a727-bfadfb63b9fa}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {e0a53f24-e6c1-4cc7-b721-de5e8617fa09}, !- Inlet Port
  {1591aa22-c0fe-4e1b-a746-b4256d0506ca}; !- Outlet Port

OS:Node,
  {34983f93-7a18-4b09-b52d-07296882f0ae}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {d9a849dc-f579-41ff-a86a-06fb28807378}, !- Inlet Port
  {c8cc0214-1dbd-40fc-ae23-d04be8504205}; !- Outlet Port

OS:Connector:Mixer,
  {36c2f5cf-01db-4b6a-90ce-b3e42b97e87d}, !- Handle
  Connector Mixer 4,                      !- Name
  {402891b8-db20-43b8-87b8-c7b0df303103}, !- Outlet Branch Name
  {5e79492a-574b-4308-9c09-86cac6ee673a}, !- Inlet Branch Name 1
  {f14e0fa5-b545-4b44-9da3-c2875fe0b6bb}, !- Inlet Branch Name 2
  {09904554-7caf-4a71-9bc1-8533d5392b12}, !- Inlet Branch Name 3
  {101dcda3-a140-4ebd-84a0-02114712d8fa}, !- Inlet Branch Name 4
  {73d585db-a17d-4d7f-b92b-e2cb1672885e}, !- Inlet Branch Name 5
  {42cf1c5b-d5ac-4aec-9c5e-c7a80a8c4f44}, !- Inlet Branch Name 6
  {0b21e0be-f002-426b-9bfe-02f20cfb041c}, !- Inlet Branch Name 7
  {a4c9c4c9-5e43-4ce1-a2db-0ad2f5554bb5}, !- Inlet Branch Name 8
  {89758c94-1fa4-4f41-99c2-d48b334ef7d1}, !- Inlet Branch Name 9
  {624f9b15-7063-4ab9-a864-4250dc16571c}, !- Inlet Branch Name 10
  {7375eb53-d4a8-48b7-821e-0c101511b6d7}; !- Inlet Branch Name 11

OS:Connector:Splitter,
  {2e242bea-0b6d-447b-a436-136f5fa8bdc8}, !- Handle
  Connector Splitter 4,                   !- Name
  {9391fcde-6222-4700-ae54-75942475e3ea}, !- Inlet Branch Name
  {d9a849dc-f579-41ff-a86a-06fb28807378}, !- Outlet Branch Name 1
  {dd21917f-24bf-4257-86af-448758dc4a8f}, !- Outlet Branch Name 2
  {a009f7af-f8ff-4ccb-95cc-075ed1566b5c}, !- Outlet Branch Name 3
  {01a8e3b5-1e44-4dac-a593-22eae72fcddb}, !- Outlet Branch Name 4
  {2b121364-3994-4399-9e3d-2dbd96058524}, !- Outlet Branch Name 5
  {6b835810-0929-425e-818e-477f4d6d215b}, !- Outlet Branch Name 6
  {d761ab13-f763-435b-ae61-93c355583cc7}, !- Outlet Branch Name 7
  {e4ac36d2-8e98-488c-b2c5-0ba043cadaae}, !- Outlet Branch Name 8
  {cfc68b87-a41b-4add-82b1-3d37f0edba49}, !- Outlet Branch Name 9
  {acd88ece-28d5-48f7-bdc5-8040a4340f33}, !- Outlet Branch Name 10
  {e98bdecf-c609-4ccc-9e84-9b8e6a5ed55b}; !- Outlet Branch Name 11

OS:Connection,
  {0725e6c0-e6d8-44c8-a56c-f57c2dd865a4}, !- Handle
  {421ddf0f-9a7c-412a-b934-142020a56eb7}, !- Source Object
  17,                                     !- Outlet Port
  {566778d4-f6e8-49ac-bfcd-a8783a00121b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9a849dc-f579-41ff-a86a-06fb28807378}, !- Handle
  {2e242bea-0b6d-447b-a436-136f5fa8bdc8}, !- Source Object
  3,                                      !- Outlet Port
  {34983f93-7a18-4b09-b52d-07296882f0ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1591aa22-c0fe-4e1b-a746-b4256d0506ca}, !- Handle
  {550c4174-9ef8-4d12-a727-bfadfb63b9fa}, !- Source Object
  3,                                      !- Outlet Port
  {421ddf0f-9a7c-412a-b934-142020a56eb7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a81be51e-dcb5-4593-a109-c4894a1ae4e5}, !- Handle
  {421ddf0f-9a7c-412a-b934-142020a56eb7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {229a50e4-1965-4a71-8f12-cb04b723e1fd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {e6e0762f-ce0d-47f3-9010-41d67475a3ac}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {6f3b8886-a4e4-4cbe-b574-2c209528d366}, !- Schedule Type Limits Name
  {989751eb-3425-4bca-8606-836ba1c9c43a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {989751eb-3425-4bca-8606-836ba1c9c43a}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {6f3b8886-a4e4-4cbe-b574-2c209528d366}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9dbb1a32-aeda-45eb-8250-a4f76af0da5a}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {e6e0762f-ce0d-47f3-9010-41d67475a3ac}, !- Schedule Name
  {988a574b-9c08-46a6-b40c-23cf453db665}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {8dfd0862-2ada-4573-843d-83b8fac25e91}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {06a539d9-1965-44c3-82ae-a3402c3c2685}, !- Inlet Node Name
  {1b9c19e7-1f5c-4122-a26b-94462eddbd8e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f3b2a46e-7265-40b2-b425-a9e72a51a96b}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {1b9c19e7-1f5c-4122-a26b-94462eddbd8e}, !- Inlet Port
  {918d6149-222d-4f39-bc5b-99c8624dc4e1}; !- Outlet Port

OS:Connection,
  {06a539d9-1965-44c3-82ae-a3402c3c2685}, !- Handle
  {4030eb6f-3b89-4bf4-b52d-8655423398da}, !- Source Object
  3,                                      !- Outlet Port
  {8dfd0862-2ada-4573-843d-83b8fac25e91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b9c19e7-1f5c-4122-a26b-94462eddbd8e}, !- Handle
  {8dfd0862-2ada-4573-843d-83b8fac25e91}, !- Source Object
  3,                                      !- Outlet Port
  {f3b2a46e-7265-40b2-b425-a9e72a51a96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {918d6149-222d-4f39-bc5b-99c8624dc4e1}, !- Handle
  {f3b2a46e-7265-40b2-b425-a9e72a51a96b}, !- Source Object
  3,                                      !- Outlet Port
  {aa85ecec-ace8-43aa-9646-cc074193d63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {fe5ac037-3edc-4d13-b925-e765fca8c543}, !- Handle
  Boiler 581kBtu/hr 0.8 Thermal Eff,      !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {bec51bbc-1064-4c1f-b384-33ba53f3fe02}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {50ba22ab-f836-4a91-a0b1-95ca5638f994}, !- Boiler Water Inlet Node Name
  {9d849cc3-f692-4073-bc39-664816a4fedf}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {7afb7d9d-6a5a-4ac7-ab8b-57b3629d7c28}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {9d849cc3-f692-4073-bc39-664816a4fedf}, !- Inlet Port
  {8e8ccab4-2f5e-4970-a351-bdeefcf19fd2}; !- Outlet Port

OS:Connection,
  {50ba22ab-f836-4a91-a0b1-95ca5638f994}, !- Handle
  {7f9602ff-8331-4371-9906-9eec2230752e}, !- Source Object
  3,                                      !- Outlet Port
  {fe5ac037-3edc-4d13-b925-e765fca8c543}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {9d849cc3-f692-4073-bc39-664816a4fedf}, !- Handle
  {fe5ac037-3edc-4d13-b925-e765fca8c543}, !- Source Object
  12,                                     !- Outlet Port
  {7afb7d9d-6a5a-4ac7-ab8b-57b3629d7c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8ccab4-2f5e-4970-a351-bdeefcf19fd2}, !- Handle
  {7afb7d9d-6a5a-4ac7-ab8b-57b3629d7c28}, !- Source Object
  3,                                      !- Outlet Port
  {c5e80c35-6e1d-4d5d-becc-5025498d9d1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7ec13ecc-672f-4293-b5f3-7f76f40a1639}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {6b300299-384f-4c1d-b245-d12eb69bd0d9}, !- Inlet Node Name
  {9e6377ac-6d97-4b1c-b5ed-396bc757b53e}; !- Outlet Node Name

OS:Node,
  {6ba46b02-5176-4379-9236-8a4ab714714a}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {7374303f-1eee-47ab-a414-4d2c154157d8}, !- Inlet Port
  {6b300299-384f-4c1d-b245-d12eb69bd0d9}; !- Outlet Port

OS:Connection,
  {7374303f-1eee-47ab-a414-4d2c154157d8}, !- Handle
  {aa85ecec-ace8-43aa-9646-cc074193d63d}, !- Source Object
  4,                                      !- Outlet Port
  {6ba46b02-5176-4379-9236-8a4ab714714a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74cfc425-b9fe-4f48-9466-54d4827f40d6}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {9e6377ac-6d97-4b1c-b5ed-396bc757b53e}, !- Inlet Port
  {122d5f02-8db6-428a-9c22-934d4b2ad7d6}; !- Outlet Port

OS:Connection,
  {6b300299-384f-4c1d-b245-d12eb69bd0d9}, !- Handle
  {6ba46b02-5176-4379-9236-8a4ab714714a}, !- Source Object
  3,                                      !- Outlet Port
  {7ec13ecc-672f-4293-b5f3-7f76f40a1639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e6377ac-6d97-4b1c-b5ed-396bc757b53e}, !- Handle
  {7ec13ecc-672f-4293-b5f3-7f76f40a1639}, !- Source Object
  3,                                      !- Outlet Port
  {74cfc425-b9fe-4f48-9466-54d4827f40d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {122d5f02-8db6-428a-9c22-934d4b2ad7d6}, !- Handle
  {74cfc425-b9fe-4f48-9466-54d4827f40d6}, !- Source Object
  3,                                      !- Outlet Port
  {c5e80c35-6e1d-4d5d-becc-5025498d9d1b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {73b35a84-f7f5-48f4-9af0-dcd3708d5714}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {c8cc0214-1dbd-40fc-ae23-d04be8504205}, !- Inlet Node Name
  {289ccfd4-e052-47f7-8584-d6237376cbd1}; !- Outlet Node Name

OS:Node,
  {674adf5a-7e48-4f38-9dbb-65fb74ade20d}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {289ccfd4-e052-47f7-8584-d6237376cbd1}, !- Inlet Port
  {5e79492a-574b-4308-9c09-86cac6ee673a}; !- Outlet Port

OS:Connection,
  {c8cc0214-1dbd-40fc-ae23-d04be8504205}, !- Handle
  {34983f93-7a18-4b09-b52d-07296882f0ae}, !- Source Object
  3,                                      !- Outlet Port
  {73b35a84-f7f5-48f4-9af0-dcd3708d5714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {289ccfd4-e052-47f7-8584-d6237376cbd1}, !- Handle
  {73b35a84-f7f5-48f4-9af0-dcd3708d5714}, !- Source Object
  3,                                      !- Outlet Port
  {674adf5a-7e48-4f38-9dbb-65fb74ade20d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e79492a-574b-4308-9c09-86cac6ee673a}, !- Handle
  {674adf5a-7e48-4f38-9dbb-65fb74ade20d}, !- Source Object
  3,                                      !- Outlet Port
  {36c2f5cf-01db-4b6a-90ce-b3e42b97e87d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d99b9711-35a5-4801-92b1-be4ff9748a36}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {e0955e40-0679-4f57-89c3-c7ae851e50ce}, !- Inlet Node Name
  {1506d419-2b74-4798-92b1-165d669027eb}; !- Outlet Node Name

OS:Node,
  {118e2aaf-e155-4d85-8bb4-ef0f36a0c67b}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {25bd78c0-7517-4164-928b-ec59678c3e44}, !- Inlet Port
  {e0955e40-0679-4f57-89c3-c7ae851e50ce}; !- Outlet Port

OS:Connection,
  {25bd78c0-7517-4164-928b-ec59678c3e44}, !- Handle
  {c5e80c35-6e1d-4d5d-becc-5025498d9d1b}, !- Source Object
  2,                                      !- Outlet Port
  {118e2aaf-e155-4d85-8bb4-ef0f36a0c67b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0955e40-0679-4f57-89c3-c7ae851e50ce}, !- Handle
  {118e2aaf-e155-4d85-8bb4-ef0f36a0c67b}, !- Source Object
  3,                                      !- Outlet Port
  {d99b9711-35a5-4801-92b1-be4ff9748a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1506d419-2b74-4798-92b1-165d669027eb}, !- Handle
  {d99b9711-35a5-4801-92b1-be4ff9748a36}, !- Source Object
  3,                                      !- Outlet Port
  {988a574b-9c08-46a6-b40c-23cf453db665}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {41bc6ee6-89fe-4d5d-a6f9-ed547e9c245f}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {bb7aca39-4f01-4c53-94da-b3b829c55753}, !- Inlet Node Name
  {ff0fa3c5-b514-40b6-8156-f9014bb8c573}; !- Outlet Node Name

OS:Node,
  {82577217-ee79-441b-9a5a-7fc0a567f646}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {ff0fa3c5-b514-40b6-8156-f9014bb8c573}, !- Inlet Port
  {9391fcde-6222-4700-ae54-75942475e3ea}; !- Outlet Port

OS:Connection,
  {bb7aca39-4f01-4c53-94da-b3b829c55753}, !- Handle
  {566778d4-f6e8-49ac-bfcd-a8783a00121b}, !- Source Object
  3,                                      !- Outlet Port
  {41bc6ee6-89fe-4d5d-a6f9-ed547e9c245f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff0fa3c5-b514-40b6-8156-f9014bb8c573}, !- Handle
  {41bc6ee6-89fe-4d5d-a6f9-ed547e9c245f}, !- Source Object
  3,                                      !- Outlet Port
  {82577217-ee79-441b-9a5a-7fc0a567f646}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9391fcde-6222-4700-ae54-75942475e3ea}, !- Handle
  {82577217-ee79-441b-9a5a-7fc0a567f646}, !- Source Object
  3,                                      !- Outlet Port
  {2e242bea-0b6d-447b-a436-136f5fa8bdc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2e498efe-7e5c-45a7-9097-ba343760eebd}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {838aa3de-5400-4f33-a76a-5f9933845620}, !- Inlet Node Name
  {e0a53f24-e6c1-4cc7-b721-de5e8617fa09}; !- Outlet Node Name

OS:Node,
  {db9fbf06-23b8-4363-b289-669769ce4cb4}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {402891b8-db20-43b8-87b8-c7b0df303103}, !- Inlet Port
  {838aa3de-5400-4f33-a76a-5f9933845620}; !- Outlet Port

OS:Connection,
  {402891b8-db20-43b8-87b8-c7b0df303103}, !- Handle
  {36c2f5cf-01db-4b6a-90ce-b3e42b97e87d}, !- Source Object
  2,                                      !- Outlet Port
  {db9fbf06-23b8-4363-b289-669769ce4cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {838aa3de-5400-4f33-a76a-5f9933845620}, !- Handle
  {db9fbf06-23b8-4363-b289-669769ce4cb4}, !- Source Object
  3,                                      !- Outlet Port
  {2e498efe-7e5c-45a7-9097-ba343760eebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0a53f24-e6c1-4cc7-b721-de5e8617fa09}, !- Handle
  {2e498efe-7e5c-45a7-9097-ba343760eebd}, !- Source Object
  3,                                      !- Outlet Port
  {550c4174-9ef8-4d12-a727-bfadfb63b9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6f804f5d-6e3a-49e2-9409-ee96f9e4bb90}, !- Handle
  Building Story 1 ThermalZone PSZ-AC,    !- Name
  ,                                       !- Controller List Name
  {0b858983-6394-49df-b231-1650425f01fe}, !- Availability Schedule
  {da24205f-3aa9-4895-9667-c01aa21ce4f6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {641b60f1-ad62-40b4-b359-65ccb85ef7fc}, !- Supply Side Inlet Node Name
  {550af0df-0df8-43b1-99be-aa692b808fc0}, !- Demand Side Outlet Node Name
  {ccc647dd-a924-4a10-8849-1242fb6ff617}, !- Demand Side Inlet Node A
  {b889a44a-4fd5-41d4-93bc-ad8b6fd2f741}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b8e0546b-826c-4974-a575-a2743a2cfdfb}, !- Demand Mixer Name
  {2b4cd2f7-f4bf-4fa2-92d1-14125556714b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9e7c2dd6-8133-4168-bf67-2c8751c9cb9c}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Supply Inlet Node, !- Name
  {641b60f1-ad62-40b4-b359-65ccb85ef7fc}, !- Inlet Port
  {c2efa2ee-9904-4930-a3d7-5e8381ef7fbb}; !- Outlet Port

OS:Node,
  {5dfa21cd-6040-467a-aa1c-f28a617b14fe}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Node, !- Name
  {b9ac6f7f-1e8b-4d3e-857c-823451d19fb7}, !- Inlet Port
  {b889a44a-4fd5-41d4-93bc-ad8b6fd2f741}; !- Outlet Port

OS:Connection,
  {641b60f1-ad62-40b4-b359-65ccb85ef7fc}, !- Handle
  {6f804f5d-6e3a-49e2-9409-ee96f9e4bb90}, !- Source Object
  9,                                      !- Outlet Port
  {9e7c2dd6-8133-4168-bf67-2c8751c9cb9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b889a44a-4fd5-41d4-93bc-ad8b6fd2f741}, !- Handle
  {5dfa21cd-6040-467a-aa1c-f28a617b14fe}, !- Source Object
  3,                                      !- Outlet Port
  {6f804f5d-6e3a-49e2-9409-ee96f9e4bb90}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {74bd7274-e586-4712-ab99-c2d7c86a6b7c}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Demand Inlet Node, !- Name
  {ccc647dd-a924-4a10-8849-1242fb6ff617}, !- Inlet Port
  {33f04279-e648-4dd5-bc3b-dbbbb9acace7}; !- Outlet Port

OS:Node,
  {b875cd3a-59ca-42b7-bcc7-77c2cc184d62}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Demand Outlet Node, !- Name
  {29ae04c5-52b0-4ebd-8ea6-378dc7197498}, !- Inlet Port
  {550af0df-0df8-43b1-99be-aa692b808fc0}; !- Outlet Port

OS:Node,
  {121d4da2-1892-4052-a84a-e630c4ca6531}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Name
  {0ece4ccb-3403-4f29-9f42-f4ac0897213b}, !- Inlet Port
  {e674fe53-7acb-4373-89e2-59a7cabb255a}; !- Outlet Port

OS:Connection,
  {ccc647dd-a924-4a10-8849-1242fb6ff617}, !- Handle
  {6f804f5d-6e3a-49e2-9409-ee96f9e4bb90}, !- Source Object
  11,                                     !- Outlet Port
  {74bd7274-e586-4712-ab99-c2d7c86a6b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {550af0df-0df8-43b1-99be-aa692b808fc0}, !- Handle
  {b875cd3a-59ca-42b7-bcc7-77c2cc184d62}, !- Source Object
  3,                                      !- Outlet Port
  {6f804f5d-6e3a-49e2-9409-ee96f9e4bb90}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2b4cd2f7-f4bf-4fa2-92d1-14125556714b}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {33f04279-e648-4dd5-bc3b-dbbbb9acace7}, !- Inlet Node Name
  {81ca7665-c87c-4079-9ffa-1ac91661f635}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b8e0546b-826c-4974-a575-a2743a2cfdfb}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {29ae04c5-52b0-4ebd-8ea6-378dc7197498}, !- Outlet Node Name
  {f1f4187b-33cd-469d-a2c8-5ff3f62505cd}; !- Inlet Node Name 1

OS:Connection,
  {33f04279-e648-4dd5-bc3b-dbbbb9acace7}, !- Handle
  {74bd7274-e586-4712-ab99-c2d7c86a6b7c}, !- Source Object
  3,                                      !- Outlet Port
  {2b4cd2f7-f4bf-4fa2-92d1-14125556714b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29ae04c5-52b0-4ebd-8ea6-378dc7197498}, !- Handle
  {b8e0546b-826c-4974-a575-a2743a2cfdfb}, !- Source Object
  2,                                      !- Outlet Port
  {b875cd3a-59ca-42b7-bcc7-77c2cc184d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3f837379-d98e-453e-b18e-5d36fb89b4c5}, !- Handle
  {6f804f5d-6e3a-49e2-9409-ee96f9e4bb90}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {da24205f-3aa9-4895-9667-c01aa21ce4f6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {59334dbe-a06c-4cd9-a637-771538282735}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6618f124-2076-4b5a-b1f1-9adfa914453b}, !- Handle
  Building Story 1 ThermalZone Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2fe23c44-2caf-4449-be2a-afb843e1217b}, !- Control Zone Name
  {5dfa21cd-6040-467a-aa1c-f28a617b14fe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {77694a26-4209-4923-9a6b-cecd6ebf8c08}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Water Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1a948480-f0f5-4a74-a179-fc33b5d47dc4}, !- Water Inlet Node Name
  {dd4dad2a-4a5a-45eb-a5dd-c84342d3d7b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {40272cef-5611-4b54-a6b6-e14e37072af3}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {dd21917f-24bf-4257-86af-448758dc4a8f}, !- Inlet Port
  {1a948480-f0f5-4a74-a179-fc33b5d47dc4}; !- Outlet Port

OS:Connection,
  {dd21917f-24bf-4257-86af-448758dc4a8f}, !- Handle
  {2e242bea-0b6d-447b-a436-136f5fa8bdc8}, !- Source Object
  4,                                      !- Outlet Port
  {40272cef-5611-4b54-a6b6-e14e37072af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fec77b92-e8af-4d95-98b9-daa459dce6cb}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {dd4dad2a-4a5a-45eb-a5dd-c84342d3d7b6}, !- Inlet Port
  {f14e0fa5-b545-4b44-9da3-c2875fe0b6bb}; !- Outlet Port

OS:Connection,
  {1a948480-f0f5-4a74-a179-fc33b5d47dc4}, !- Handle
  {40272cef-5611-4b54-a6b6-e14e37072af3}, !- Source Object
  3,                                      !- Outlet Port
  {77694a26-4209-4923-9a6b-cecd6ebf8c08}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dd4dad2a-4a5a-45eb-a5dd-c84342d3d7b6}, !- Handle
  {77694a26-4209-4923-9a6b-cecd6ebf8c08}, !- Source Object
  6,                                      !- Outlet Port
  {fec77b92-e8af-4d95-98b9-daa459dce6cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f14e0fa5-b545-4b44-9da3-c2875fe0b6bb}, !- Handle
  {fec77b92-e8af-4d95-98b9-daa459dce6cb}, !- Source Object
  3,                                      !- Outlet Port
  {36c2f5cf-01db-4b6a-90ce-b3e42b97e87d}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {84cf6d04-b7c4-4e94-94ff-e11581490a64}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Water Htg Coil Controller, !- Name
  {77694a26-4209-4923-9a6b-cecd6ebf8c08}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {bd0add3e-df97-4c4e-b86f-6e68295768e6}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cc2fb86a-1352-4e2f-999d-f57e060cc965}, !- Handle
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil 18kBtu/hr 14.0SEER, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac1cded5-8cbf-4618-873a-74679aa19e08}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eda05163-2a4d-4b85-8b78-a0515e508e04}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f2c770a-ada6-4eaa-9669-e7ba3813dbab}, !- Energy Input Ratio Function of Temperature Curve Name
  {9cb0c61c-144d-4818-ae81-f861226e9e58}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30f37c65-0c97-4993-a67b-07c243978eb4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {3c55e929-c1e8-467e-b677-4286231a06c0}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bd7b551f-8548-491c-a3ee-fda97ad9dd6b}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {38985811-bb3d-4262-a4cb-a6c3efc81e52}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c95a974a-9695-4180-968b-f7b8fa8f35b5}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e68d5b15-30ba-472c-83ae-0fd5bc5a3917}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4addd5c-9dd3-46fe-98d1-c291d61e82a8}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {44c1aa23-ed62-4335-bba6-abcc687a09b0}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4a3d4966-0bcb-469d-b32c-2817f4b57dc8}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5a4468b5-4b6a-4916-9feb-856245f5dfed}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {665179f2-fb2a-4747-8e79-46960f95f25f}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {4799bc50-c9cd-40a5-bdf4-c29fcd1dcae9}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Fan, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be186bde-da83-4be5-895c-0b106738ee96}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {62f7f75e-0b16-4ad8-8c08-a2b46c780d41}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {be186bde-da83-4be5-895c-0b106738ee96}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {62f7f75e-0b16-4ad8-8c08-a2b46c780d41}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {447b95a9-8b07-40e7-97e8-27be270ce21b}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2fe23c44-2caf-4449-be2a-afb843e1217b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {3d7636ea-d417-49d0-87f6-5e84db82efd3}, !- Air Inlet Node Name
  {b9ac6f7f-1e8b-4d3e-857c-823451d19fb7}, !- Air Outlet Node Name
  {4799bc50-c9cd-40a5-bdf4-c29fcd1dcae9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {0b858983-6394-49df-b231-1650425f01fe}, !- Supply Air Fan Operating Mode Schedule Name
  {77694a26-4209-4923-9a6b-cecd6ebf8c08}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cc2fb86a-1352-4e2f-999d-f57e060cc965}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bd0add3e-df97-4c4e-b86f-6e68295768e6}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b9ac6f7f-1e8b-4d3e-857c-823451d19fb7}, !- Handle
  {447b95a9-8b07-40e7-97e8-27be270ce21b}, !- Source Object
  7,                                      !- Outlet Port
  {5dfa21cd-6040-467a-aa1c-f28a617b14fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2e3805ab-5015-48db-9d2f-ca161e6e89ff}, !- Handle
  Building Story 1 ThermalZone PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b858983-6394-49df-b231-1650425f01fe}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ebdcf270-f433-4ba9-b8c7-4daf94bdaa14}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9c07fda6-61e9-4daf-8069-dc77c954ebfb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9c07fda6-61e9-4daf-8069-dc77c954ebfb}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9a1fdc96-a525-4d10-ac03-23388abfc4f9}, !- Handle
  Building Story 1 ThermalZone PSZ-AC OA System, !- Name
  {2e3805ab-5015-48db-9d2f-ca161e6e89ff}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8664728f-34b8-4dfc-a6fb-5909733d6ac1}, !- Mixed Air Node Name
  {af1103ed-d81b-4e90-accc-7d29f50ccdf5}, !- Outdoor Air Stream Node Name
  {8f89f60b-1a7a-4be5-b35d-c410e585f215}, !- Relief Air Stream Node Name
  {c2efa2ee-9904-4930-a3d7-5e8381ef7fbb}; !- Return Air Stream Node Name

OS:Node,
  {cfe4a6ee-5898-4ec9-a558-3c0b9e6d1e2b}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {af1103ed-d81b-4e90-accc-7d29f50ccdf5}; !- Outlet Port

OS:Connection,
  {af1103ed-d81b-4e90-accc-7d29f50ccdf5}, !- Handle
  {cfe4a6ee-5898-4ec9-a558-3c0b9e6d1e2b}, !- Source Object
  3,                                      !- Outlet Port
  {9a1fdc96-a525-4d10-ac03-23388abfc4f9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1a2a354f-7f79-412b-a3d9-37a1fc764b40}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Relief Air Node, !- Name
  {8f89f60b-1a7a-4be5-b35d-c410e585f215}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f89f60b-1a7a-4be5-b35d-c410e585f215}, !- Handle
  {9a1fdc96-a525-4d10-ac03-23388abfc4f9}, !- Source Object
  7,                                      !- Outlet Port
  {1a2a354f-7f79-412b-a3d9-37a1fc764b40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6390788c-6cec-401c-80ff-0a2d91685c75}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Mixed Air Node, !- Name
  {8664728f-34b8-4dfc-a6fb-5909733d6ac1}, !- Inlet Port
  {3d7636ea-d417-49d0-87f6-5e84db82efd3}; !- Outlet Port

OS:Connection,
  {c2efa2ee-9904-4930-a3d7-5e8381ef7fbb}, !- Handle
  {9e7c2dd6-8133-4168-bf67-2c8751c9cb9c}, !- Source Object
  3,                                      !- Outlet Port
  {9a1fdc96-a525-4d10-ac03-23388abfc4f9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8664728f-34b8-4dfc-a6fb-5909733d6ac1}, !- Handle
  {9a1fdc96-a525-4d10-ac03-23388abfc4f9}, !- Source Object
  5,                                      !- Outlet Port
  {6390788c-6cec-401c-80ff-0a2d91685c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d7636ea-d417-49d0-87f6-5e84db82efd3}, !- Handle
  {6390788c-6cec-401c-80ff-0a2d91685c75}, !- Source Object
  3,                                      !- Outlet Port
  {447b95a9-8b07-40e7-97e8-27be270ce21b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {59334dbe-a06c-4cd9-a637-771538282735}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {840c4eef-58c7-49a4-ade5-a2e4531cc406}, !- Control Zone or Zone List Name
  {757ad7ea-08eb-4263-90bf-caa2e003f2ba}, !- Cooling Control Zone or Zone List Name
  {632affc4-05d6-426e-81c5-b5705d354fad}, !- Heating Control Zone or Zone List Name
  {159faf99-deb4-46c9-b3d5-141d61c71367}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {840c4eef-58c7-49a4-ade5-a2e4531cc406}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {757ad7ea-08eb-4263-90bf-caa2e003f2ba}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {632affc4-05d6-426e-81c5-b5705d354fad}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {159faf99-deb4-46c9-b3d5-141d61c71367}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a043d13f-25cc-4168-a176-dfdca73be8ea}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Diffuser, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {e896ec29-8ac8-4cf6-b775-53fd1fbd8a4e}, !- Air Inlet Node Name
  {0ece4ccb-3403-4f29-9f42-f4ac0897213b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0f1fca18-e1df-40cb-8253-fdde60021956}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {286b2785-cdcd-4214-bf29-0dcf19136b6b}, !- Inlet Port
  {f1f4187b-33cd-469d-a2c8-5ff3f62505cd}; !- Outlet Port

OS:Connection,
  {e674fe53-7acb-4373-89e2-59a7cabb255a}, !- Handle
  {121d4da2-1892-4052-a84a-e630c4ca6531}, !- Source Object
  3,                                      !- Outlet Port
  {6f22a8a8-d093-46fd-a5bd-8bdbc3a6c934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {286b2785-cdcd-4214-bf29-0dcf19136b6b}, !- Handle
  {654011cb-e090-4c71-b031-8fcb59d2de22}, !- Source Object
  2,                                      !- Outlet Port
  {0f1fca18-e1df-40cb-8253-fdde60021956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f4187b-33cd-469d-a2c8-5ff3f62505cd}, !- Handle
  {0f1fca18-e1df-40cb-8253-fdde60021956}, !- Source Object
  3,                                      !- Outlet Port
  {b8e0546b-826c-4974-a575-a2743a2cfdfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {947daadb-e90e-4c95-ad7a-e9f144c82deb}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Diffuser Inlet Air Node, !- Name
  {81ca7665-c87c-4079-9ffa-1ac91661f635}, !- Inlet Port
  {e896ec29-8ac8-4cf6-b775-53fd1fbd8a4e}; !- Outlet Port

OS:Connection,
  {81ca7665-c87c-4079-9ffa-1ac91661f635}, !- Handle
  {2b4cd2f7-f4bf-4fa2-92d1-14125556714b}, !- Source Object
  3,                                      !- Outlet Port
  {947daadb-e90e-4c95-ad7a-e9f144c82deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e896ec29-8ac8-4cf6-b775-53fd1fbd8a4e}, !- Handle
  {947daadb-e90e-4c95-ad7a-e9f144c82deb}, !- Source Object
  3,                                      !- Outlet Port
  {a043d13f-25cc-4168-a176-dfdca73be8ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ece4ccb-3403-4f29-9f42-f4ac0897213b}, !- Handle
  {a043d13f-25cc-4168-a176-dfdca73be8ea}, !- Source Object
  4,                                      !- Outlet Port
  {121d4da2-1892-4052-a84a-e630c4ca6531}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9e251582-76c8-46ab-9b3d-845fbe6c5680}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {4219a80a-3090-4bf6-80a9-9b8539e34b61}, !- Availability Schedule
  {b7d928c6-85d9-4c13-9b33-af0bd84dfb5d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7ba99865-a086-4e68-ad15-386b2c1b0bd7}, !- Supply Side Inlet Node Name
  {26cd2246-064d-4616-b0f4-a2cd1dc0ec3a}, !- Demand Side Outlet Node Name
  {18793f52-6626-464a-bb66-f5b8779220b9}, !- Demand Side Inlet Node A
  {31116029-88ab-45fa-9319-98f760443e25}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {88216989-d2d3-48f7-8b3b-fb4b5ca52cf8}, !- Demand Mixer Name
  {ae7c3968-bbe3-443f-a6ef-61b1a01b21e5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5c765192-7acf-44a3-914d-87ed549bdb95}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Supply Inlet Node, !- Name
  {7ba99865-a086-4e68-ad15-386b2c1b0bd7}, !- Inlet Port
  {35959cc9-7f05-4d3c-8507-82bd10f57212}; !- Outlet Port

OS:Node,
  {57b830a8-93ad-4235-9c53-d9261760eed0}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Supply Outlet Node, !- Name
  {cd42e1a3-36b9-4cdb-8b62-455bdd831f14}, !- Inlet Port
  {31116029-88ab-45fa-9319-98f760443e25}; !- Outlet Port

OS:Connection,
  {7ba99865-a086-4e68-ad15-386b2c1b0bd7}, !- Handle
  {9e251582-76c8-46ab-9b3d-845fbe6c5680}, !- Source Object
  9,                                      !- Outlet Port
  {5c765192-7acf-44a3-914d-87ed549bdb95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31116029-88ab-45fa-9319-98f760443e25}, !- Handle
  {57b830a8-93ad-4235-9c53-d9261760eed0}, !- Source Object
  3,                                      !- Outlet Port
  {9e251582-76c8-46ab-9b3d-845fbe6c5680}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {308e0d9e-b78e-4f75-af87-5010737e4a32}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Demand Inlet Node, !- Name
  {18793f52-6626-464a-bb66-f5b8779220b9}, !- Inlet Port
  {942bc0f1-663a-49ce-92c5-f4041f79479e}; !- Outlet Port

OS:Node,
  {3060bd04-35d2-400b-bf23-56e2126010e8}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Demand Outlet Node, !- Name
  {ec485d40-1c08-4382-bfb3-70ffad758e1c}, !- Inlet Port
  {26cd2246-064d-4616-b0f4-a2cd1dc0ec3a}; !- Outlet Port

OS:Node,
  {3145c1d1-1c1a-45ab-a016-460a9c88757a}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {88fb7eaf-a1e1-4171-9aae-f55342275057}, !- Inlet Port
  {53c015c5-5ea7-46dd-9512-ffc7b32ac01c}; !- Outlet Port

OS:Connection,
  {18793f52-6626-464a-bb66-f5b8779220b9}, !- Handle
  {9e251582-76c8-46ab-9b3d-845fbe6c5680}, !- Source Object
  11,                                     !- Outlet Port
  {308e0d9e-b78e-4f75-af87-5010737e4a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26cd2246-064d-4616-b0f4-a2cd1dc0ec3a}, !- Handle
  {3060bd04-35d2-400b-bf23-56e2126010e8}, !- Source Object
  3,                                      !- Outlet Port
  {9e251582-76c8-46ab-9b3d-845fbe6c5680}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ae7c3968-bbe3-443f-a6ef-61b1a01b21e5}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {942bc0f1-663a-49ce-92c5-f4041f79479e}, !- Inlet Node Name
  {4cd53b38-0b83-4192-a7fa-ade939769831}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {88216989-d2d3-48f7-8b3b-fb4b5ca52cf8}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {ec485d40-1c08-4382-bfb3-70ffad758e1c}, !- Outlet Node Name
  {3e03cd57-04d3-454a-bec4-3d4585132e2b}; !- Inlet Node Name 1

OS:Connection,
  {942bc0f1-663a-49ce-92c5-f4041f79479e}, !- Handle
  {308e0d9e-b78e-4f75-af87-5010737e4a32}, !- Source Object
  3,                                      !- Outlet Port
  {ae7c3968-bbe3-443f-a6ef-61b1a01b21e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec485d40-1c08-4382-bfb3-70ffad758e1c}, !- Handle
  {88216989-d2d3-48f7-8b3b-fb4b5ca52cf8}, !- Source Object
  2,                                      !- Outlet Port
  {3060bd04-35d2-400b-bf23-56e2126010e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f140634f-d6b9-4cc5-90f5-134dd32214d6}, !- Handle
  {9e251582-76c8-46ab-9b3d-845fbe6c5680}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b7d928c6-85d9-4c13-9b33-af0bd84dfb5d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {b95f9f42-b7e0-45a4-b05a-0ad35467b4d7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6b93882d-9291-4349-ad8d-927a989750c5}, !- Handle
  Building Story 1 ThermalZone 3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {eb238649-74b5-417d-99c3-3d70aaa03fb5}, !- Control Zone Name
  {57b830a8-93ad-4235-9c53-d9261760eed0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {cd5c8403-bfe6-40dc-9330-1590b09b4c0e}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {51a10055-d936-4f7c-a924-bd910b13f08f}, !- Water Inlet Node Name
  {a52dee88-281b-4419-8cc9-38e7b9ccc8a1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e5a175cd-3c2e-4c92-862a-125fb1a8ba82}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {a009f7af-f8ff-4ccb-95cc-075ed1566b5c}, !- Inlet Port
  {51a10055-d936-4f7c-a924-bd910b13f08f}; !- Outlet Port

OS:Connection,
  {a009f7af-f8ff-4ccb-95cc-075ed1566b5c}, !- Handle
  {2e242bea-0b6d-447b-a436-136f5fa8bdc8}, !- Source Object
  5,                                      !- Outlet Port
  {e5a175cd-3c2e-4c92-862a-125fb1a8ba82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c336003-0bf6-49d7-b832-e4ebb5e75939}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {a52dee88-281b-4419-8cc9-38e7b9ccc8a1}, !- Inlet Port
  {09904554-7caf-4a71-9bc1-8533d5392b12}; !- Outlet Port

OS:Connection,
  {51a10055-d936-4f7c-a924-bd910b13f08f}, !- Handle
  {e5a175cd-3c2e-4c92-862a-125fb1a8ba82}, !- Source Object
  3,                                      !- Outlet Port
  {cd5c8403-bfe6-40dc-9330-1590b09b4c0e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a52dee88-281b-4419-8cc9-38e7b9ccc8a1}, !- Handle
  {cd5c8403-bfe6-40dc-9330-1590b09b4c0e}, !- Source Object
  6,                                      !- Outlet Port
  {6c336003-0bf6-49d7-b832-e4ebb5e75939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09904554-7caf-4a71-9bc1-8533d5392b12}, !- Handle
  {6c336003-0bf6-49d7-b832-e4ebb5e75939}, !- Source Object
  3,                                      !- Outlet Port
  {36c2f5cf-01db-4b6a-90ce-b3e42b97e87d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d62382e0-0102-42c4-8266-037bfce05d3b}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil Controller, !- Name
  {cd5c8403-bfe6-40dc-9330-1590b09b4c0e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {231e0e6f-3823-4777-8c01-52d3eedc5356}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Electric Backup Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b869c21b-a911-4cc2-a911-96197b93a3a3}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 14.0SEER, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac1cded5-8cbf-4618-873a-74679aa19e08}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eda05163-2a4d-4b85-8b78-a0515e508e04}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f2c770a-ada6-4eaa-9669-e7ba3813dbab}, !- Energy Input Ratio Function of Temperature Curve Name
  {9cb0c61c-144d-4818-ae81-f861226e9e58}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30f37c65-0c97-4993-a67b-07c243978eb4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {d778351a-f830-4a7a-a587-d02cb08cd5ee}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4bf163d-41b9-4f34-b0a1-940f74e43cc4}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {261cef8e-3cb0-4719-8520-d6ca333f8f91}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5e3d4e2-20f3-4511-bf6e-4e991b9371a8}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {04060fcf-6f6e-4da2-94ca-af64e0a5d652}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8131d0c5-ecbc-4402-b07e-7adeccf894a5}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {43e5fa9a-76b9-4f01-8245-a96003392b09}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {160bb826-9c3b-4b05-bf52-5242dc12a563}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {878ac6ed-01f8-4bfc-b692-86a990f76e6a}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e3407c4c-a572-4aee-8193-762ced220cca}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {28e458ee-b0da-455c-9ab9-5b0647b3ce25}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Fan, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0ad6c4ea-32e7-432c-a55b-393d2e18c9e9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {33035a52-a9c6-4560-a461-b8d9de7ac3fc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0ad6c4ea-32e7-432c-a55b-393d2e18c9e9}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {33035a52-a9c6-4560-a461-b8d9de7ac3fc}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {97ebf228-1530-41de-94af-d275871b1303}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {eb238649-74b5-417d-99c3-3d70aaa03fb5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {9bd2fc43-4846-4c03-b197-cb8284b9f6c5}, !- Air Inlet Node Name
  {cd42e1a3-36b9-4cdb-8b62-455bdd831f14}, !- Air Outlet Node Name
  {28e458ee-b0da-455c-9ab9-5b0647b3ce25}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4219a80a-3090-4bf6-80a9-9b8539e34b61}, !- Supply Air Fan Operating Mode Schedule Name
  {cd5c8403-bfe6-40dc-9330-1590b09b4c0e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b869c21b-a911-4cc2-a911-96197b93a3a3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {231e0e6f-3823-4777-8c01-52d3eedc5356}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {cd42e1a3-36b9-4cdb-8b62-455bdd831f14}, !- Handle
  {97ebf228-1530-41de-94af-d275871b1303}, !- Source Object
  7,                                      !- Outlet Port
  {57b830a8-93ad-4235-9c53-d9261760eed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ebcbb78b-83c2-4f81-8e16-bfcdc3530568}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4219a80a-3090-4bf6-80a9-9b8539e34b61}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {059720ad-1d41-46c4-b24c-6c8d7149c00c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {783d3a6c-ea4a-4518-b104-05f805bdf8cc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {783d3a6c-ea4a-4518-b104-05f805bdf8cc}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b3970cb6-18a2-422f-9d61-fa82e7779282}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC OA System, !- Name
  {ebcbb78b-83c2-4f81-8e16-bfcdc3530568}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {88ea1374-c82a-40bf-8169-99e31fc3bb2a}, !- Mixed Air Node Name
  {8aa10231-0d83-4e5f-92a4-7991fc9ebea7}, !- Outdoor Air Stream Node Name
  {28c6a90b-728a-490d-8672-55ccebbf18b7}, !- Relief Air Stream Node Name
  {35959cc9-7f05-4d3c-8507-82bd10f57212}; !- Return Air Stream Node Name

OS:Node,
  {0cb74463-1ed8-46ba-a379-07ff51d83e99}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8aa10231-0d83-4e5f-92a4-7991fc9ebea7}; !- Outlet Port

OS:Connection,
  {8aa10231-0d83-4e5f-92a4-7991fc9ebea7}, !- Handle
  {0cb74463-1ed8-46ba-a379-07ff51d83e99}, !- Source Object
  3,                                      !- Outlet Port
  {b3970cb6-18a2-422f-9d61-fa82e7779282}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0389d43b-7998-4776-8814-669bc98eb8f8}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Relief Air Node, !- Name
  {28c6a90b-728a-490d-8672-55ccebbf18b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28c6a90b-728a-490d-8672-55ccebbf18b7}, !- Handle
  {b3970cb6-18a2-422f-9d61-fa82e7779282}, !- Source Object
  7,                                      !- Outlet Port
  {0389d43b-7998-4776-8814-669bc98eb8f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccc39e4c-3aee-4ed5-82e5-85a70f978c4c}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Mixed Air Node, !- Name
  {88ea1374-c82a-40bf-8169-99e31fc3bb2a}, !- Inlet Port
  {9bd2fc43-4846-4c03-b197-cb8284b9f6c5}; !- Outlet Port

OS:Connection,
  {35959cc9-7f05-4d3c-8507-82bd10f57212}, !- Handle
  {5c765192-7acf-44a3-914d-87ed549bdb95}, !- Source Object
  3,                                      !- Outlet Port
  {b3970cb6-18a2-422f-9d61-fa82e7779282}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {88ea1374-c82a-40bf-8169-99e31fc3bb2a}, !- Handle
  {b3970cb6-18a2-422f-9d61-fa82e7779282}, !- Source Object
  5,                                      !- Outlet Port
  {ccc39e4c-3aee-4ed5-82e5-85a70f978c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd2fc43-4846-4c03-b197-cb8284b9f6c5}, !- Handle
  {ccc39e4c-3aee-4ed5-82e5-85a70f978c4c}, !- Source Object
  3,                                      !- Outlet Port
  {97ebf228-1530-41de-94af-d275871b1303}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b95f9f42-b7e0-45a4-b05a-0ad35467b4d7}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ae036b37-3b31-4a63-b4b0-37bfa610a9cf}, !- Control Zone or Zone List Name
  {5be59606-afda-485b-9f39-127fdf6fdbb4}, !- Cooling Control Zone or Zone List Name
  {ad819a69-0ba5-42b9-b120-2e08b0e87c22}, !- Heating Control Zone or Zone List Name
  {9b940df8-896a-468f-b3e4-9a992ccbe176}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ae036b37-3b31-4a63-b4b0-37bfa610a9cf}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {5be59606-afda-485b-9f39-127fdf6fdbb4}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ad819a69-0ba5-42b9-b120-2e08b0e87c22}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9b940df8-896a-468f-b3e4-9a992ccbe176}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1cec8997-0e1b-4f2a-a9f8-a9df00f3fd68}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Diffuser, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {e2eeb777-6515-4bd7-95ce-6e3392654d5e}, !- Air Inlet Node Name
  {88fb7eaf-a1e1-4171-9aae-f55342275057}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4892ea5e-2882-454c-b371-7eb0ba4bb4a6}, !- Handle
  Building Story 1 ThermalZone 3 Return Air Node, !- Name
  {6f545433-6e1f-4815-85a4-302af5b6850e}, !- Inlet Port
  {3e03cd57-04d3-454a-bec4-3d4585132e2b}; !- Outlet Port

OS:Connection,
  {53c015c5-5ea7-46dd-9512-ffc7b32ac01c}, !- Handle
  {3145c1d1-1c1a-45ab-a016-460a9c88757a}, !- Source Object
  3,                                      !- Outlet Port
  {04668521-ec83-4eed-baa4-2a4eaad75af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f545433-6e1f-4815-85a4-302af5b6850e}, !- Handle
  {a9af9e2b-3f50-4fd7-9052-85bc5525f907}, !- Source Object
  2,                                      !- Outlet Port
  {4892ea5e-2882-454c-b371-7eb0ba4bb4a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e03cd57-04d3-454a-bec4-3d4585132e2b}, !- Handle
  {4892ea5e-2882-454c-b371-7eb0ba4bb4a6}, !- Source Object
  3,                                      !- Outlet Port
  {88216989-d2d3-48f7-8b3b-fb4b5ca52cf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e18d75d4-b1e4-4781-bf04-5b2a1d4d3fb7}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {4cd53b38-0b83-4192-a7fa-ade939769831}, !- Inlet Port
  {e2eeb777-6515-4bd7-95ce-6e3392654d5e}; !- Outlet Port

OS:Connection,
  {4cd53b38-0b83-4192-a7fa-ade939769831}, !- Handle
  {ae7c3968-bbe3-443f-a6ef-61b1a01b21e5}, !- Source Object
  3,                                      !- Outlet Port
  {e18d75d4-b1e4-4781-bf04-5b2a1d4d3fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2eeb777-6515-4bd7-95ce-6e3392654d5e}, !- Handle
  {e18d75d4-b1e4-4781-bf04-5b2a1d4d3fb7}, !- Source Object
  3,                                      !- Outlet Port
  {1cec8997-0e1b-4f2a-a9f8-a9df00f3fd68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88fb7eaf-a1e1-4171-9aae-f55342275057}, !- Handle
  {1cec8997-0e1b-4f2a-a9f8-a9df00f3fd68}, !- Source Object
  4,                                      !- Outlet Port
  {3145c1d1-1c1a-45ab-a016-460a9c88757a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a7c6d069-cf00-43e4-b748-956b823effda}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {c5d69fac-2258-488a-8710-338f113f47e2}, !- Availability Schedule
  {fa818762-b25c-4cb4-be4d-2529b9ef4b5e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ea81a6f3-7e49-4386-a432-45aea067a8b8}, !- Supply Side Inlet Node Name
  {19c73fef-009b-439b-a02e-051eeafdcd76}, !- Demand Side Outlet Node Name
  {bec4c44c-607b-4699-bc0f-527ea226b023}, !- Demand Side Inlet Node A
  {44ab8d40-8ff4-4a28-869b-6e9e35677b9a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {226011cf-1f3a-4e55-a54e-83ea07bb3c55}, !- Demand Mixer Name
  {a0269f45-86e3-4a48-a382-593ca050d56a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c78918df-72b4-4ca6-802f-d2dd39429d91}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Supply Inlet Node, !- Name
  {ea81a6f3-7e49-4386-a432-45aea067a8b8}, !- Inlet Port
  {01fb62f4-1f21-4506-bea9-95bd08961240}; !- Outlet Port

OS:Node,
  {7eba0a46-b745-4e8a-8fba-774e2659ea42}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Supply Outlet Node, !- Name
  {1fccc47e-5531-460a-8b1e-dc3ae408c92b}, !- Inlet Port
  {44ab8d40-8ff4-4a28-869b-6e9e35677b9a}; !- Outlet Port

OS:Connection,
  {ea81a6f3-7e49-4386-a432-45aea067a8b8}, !- Handle
  {a7c6d069-cf00-43e4-b748-956b823effda}, !- Source Object
  9,                                      !- Outlet Port
  {c78918df-72b4-4ca6-802f-d2dd39429d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ab8d40-8ff4-4a28-869b-6e9e35677b9a}, !- Handle
  {7eba0a46-b745-4e8a-8fba-774e2659ea42}, !- Source Object
  3,                                      !- Outlet Port
  {a7c6d069-cf00-43e4-b748-956b823effda}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ed795517-c400-494c-9689-d25eb9833adb}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Demand Inlet Node, !- Name
  {bec4c44c-607b-4699-bc0f-527ea226b023}, !- Inlet Port
  {c66dd835-50d1-4974-a304-b6f21473b5dc}; !- Outlet Port

OS:Node,
  {27ce8d45-1476-4386-a961-ae5fe205ce70}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Demand Outlet Node, !- Name
  {dd911e47-997a-4bd1-9eee-03efaf16eb44}, !- Inlet Port
  {19c73fef-009b-439b-a02e-051eeafdcd76}; !- Outlet Port

OS:Node,
  {ba15b262-ec84-49d4-ab00-e969578be45f}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {b4414d8f-081f-4b41-8a9d-12d4850c3d4d}, !- Inlet Port
  {459d8a85-cf9f-4cef-8829-e2262e11afcc}; !- Outlet Port

OS:Connection,
  {bec4c44c-607b-4699-bc0f-527ea226b023}, !- Handle
  {a7c6d069-cf00-43e4-b748-956b823effda}, !- Source Object
  11,                                     !- Outlet Port
  {ed795517-c400-494c-9689-d25eb9833adb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19c73fef-009b-439b-a02e-051eeafdcd76}, !- Handle
  {27ce8d45-1476-4386-a961-ae5fe205ce70}, !- Source Object
  3,                                      !- Outlet Port
  {a7c6d069-cf00-43e4-b748-956b823effda}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a0269f45-86e3-4a48-a382-593ca050d56a}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {c66dd835-50d1-4974-a304-b6f21473b5dc}, !- Inlet Node Name
  {38b8c6c0-0a22-4d0b-9bb5-d39e2591c923}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {226011cf-1f3a-4e55-a54e-83ea07bb3c55}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {dd911e47-997a-4bd1-9eee-03efaf16eb44}, !- Outlet Node Name
  {feb6577e-a679-4f4b-baf6-02221efed983}; !- Inlet Node Name 1

OS:Connection,
  {c66dd835-50d1-4974-a304-b6f21473b5dc}, !- Handle
  {ed795517-c400-494c-9689-d25eb9833adb}, !- Source Object
  3,                                      !- Outlet Port
  {a0269f45-86e3-4a48-a382-593ca050d56a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd911e47-997a-4bd1-9eee-03efaf16eb44}, !- Handle
  {226011cf-1f3a-4e55-a54e-83ea07bb3c55}, !- Source Object
  2,                                      !- Outlet Port
  {27ce8d45-1476-4386-a961-ae5fe205ce70}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {365e6acb-88a7-454d-8a5c-2be17085b791}, !- Handle
  {a7c6d069-cf00-43e4-b748-956b823effda}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fa818762-b25c-4cb4-be4d-2529b9ef4b5e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {e4e8217d-4d17-453a-9344-1b11e503e906}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fcc4aac6-9192-43dc-9598-f70b8a247d34}, !- Handle
  Building Story 1 ThermalZone 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e4095803-a086-4f6f-b31e-c62d34bf7a42}, !- Control Zone Name
  {7eba0a46-b745-4e8a-8fba-774e2659ea42}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f64cf38c-58c5-45ca-a054-149a5c88e5db}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {13348d64-8d04-4c93-a448-fd04c861e741}, !- Water Inlet Node Name
  {34424d4b-cd10-4c89-b3a1-71a46f6df077}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {58ef4e1c-7169-4b3c-98c0-1435684b545a}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {01a8e3b5-1e44-4dac-a593-22eae72fcddb}, !- Inlet Port
  {13348d64-8d04-4c93-a448-fd04c861e741}; !- Outlet Port

OS:Connection,
  {01a8e3b5-1e44-4dac-a593-22eae72fcddb}, !- Handle
  {2e242bea-0b6d-447b-a436-136f5fa8bdc8}, !- Source Object
  6,                                      !- Outlet Port
  {58ef4e1c-7169-4b3c-98c0-1435684b545a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b4d7a76-25bf-4acb-bd70-6c652b2158da}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {34424d4b-cd10-4c89-b3a1-71a46f6df077}, !- Inlet Port
  {101dcda3-a140-4ebd-84a0-02114712d8fa}; !- Outlet Port

OS:Connection,
  {13348d64-8d04-4c93-a448-fd04c861e741}, !- Handle
  {58ef4e1c-7169-4b3c-98c0-1435684b545a}, !- Source Object
  3,                                      !- Outlet Port
  {f64cf38c-58c5-45ca-a054-149a5c88e5db}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {34424d4b-cd10-4c89-b3a1-71a46f6df077}, !- Handle
  {f64cf38c-58c5-45ca-a054-149a5c88e5db}, !- Source Object
  6,                                      !- Outlet Port
  {6b4d7a76-25bf-4acb-bd70-6c652b2158da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {101dcda3-a140-4ebd-84a0-02114712d8fa}, !- Handle
  {6b4d7a76-25bf-4acb-bd70-6c652b2158da}, !- Source Object
  3,                                      !- Outlet Port
  {36c2f5cf-01db-4b6a-90ce-b3e42b97e87d}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f2e36b9d-6aaa-42dc-8b96-18b089397820}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil Controller, !- Name
  {f64cf38c-58c5-45ca-a054-149a5c88e5db}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {3aab5bd1-288f-478b-9a6c-41fe732d1caa}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {768cce7e-ba13-44bc-aaa7-d7cd4e997c88}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac1cded5-8cbf-4618-873a-74679aa19e08}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eda05163-2a4d-4b85-8b78-a0515e508e04}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f2c770a-ada6-4eaa-9669-e7ba3813dbab}, !- Energy Input Ratio Function of Temperature Curve Name
  {9cb0c61c-144d-4818-ae81-f861226e9e58}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30f37c65-0c97-4993-a67b-07c243978eb4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {dc964c5e-dc3a-41ba-b456-ce1d17835db4}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {02e1313b-e1b0-4618-b450-1b503b49cec2}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {10fc0114-7197-49fd-8755-7084af751e19}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5efc73c6-292f-4125-bfd2-ef0a2d6f4669}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fe58bbb1-1faa-4fc5-9c64-9c32158e0683}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0545ffcc-d29e-463a-a52d-debeb7df0323}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3328d062-d8f2-45a8-b7e9-88b6616c81a6}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e12da3d0-e658-4ac5-80d0-60b988d28eb8}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {295d2332-1b1b-473b-b12d-e76747957de9}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {508dea80-3fe8-4bd5-9c48-75163dce7320}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {01a78c80-c6f7-4b0e-8e4a-8830e10f315c}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Fan, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {218d5d12-37b3-452e-b239-04392b9de407}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {277b5ee9-bcc9-434e-9745-4111a59f0719}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {218d5d12-37b3-452e-b239-04392b9de407}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {277b5ee9-bcc9-434e-9745-4111a59f0719}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c25aecbc-035a-4095-bcf0-0c4dfa821db6}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e4095803-a086-4f6f-b31e-c62d34bf7a42}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {7cf7f74a-d5e2-4faa-bb29-ae95e7f82da1}, !- Air Inlet Node Name
  {1fccc47e-5531-460a-8b1e-dc3ae408c92b}, !- Air Outlet Node Name
  {01a78c80-c6f7-4b0e-8e4a-8830e10f315c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c5d69fac-2258-488a-8710-338f113f47e2}, !- Supply Air Fan Operating Mode Schedule Name
  {f64cf38c-58c5-45ca-a054-149a5c88e5db}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {768cce7e-ba13-44bc-aaa7-d7cd4e997c88}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3aab5bd1-288f-478b-9a6c-41fe732d1caa}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1fccc47e-5531-460a-8b1e-dc3ae408c92b}, !- Handle
  {c25aecbc-035a-4095-bcf0-0c4dfa821db6}, !- Source Object
  7,                                      !- Outlet Port
  {7eba0a46-b745-4e8a-8fba-774e2659ea42}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c22052cc-fdd3-44bd-b618-2213fb6475b0}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c5d69fac-2258-488a-8710-338f113f47e2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5862643e-91f9-4898-aded-a62bac2c7e3c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {13547eb3-7e1c-4ba6-b473-880ab6293656}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {13547eb3-7e1c-4ba6-b473-880ab6293656}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a77b59a2-eea5-4ac2-816f-305abd9a9d62}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC OA System, !- Name
  {c22052cc-fdd3-44bd-b618-2213fb6475b0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3f3866f1-29fc-4d47-8c10-c895fc4759d7}, !- Mixed Air Node Name
  {f006e4ef-ef83-492e-bc93-96afa75d17ae}, !- Outdoor Air Stream Node Name
  {2cc5c396-ec00-4bdc-8e1b-d260f1991b2c}, !- Relief Air Stream Node Name
  {01fb62f4-1f21-4506-bea9-95bd08961240}; !- Return Air Stream Node Name

OS:Node,
  {b102d6a7-b793-4734-9e7d-e1ba3d36e3bf}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f006e4ef-ef83-492e-bc93-96afa75d17ae}; !- Outlet Port

OS:Connection,
  {f006e4ef-ef83-492e-bc93-96afa75d17ae}, !- Handle
  {b102d6a7-b793-4734-9e7d-e1ba3d36e3bf}, !- Source Object
  3,                                      !- Outlet Port
  {a77b59a2-eea5-4ac2-816f-305abd9a9d62}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4334474b-9773-4114-beaa-7097a9ab574f}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Relief Air Node, !- Name
  {2cc5c396-ec00-4bdc-8e1b-d260f1991b2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cc5c396-ec00-4bdc-8e1b-d260f1991b2c}, !- Handle
  {a77b59a2-eea5-4ac2-816f-305abd9a9d62}, !- Source Object
  7,                                      !- Outlet Port
  {4334474b-9773-4114-beaa-7097a9ab574f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {838619f6-437f-4f19-bbd0-bea2be1656d8}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Mixed Air Node, !- Name
  {3f3866f1-29fc-4d47-8c10-c895fc4759d7}, !- Inlet Port
  {7cf7f74a-d5e2-4faa-bb29-ae95e7f82da1}; !- Outlet Port

OS:Connection,
  {01fb62f4-1f21-4506-bea9-95bd08961240}, !- Handle
  {c78918df-72b4-4ca6-802f-d2dd39429d91}, !- Source Object
  3,                                      !- Outlet Port
  {a77b59a2-eea5-4ac2-816f-305abd9a9d62}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3f3866f1-29fc-4d47-8c10-c895fc4759d7}, !- Handle
  {a77b59a2-eea5-4ac2-816f-305abd9a9d62}, !- Source Object
  5,                                      !- Outlet Port
  {838619f6-437f-4f19-bbd0-bea2be1656d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf7f74a-d5e2-4faa-bb29-ae95e7f82da1}, !- Handle
  {838619f6-437f-4f19-bbd0-bea2be1656d8}, !- Source Object
  3,                                      !- Outlet Port
  {c25aecbc-035a-4095-bcf0-0c4dfa821db6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e4e8217d-4d17-453a-9344-1b11e503e906}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {48f43e87-af44-408e-a315-5d9a91025d44}, !- Control Zone or Zone List Name
  {b2596945-c640-438e-a7a4-7bcf942fc8ae}, !- Cooling Control Zone or Zone List Name
  {6855d3fe-edda-4c7a-be5e-6b525cb5d83b}, !- Heating Control Zone or Zone List Name
  {8622255e-4b73-4d2e-843e-a9050a0074ae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {48f43e87-af44-408e-a315-5d9a91025d44}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {b2596945-c640-438e-a7a4-7bcf942fc8ae}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6855d3fe-edda-4c7a-be5e-6b525cb5d83b}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8622255e-4b73-4d2e-843e-a9050a0074ae}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6c3310a1-6fa5-4628-b15e-35ecd4ab3295}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Diffuser, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {70842106-771b-4fe1-832f-6de4f75d6388}, !- Air Inlet Node Name
  {b4414d8f-081f-4b41-8a9d-12d4850c3d4d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {571dc17e-2963-4973-9f1d-a4cda3709087}, !- Handle
  Building Story 1 ThermalZone 1 Return Air Node, !- Name
  {0b4d1ed2-87cc-4c33-aca7-c011f2ec8d38}, !- Inlet Port
  {feb6577e-a679-4f4b-baf6-02221efed983}; !- Outlet Port

OS:Connection,
  {459d8a85-cf9f-4cef-8829-e2262e11afcc}, !- Handle
  {ba15b262-ec84-49d4-ab00-e969578be45f}, !- Source Object
  3,                                      !- Outlet Port
  {93248646-ccd8-46f1-9e43-2ec0eb86fd83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b4d1ed2-87cc-4c33-aca7-c011f2ec8d38}, !- Handle
  {42d1fc2c-1fa0-4542-ac25-86ee9e497c07}, !- Source Object
  2,                                      !- Outlet Port
  {571dc17e-2963-4973-9f1d-a4cda3709087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feb6577e-a679-4f4b-baf6-02221efed983}, !- Handle
  {571dc17e-2963-4973-9f1d-a4cda3709087}, !- Source Object
  3,                                      !- Outlet Port
  {226011cf-1f3a-4e55-a54e-83ea07bb3c55}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {09f0f85b-d541-4405-925b-2051f9b4bb1f}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {38b8c6c0-0a22-4d0b-9bb5-d39e2591c923}, !- Inlet Port
  {70842106-771b-4fe1-832f-6de4f75d6388}; !- Outlet Port

OS:Connection,
  {38b8c6c0-0a22-4d0b-9bb5-d39e2591c923}, !- Handle
  {a0269f45-86e3-4a48-a382-593ca050d56a}, !- Source Object
  3,                                      !- Outlet Port
  {09f0f85b-d541-4405-925b-2051f9b4bb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70842106-771b-4fe1-832f-6de4f75d6388}, !- Handle
  {09f0f85b-d541-4405-925b-2051f9b4bb1f}, !- Source Object
  3,                                      !- Outlet Port
  {6c3310a1-6fa5-4628-b15e-35ecd4ab3295}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4414d8f-081f-4b41-8a9d-12d4850c3d4d}, !- Handle
  {6c3310a1-6fa5-4628-b15e-35ecd4ab3295}, !- Source Object
  4,                                      !- Outlet Port
  {ba15b262-ec84-49d4-ab00-e969578be45f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8a6f352d-5e1c-4506-8166-2c9cef7bde69}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {546b798f-cf38-44ea-bac5-d3cd8779635f}, !- Availability Schedule
  {a39f7d9e-70ba-4547-9299-58614abc875e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aae1d2c7-73c2-47b1-97d7-7b5f23819fc8}, !- Supply Side Inlet Node Name
  {25870431-2cd6-4b4b-8b42-8f454839c3c3}, !- Demand Side Outlet Node Name
  {12c27756-cbaa-4a57-a95c-d37e3c0e41b9}, !- Demand Side Inlet Node A
  {c2afe575-040b-4d97-9fd3-6d9003b3938e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e826fcb8-16e3-462e-8537-3b3b8040b88f}, !- Demand Mixer Name
  {1d35b666-f1bf-4a38-9c28-ba1b7d8cc52c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {83f68db2-bb5d-4e96-bd25-1347f821c357}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Supply Inlet Node, !- Name
  {aae1d2c7-73c2-47b1-97d7-7b5f23819fc8}, !- Inlet Port
  {7e34475e-f851-4b43-b82e-2f1d1d0fbbd7}; !- Outlet Port

OS:Node,
  {9073eaf6-1da8-4473-ba12-0dbbcff16df9}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Supply Outlet Node, !- Name
  {0044e0b5-bf49-4af4-949c-f2c9bdff58fe}, !- Inlet Port
  {c2afe575-040b-4d97-9fd3-6d9003b3938e}; !- Outlet Port

OS:Connection,
  {aae1d2c7-73c2-47b1-97d7-7b5f23819fc8}, !- Handle
  {8a6f352d-5e1c-4506-8166-2c9cef7bde69}, !- Source Object
  9,                                      !- Outlet Port
  {83f68db2-bb5d-4e96-bd25-1347f821c357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2afe575-040b-4d97-9fd3-6d9003b3938e}, !- Handle
  {9073eaf6-1da8-4473-ba12-0dbbcff16df9}, !- Source Object
  3,                                      !- Outlet Port
  {8a6f352d-5e1c-4506-8166-2c9cef7bde69}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fb3a29a6-fde9-4104-b2ba-55fa18346eed}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Demand Inlet Node, !- Name
  {12c27756-cbaa-4a57-a95c-d37e3c0e41b9}, !- Inlet Port
  {d8a643a5-7abe-4f80-b2c7-e81b7944d0e9}; !- Outlet Port

OS:Node,
  {aee3dca6-5266-48fb-a62e-303aaac00f74}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Demand Outlet Node, !- Name
  {532d1cf6-49c3-4087-aae2-33171422e7b3}, !- Inlet Port
  {25870431-2cd6-4b4b-8b42-8f454839c3c3}; !- Outlet Port

OS:Node,
  {c5afd924-bab9-4632-866f-8059f9aa5f45}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {a3df72b6-caef-4609-8cae-ec717d4f55ed}, !- Inlet Port
  {7ffe8eca-8579-43a4-bf95-e1a21529e3a2}; !- Outlet Port

OS:Connection,
  {12c27756-cbaa-4a57-a95c-d37e3c0e41b9}, !- Handle
  {8a6f352d-5e1c-4506-8166-2c9cef7bde69}, !- Source Object
  11,                                     !- Outlet Port
  {fb3a29a6-fde9-4104-b2ba-55fa18346eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25870431-2cd6-4b4b-8b42-8f454839c3c3}, !- Handle
  {aee3dca6-5266-48fb-a62e-303aaac00f74}, !- Source Object
  3,                                      !- Outlet Port
  {8a6f352d-5e1c-4506-8166-2c9cef7bde69}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1d35b666-f1bf-4a38-9c28-ba1b7d8cc52c}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {d8a643a5-7abe-4f80-b2c7-e81b7944d0e9}, !- Inlet Node Name
  {c1cd335e-a66f-43cf-a87c-fc68a1e3017f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e826fcb8-16e3-462e-8537-3b3b8040b88f}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {532d1cf6-49c3-4087-aae2-33171422e7b3}, !- Outlet Node Name
  {2d306f3b-ccd5-436e-8ed8-7e8db7a6e196}; !- Inlet Node Name 1

OS:Connection,
  {d8a643a5-7abe-4f80-b2c7-e81b7944d0e9}, !- Handle
  {fb3a29a6-fde9-4104-b2ba-55fa18346eed}, !- Source Object
  3,                                      !- Outlet Port
  {1d35b666-f1bf-4a38-9c28-ba1b7d8cc52c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {532d1cf6-49c3-4087-aae2-33171422e7b3}, !- Handle
  {e826fcb8-16e3-462e-8537-3b3b8040b88f}, !- Source Object
  2,                                      !- Outlet Port
  {aee3dca6-5266-48fb-a62e-303aaac00f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9536d5c9-bcbc-4225-9565-579dfdeaae10}, !- Handle
  {8a6f352d-5e1c-4506-8166-2c9cef7bde69}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a39f7d9e-70ba-4547-9299-58614abc875e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {c93a700f-6772-46e4-9fbb-fccae0fe030b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {37d878fa-1bbe-451e-a09a-136740fc97b1}, !- Handle
  Building Story 1 ThermalZone 2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3c3e5e30-802e-4314-970c-f1c79494e374}, !- Control Zone Name
  {9073eaf6-1da8-4473-ba12-0dbbcff16df9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f621b8fb-7e0c-476e-93a6-c336878267ad}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c337bb00-1584-468a-8587-f1cf81b36890}, !- Water Inlet Node Name
  {c7cbf758-0603-4828-972e-8d94aa1cbcac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e24bd1fd-2bf9-4661-b522-5b9a757c6125}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {2b121364-3994-4399-9e3d-2dbd96058524}, !- Inlet Port
  {c337bb00-1584-468a-8587-f1cf81b36890}; !- Outlet Port

OS:Connection,
  {2b121364-3994-4399-9e3d-2dbd96058524}, !- Handle
  {2e242bea-0b6d-447b-a436-136f5fa8bdc8}, !- Source Object
  7,                                      !- Outlet Port
  {e24bd1fd-2bf9-4661-b522-5b9a757c6125}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5e42ed2-b982-4348-83d3-65e2d06e431d}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {c7cbf758-0603-4828-972e-8d94aa1cbcac}, !- Inlet Port
  {73d585db-a17d-4d7f-b92b-e2cb1672885e}; !- Outlet Port

OS:Connection,
  {c337bb00-1584-468a-8587-f1cf81b36890}, !- Handle
  {e24bd1fd-2bf9-4661-b522-5b9a757c6125}, !- Source Object
  3,                                      !- Outlet Port
  {f621b8fb-7e0c-476e-93a6-c336878267ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c7cbf758-0603-4828-972e-8d94aa1cbcac}, !- Handle
  {f621b8fb-7e0c-476e-93a6-c336878267ad}, !- Source Object
  6,                                      !- Outlet Port
  {a5e42ed2-b982-4348-83d3-65e2d06e431d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73d585db-a17d-4d7f-b92b-e2cb1672885e}, !- Handle
  {a5e42ed2-b982-4348-83d3-65e2d06e431d}, !- Source Object
  3,                                      !- Outlet Port
  {36c2f5cf-01db-4b6a-90ce-b3e42b97e87d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e062d97a-290c-44ab-9fac-864acf2e4172}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil Controller, !- Name
  {f621b8fb-7e0c-476e-93a6-c336878267ad}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {c5747eca-4ab9-4994-ba9f-280928fef6ee}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Electric Backup Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1814c712-88a8-49f1-94d6-6db01047806d}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC 1spd DX AC Clg Coil 32kBtu/hr 14.0SEER, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac1cded5-8cbf-4618-873a-74679aa19e08}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eda05163-2a4d-4b85-8b78-a0515e508e04}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f2c770a-ada6-4eaa-9669-e7ba3813dbab}, !- Energy Input Ratio Function of Temperature Curve Name
  {9cb0c61c-144d-4818-ae81-f861226e9e58}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30f37c65-0c97-4993-a67b-07c243978eb4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {8cd1e60d-9665-4ae5-bfe7-08c4b743c8c7}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2d815006-22ba-4be7-b7e6-0b33bf512a14}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {84d5a7f0-c03d-46eb-9983-f3c1e155a84c}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ae6d3311-92f7-47a4-acf5-15529d2cef5b}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c111f21a-c355-4449-a3cc-8c4e4958cf3c}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6e91f38-9fd0-4daa-ae96-f7d5567315c8}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8d15d296-054d-4419-a599-6bbd8362554f}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a848563d-f8c2-40bf-865c-b93bef4ac97e}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {dd4c4b28-349f-40e2-8830-8506615d19e4}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9df3d6c1-e4e2-43e7-af72-37ec92375be9}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {604be2af-9858-4448-bbf4-237e547aa79f}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Fan, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7336ab2e-dde6-46a1-80e2-fef099f86e02}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0b479d09-c1ea-4ae4-8ce0-20dc90a61cf7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7336ab2e-dde6-46a1-80e2-fef099f86e02}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0b479d09-c1ea-4ae4-8ce0-20dc90a61cf7}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1ab33d53-ba5f-4bf4-ae77-1fe5a375a999}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3c3e5e30-802e-4314-970c-f1c79494e374}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {7629a0e3-038f-42ca-a89d-f8a638f7e257}, !- Air Inlet Node Name
  {0044e0b5-bf49-4af4-949c-f2c9bdff58fe}, !- Air Outlet Node Name
  {604be2af-9858-4448-bbf4-237e547aa79f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {546b798f-cf38-44ea-bac5-d3cd8779635f}, !- Supply Air Fan Operating Mode Schedule Name
  {f621b8fb-7e0c-476e-93a6-c336878267ad}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1814c712-88a8-49f1-94d6-6db01047806d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c5747eca-4ab9-4994-ba9f-280928fef6ee}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0044e0b5-bf49-4af4-949c-f2c9bdff58fe}, !- Handle
  {1ab33d53-ba5f-4bf4-ae77-1fe5a375a999}, !- Source Object
  7,                                      !- Outlet Port
  {9073eaf6-1da8-4473-ba12-0dbbcff16df9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {03e68bfa-d3ec-4e81-b64f-c2e63e6cbec7}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {546b798f-cf38-44ea-bac5-d3cd8779635f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {cceaecdb-8fd2-43d7-af45-fd377bc5c892}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d77ade45-ecfb-4988-9012-b08d365c4e6a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d77ade45-ecfb-4988-9012-b08d365c4e6a}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {51432caf-4685-4943-9485-b22763cefc9b}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC OA System, !- Name
  {03e68bfa-d3ec-4e81-b64f-c2e63e6cbec7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1e0fbcc9-df8e-4f25-a655-1396760fb870}, !- Mixed Air Node Name
  {60cb47e0-5617-4124-b07f-1d43e3bf5fcd}, !- Outdoor Air Stream Node Name
  {cb15bfab-7e96-4d27-83f7-afcbd859e62b}, !- Relief Air Stream Node Name
  {7e34475e-f851-4b43-b82e-2f1d1d0fbbd7}; !- Return Air Stream Node Name

OS:Node,
  {cb158432-a140-4f05-a77d-9f448d013952}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {60cb47e0-5617-4124-b07f-1d43e3bf5fcd}; !- Outlet Port

OS:Connection,
  {60cb47e0-5617-4124-b07f-1d43e3bf5fcd}, !- Handle
  {cb158432-a140-4f05-a77d-9f448d013952}, !- Source Object
  3,                                      !- Outlet Port
  {51432caf-4685-4943-9485-b22763cefc9b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9b3fffea-6d97-4144-ad9f-99593e61781c}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Relief Air Node, !- Name
  {cb15bfab-7e96-4d27-83f7-afcbd859e62b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb15bfab-7e96-4d27-83f7-afcbd859e62b}, !- Handle
  {51432caf-4685-4943-9485-b22763cefc9b}, !- Source Object
  7,                                      !- Outlet Port
  {9b3fffea-6d97-4144-ad9f-99593e61781c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d3b3e68-d57c-4197-81cb-66944091bcb4}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Mixed Air Node, !- Name
  {1e0fbcc9-df8e-4f25-a655-1396760fb870}, !- Inlet Port
  {7629a0e3-038f-42ca-a89d-f8a638f7e257}; !- Outlet Port

OS:Connection,
  {7e34475e-f851-4b43-b82e-2f1d1d0fbbd7}, !- Handle
  {83f68db2-bb5d-4e96-bd25-1347f821c357}, !- Source Object
  3,                                      !- Outlet Port
  {51432caf-4685-4943-9485-b22763cefc9b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1e0fbcc9-df8e-4f25-a655-1396760fb870}, !- Handle
  {51432caf-4685-4943-9485-b22763cefc9b}, !- Source Object
  5,                                      !- Outlet Port
  {7d3b3e68-d57c-4197-81cb-66944091bcb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7629a0e3-038f-42ca-a89d-f8a638f7e257}, !- Handle
  {7d3b3e68-d57c-4197-81cb-66944091bcb4}, !- Source Object
  3,                                      !- Outlet Port
  {1ab33d53-ba5f-4bf4-ae77-1fe5a375a999}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c93a700f-6772-46e4-9fbb-fccae0fe030b}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {97aedec3-5dc9-4398-9711-e580866c08ef}, !- Control Zone or Zone List Name
  {ba14feb9-5ac3-4a82-8d13-1e1172dcf877}, !- Cooling Control Zone or Zone List Name
  {bd41ba80-5062-4556-9a6f-eb67afacdff7}, !- Heating Control Zone or Zone List Name
  {c9c875a7-e4dd-4416-ae5b-44e255f1d72d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {97aedec3-5dc9-4398-9711-e580866c08ef}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {ba14feb9-5ac3-4a82-8d13-1e1172dcf877}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bd41ba80-5062-4556-9a6f-eb67afacdff7}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c9c875a7-e4dd-4416-ae5b-44e255f1d72d}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {67f4d0d4-db1f-422d-9e74-1b160f24ae4d}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Diffuser, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {d046200f-299d-4c48-95f3-f5108ed545ae}, !- Air Inlet Node Name
  {a3df72b6-caef-4609-8cae-ec717d4f55ed}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6481486c-726f-4fc2-b599-ea53a927bfd2}, !- Handle
  Building Story 1 ThermalZone 2 Return Air Node, !- Name
  {f6c60d98-778e-4b42-b4f0-9da5484f894a}, !- Inlet Port
  {2d306f3b-ccd5-436e-8ed8-7e8db7a6e196}; !- Outlet Port

OS:Connection,
  {7ffe8eca-8579-43a4-bf95-e1a21529e3a2}, !- Handle
  {c5afd924-bab9-4632-866f-8059f9aa5f45}, !- Source Object
  3,                                      !- Outlet Port
  {b251615f-56d4-4455-bbfc-6dd07697e8e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c60d98-778e-4b42-b4f0-9da5484f894a}, !- Handle
  {f85486e3-d88c-4191-8375-4244319a6351}, !- Source Object
  2,                                      !- Outlet Port
  {6481486c-726f-4fc2-b599-ea53a927bfd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d306f3b-ccd5-436e-8ed8-7e8db7a6e196}, !- Handle
  {6481486c-726f-4fc2-b599-ea53a927bfd2}, !- Source Object
  3,                                      !- Outlet Port
  {e826fcb8-16e3-462e-8537-3b3b8040b88f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {793671ff-0a42-4ae1-8005-f417c7d50fb4}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {c1cd335e-a66f-43cf-a87c-fc68a1e3017f}, !- Inlet Port
  {d046200f-299d-4c48-95f3-f5108ed545ae}; !- Outlet Port

OS:Connection,
  {c1cd335e-a66f-43cf-a87c-fc68a1e3017f}, !- Handle
  {1d35b666-f1bf-4a38-9c28-ba1b7d8cc52c}, !- Source Object
  3,                                      !- Outlet Port
  {793671ff-0a42-4ae1-8005-f417c7d50fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d046200f-299d-4c48-95f3-f5108ed545ae}, !- Handle
  {793671ff-0a42-4ae1-8005-f417c7d50fb4}, !- Source Object
  3,                                      !- Outlet Port
  {67f4d0d4-db1f-422d-9e74-1b160f24ae4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3df72b6-caef-4609-8cae-ec717d4f55ed}, !- Handle
  {67f4d0d4-db1f-422d-9e74-1b160f24ae4d}, !- Source Object
  4,                                      !- Outlet Port
  {c5afd924-bab9-4632-866f-8059f9aa5f45}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8158485f-835c-45b6-a314-8c1fa622fd48}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {c8695953-dba2-4ffd-bcd9-58e52564963c}, !- Availability Schedule
  {9a33f442-1b47-4e4a-9e91-3d08c8b5f824}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8dee86f4-c832-4696-bfe2-3e423ea7f201}, !- Supply Side Inlet Node Name
  {f606fac2-eabc-40c0-aa79-ed4d6e9dc62d}, !- Demand Side Outlet Node Name
  {b7ee7afc-167f-4001-b166-465921f0eca3}, !- Demand Side Inlet Node A
  {456e7a85-75b0-45a1-b62a-b092b60fd27c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {782a8a8f-1abb-434f-91c3-8bd77bc9efe7}, !- Demand Mixer Name
  {76888e28-80b7-48ca-9007-a74cf1a94e07}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {97433e60-a7f3-47da-b8d0-247cce1af1a5}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Supply Inlet Node, !- Name
  {8dee86f4-c832-4696-bfe2-3e423ea7f201}, !- Inlet Port
  {2be1755f-bad6-4203-b15c-9329a7581ac7}; !- Outlet Port

OS:Node,
  {4c6da9a0-2baa-4673-8e42-42c2c5c9c7b3}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Supply Outlet Node, !- Name
  {d25b865f-0a95-420b-8ef9-5dc985e6d25f}, !- Inlet Port
  {456e7a85-75b0-45a1-b62a-b092b60fd27c}; !- Outlet Port

OS:Connection,
  {8dee86f4-c832-4696-bfe2-3e423ea7f201}, !- Handle
  {8158485f-835c-45b6-a314-8c1fa622fd48}, !- Source Object
  9,                                      !- Outlet Port
  {97433e60-a7f3-47da-b8d0-247cce1af1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {456e7a85-75b0-45a1-b62a-b092b60fd27c}, !- Handle
  {4c6da9a0-2baa-4673-8e42-42c2c5c9c7b3}, !- Source Object
  3,                                      !- Outlet Port
  {8158485f-835c-45b6-a314-8c1fa622fd48}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {34d733c7-2a00-4791-b35d-af8c9ff7b362}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Demand Inlet Node, !- Name
  {b7ee7afc-167f-4001-b166-465921f0eca3}, !- Inlet Port
  {cb0e3e58-b08d-4092-81c5-d455dce38950}; !- Outlet Port

OS:Node,
  {ba164627-619a-4821-bf32-b25f619432f1}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Demand Outlet Node, !- Name
  {38b93fa4-d179-4e65-88c4-6af0f6d88d75}, !- Inlet Port
  {f606fac2-eabc-40c0-aa79-ed4d6e9dc62d}; !- Outlet Port

OS:Node,
  {96fbc642-c0ad-4c2d-9052-2e188346d8c6}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node, !- Name
  {8c680f76-da8a-4499-ade5-3f11b5ecaf09}, !- Inlet Port
  {2cf5ad35-c4f3-416c-990c-22cd7596e742}; !- Outlet Port

OS:Connection,
  {b7ee7afc-167f-4001-b166-465921f0eca3}, !- Handle
  {8158485f-835c-45b6-a314-8c1fa622fd48}, !- Source Object
  11,                                     !- Outlet Port
  {34d733c7-2a00-4791-b35d-af8c9ff7b362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f606fac2-eabc-40c0-aa79-ed4d6e9dc62d}, !- Handle
  {ba164627-619a-4821-bf32-b25f619432f1}, !- Source Object
  3,                                      !- Outlet Port
  {8158485f-835c-45b6-a314-8c1fa622fd48}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {76888e28-80b7-48ca-9007-a74cf1a94e07}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {cb0e3e58-b08d-4092-81c5-d455dce38950}, !- Inlet Node Name
  {7d8de475-e5f6-41a0-baa1-6cadfc11120b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {782a8a8f-1abb-434f-91c3-8bd77bc9efe7}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {38b93fa4-d179-4e65-88c4-6af0f6d88d75}, !- Outlet Node Name
  {544a93b0-c4fe-4d6b-b02c-bba5345231ad}; !- Inlet Node Name 1

OS:Connection,
  {cb0e3e58-b08d-4092-81c5-d455dce38950}, !- Handle
  {34d733c7-2a00-4791-b35d-af8c9ff7b362}, !- Source Object
  3,                                      !- Outlet Port
  {76888e28-80b7-48ca-9007-a74cf1a94e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b93fa4-d179-4e65-88c4-6af0f6d88d75}, !- Handle
  {782a8a8f-1abb-434f-91c3-8bd77bc9efe7}, !- Source Object
  2,                                      !- Outlet Port
  {ba164627-619a-4821-bf32-b25f619432f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {23c5786e-2d06-40c9-b040-3153cc290101}, !- Handle
  {8158485f-835c-45b6-a314-8c1fa622fd48}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9a33f442-1b47-4e4a-9e91-3d08c8b5f824}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {4445f450-8b1e-43c1-bfcb-e6dbf38fcd29}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {03fbf7aa-2106-47ee-8dc4-43a567cb5f5b}, !- Handle
  Building Story 1 ThermalZone 4 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9b35d851-2e60-4074-b161-2a559e86ddd2}, !- Control Zone Name
  {4c6da9a0-2baa-4673-8e42-42c2c5c9c7b3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {da2ff44d-7dd1-4612-b917-b5d77db0d6c9}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c8dda559-9a04-4baa-b1ee-3c18d4329a0a}, !- Water Inlet Node Name
  {f48858b6-ca75-4f58-ab2b-2f9df8062367}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5ad10798-3765-4e2a-afbe-2212e77425a0}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {6b835810-0929-425e-818e-477f4d6d215b}, !- Inlet Port
  {c8dda559-9a04-4baa-b1ee-3c18d4329a0a}; !- Outlet Port

OS:Connection,
  {6b835810-0929-425e-818e-477f4d6d215b}, !- Handle
  {2e242bea-0b6d-447b-a436-136f5fa8bdc8}, !- Source Object
  8,                                      !- Outlet Port
  {5ad10798-3765-4e2a-afbe-2212e77425a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8bab39d-3982-49b9-a4e1-958ec3d11d6a}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f48858b6-ca75-4f58-ab2b-2f9df8062367}, !- Inlet Port
  {42cf1c5b-d5ac-4aec-9c5e-c7a80a8c4f44}; !- Outlet Port

OS:Connection,
  {c8dda559-9a04-4baa-b1ee-3c18d4329a0a}, !- Handle
  {5ad10798-3765-4e2a-afbe-2212e77425a0}, !- Source Object
  3,                                      !- Outlet Port
  {da2ff44d-7dd1-4612-b917-b5d77db0d6c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f48858b6-ca75-4f58-ab2b-2f9df8062367}, !- Handle
  {da2ff44d-7dd1-4612-b917-b5d77db0d6c9}, !- Source Object
  6,                                      !- Outlet Port
  {d8bab39d-3982-49b9-a4e1-958ec3d11d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42cf1c5b-d5ac-4aec-9c5e-c7a80a8c4f44}, !- Handle
  {d8bab39d-3982-49b9-a4e1-958ec3d11d6a}, !- Source Object
  3,                                      !- Outlet Port
  {36c2f5cf-01db-4b6a-90ce-b3e42b97e87d}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {68db19b2-5071-4184-b582-a4e178e7b646}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil Controller, !- Name
  {da2ff44d-7dd1-4612-b917-b5d77db0d6c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {573aa405-d0c9-46e5-b026-21571fd28f8e}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Electric Backup Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {52b2fd36-7f31-4c5b-889b-b64ea6b4713f}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC 1spd DX AC Clg Coil 35kBtu/hr 14.0SEER, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac1cded5-8cbf-4618-873a-74679aa19e08}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eda05163-2a4d-4b85-8b78-a0515e508e04}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f2c770a-ada6-4eaa-9669-e7ba3813dbab}, !- Energy Input Ratio Function of Temperature Curve Name
  {9cb0c61c-144d-4818-ae81-f861226e9e58}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30f37c65-0c97-4993-a67b-07c243978eb4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {f6bf2495-5e84-4b3a-90d8-28fa33f9e5e5}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c686300c-2a01-4d6b-b6bd-ba15a2f407df}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d878851c-f119-43b2-af31-9283a81946b5}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0820fe15-63a8-41b3-92a2-4d16c7b3f2bf}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bcc2398a-ed52-4aa1-8ab5-39c805e7ba4a}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e56b722-6154-4f78-8c22-e71be74ff215}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c964665e-4520-414a-a7e5-1534e6236174}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce8c4d9b-e510-4b95-8b35-ab64f217d334}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bb9546a8-7d26-4d10-84a7-fc8381198246}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {44d4409b-b1ae-48af-8cdb-b0ca5483916b}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {f8568cd3-9824-4141-9dfe-8344238f9fd6}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Fan, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fac6ab5f-af6a-4aed-93bb-b35958d2b61b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9eb24184-04a3-499e-9e1c-7097a75871b3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fac6ab5f-af6a-4aed-93bb-b35958d2b61b}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9eb24184-04a3-499e-9e1c-7097a75871b3}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {dc617fb9-9dde-4e86-afac-a5c595104105}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9b35d851-2e60-4074-b161-2a559e86ddd2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {e7176b6d-e2f7-454c-b197-bdaa368d7ccb}, !- Air Inlet Node Name
  {d25b865f-0a95-420b-8ef9-5dc985e6d25f}, !- Air Outlet Node Name
  {f8568cd3-9824-4141-9dfe-8344238f9fd6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8695953-dba2-4ffd-bcd9-58e52564963c}, !- Supply Air Fan Operating Mode Schedule Name
  {da2ff44d-7dd1-4612-b917-b5d77db0d6c9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {52b2fd36-7f31-4c5b-889b-b64ea6b4713f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {573aa405-d0c9-46e5-b026-21571fd28f8e}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d25b865f-0a95-420b-8ef9-5dc985e6d25f}, !- Handle
  {dc617fb9-9dde-4e86-afac-a5c595104105}, !- Source Object
  7,                                      !- Outlet Port
  {4c6da9a0-2baa-4673-8e42-42c2c5c9c7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b6dfe6ee-5a68-45c8-9724-624ae49b60b9}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c8695953-dba2-4ffd-bcd9-58e52564963c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {2ed09df8-1150-4cf4-ab05-0e129328a410}, !- Maximum Fraction of Outdoor Air Schedule Name
  {85eaa5c1-3f1c-425c-ac0e-627f45867598}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {85eaa5c1-3f1c-425c-ac0e-627f45867598}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6a6dfe0c-a309-4b88-961c-b02a168fcefd}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC OA System, !- Name
  {b6dfe6ee-5a68-45c8-9724-624ae49b60b9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {847914ac-2742-40d2-b748-d19224719f1f}, !- Mixed Air Node Name
  {040c9b24-cc5e-4950-9010-a50e12c8ee19}, !- Outdoor Air Stream Node Name
  {394815d3-fcb7-4a81-ae97-6c6581a4b173}, !- Relief Air Stream Node Name
  {2be1755f-bad6-4203-b15c-9329a7581ac7}; !- Return Air Stream Node Name

OS:Node,
  {322b7813-ec4b-4b97-a346-d779e6495aa9}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {040c9b24-cc5e-4950-9010-a50e12c8ee19}; !- Outlet Port

OS:Connection,
  {040c9b24-cc5e-4950-9010-a50e12c8ee19}, !- Handle
  {322b7813-ec4b-4b97-a346-d779e6495aa9}, !- Source Object
  3,                                      !- Outlet Port
  {6a6dfe0c-a309-4b88-961c-b02a168fcefd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c4e0ff7c-441c-443d-9de6-8adf8864502a}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Relief Air Node, !- Name
  {394815d3-fcb7-4a81-ae97-6c6581a4b173}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {394815d3-fcb7-4a81-ae97-6c6581a4b173}, !- Handle
  {6a6dfe0c-a309-4b88-961c-b02a168fcefd}, !- Source Object
  7,                                      !- Outlet Port
  {c4e0ff7c-441c-443d-9de6-8adf8864502a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69ba0af7-6384-4e62-aaa4-d430c6beed48}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Mixed Air Node, !- Name
  {847914ac-2742-40d2-b748-d19224719f1f}, !- Inlet Port
  {e7176b6d-e2f7-454c-b197-bdaa368d7ccb}; !- Outlet Port

OS:Connection,
  {2be1755f-bad6-4203-b15c-9329a7581ac7}, !- Handle
  {97433e60-a7f3-47da-b8d0-247cce1af1a5}, !- Source Object
  3,                                      !- Outlet Port
  {6a6dfe0c-a309-4b88-961c-b02a168fcefd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {847914ac-2742-40d2-b748-d19224719f1f}, !- Handle
  {6a6dfe0c-a309-4b88-961c-b02a168fcefd}, !- Source Object
  5,                                      !- Outlet Port
  {69ba0af7-6384-4e62-aaa4-d430c6beed48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7176b6d-e2f7-454c-b197-bdaa368d7ccb}, !- Handle
  {69ba0af7-6384-4e62-aaa4-d430c6beed48}, !- Source Object
  3,                                      !- Outlet Port
  {dc617fb9-9dde-4e86-afac-a5c595104105}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4445f450-8b1e-43c1-bfcb-e6dbf38fcd29}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {890025c0-e0f3-49cd-aa9f-c562834d1b94}, !- Control Zone or Zone List Name
  {c5fad4d8-44bb-42ff-9c6e-e564732aa214}, !- Cooling Control Zone or Zone List Name
  {f7caec6a-aa57-4db6-a3c4-30f0f84f7a96}, !- Heating Control Zone or Zone List Name
  {2a74acff-b1b3-4882-adc9-31a260afa155}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {890025c0-e0f3-49cd-aa9f-c562834d1b94}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {c5fad4d8-44bb-42ff-9c6e-e564732aa214}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f7caec6a-aa57-4db6-a3c4-30f0f84f7a96}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2a74acff-b1b3-4882-adc9-31a260afa155}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b0750e40-433a-4ea0-9b36-f0ea85dbed09}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Diffuser, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {68574637-6eaf-4946-8ec4-277f2d5371aa}, !- Air Inlet Node Name
  {8c680f76-da8a-4499-ade5-3f11b5ecaf09}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d3405ff0-6367-42e5-bfb8-199da5c5567a}, !- Handle
  Building Story 1 ThermalZone 4 Return Air Node, !- Name
  {a7071748-1a99-431c-9f26-6884087451cf}, !- Inlet Port
  {544a93b0-c4fe-4d6b-b02c-bba5345231ad}; !- Outlet Port

OS:Connection,
  {2cf5ad35-c4f3-416c-990c-22cd7596e742}, !- Handle
  {96fbc642-c0ad-4c2d-9052-2e188346d8c6}, !- Source Object
  3,                                      !- Outlet Port
  {b3414ce4-af3c-4c7e-ba2a-25d13692a604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7071748-1a99-431c-9f26-6884087451cf}, !- Handle
  {4598b28c-dda4-47da-9e25-03bf04367f05}, !- Source Object
  2,                                      !- Outlet Port
  {d3405ff0-6367-42e5-bfb8-199da5c5567a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {544a93b0-c4fe-4d6b-b02c-bba5345231ad}, !- Handle
  {d3405ff0-6367-42e5-bfb8-199da5c5567a}, !- Source Object
  3,                                      !- Outlet Port
  {782a8a8f-1abb-434f-91c3-8bd77bc9efe7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd97f828-0586-43ea-85c9-b163abbed42f}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node, !- Name
  {7d8de475-e5f6-41a0-baa1-6cadfc11120b}, !- Inlet Port
  {68574637-6eaf-4946-8ec4-277f2d5371aa}; !- Outlet Port

OS:Connection,
  {7d8de475-e5f6-41a0-baa1-6cadfc11120b}, !- Handle
  {76888e28-80b7-48ca-9007-a74cf1a94e07}, !- Source Object
  3,                                      !- Outlet Port
  {cd97f828-0586-43ea-85c9-b163abbed42f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68574637-6eaf-4946-8ec4-277f2d5371aa}, !- Handle
  {cd97f828-0586-43ea-85c9-b163abbed42f}, !- Source Object
  3,                                      !- Outlet Port
  {b0750e40-433a-4ea0-9b36-f0ea85dbed09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c680f76-da8a-4499-ade5-3f11b5ecaf09}, !- Handle
  {b0750e40-433a-4ea0-9b36-f0ea85dbed09}, !- Source Object
  4,                                      !- Outlet Port
  {96fbc642-c0ad-4c2d-9052-2e188346d8c6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5a206c77-3eec-43cd-a0af-c64e31b97e99}, !- Handle
  Building Story 2 ThermalZone PSZ-AC,    !- Name
  ,                                       !- Controller List Name
  {f6490cb8-2ec6-4f69-81da-8e9f53c93812}, !- Availability Schedule
  {c26e434b-e26f-4c9b-a6cc-117f1a5f94d8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {943963c0-c923-4c00-b7f9-11491ec147f2}, !- Supply Side Inlet Node Name
  {72969ab9-1e5a-4193-b34a-c35516224369}, !- Demand Side Outlet Node Name
  {ccb538eb-126d-4c15-ba4a-bd4f35350bef}, !- Demand Side Inlet Node A
  {e992608a-1c91-4a6b-9632-813bbbbbbb9d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b9fcc293-f60a-4882-96d3-6f899357ec1b}, !- Demand Mixer Name
  {20b168fa-1546-4cc4-a893-df5bba9d31de}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {14deda6d-6a18-49cb-a0d1-bf7b69b1c708}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Supply Inlet Node, !- Name
  {943963c0-c923-4c00-b7f9-11491ec147f2}, !- Inlet Port
  {5572ddce-2f60-402b-870d-40ac127ddfd3}; !- Outlet Port

OS:Node,
  {c4201780-62c6-4722-94cb-0fb428f63aff}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Supply Outlet Node, !- Name
  {87a40bad-5cd3-4d9a-a6e7-0685d5e60f04}, !- Inlet Port
  {e992608a-1c91-4a6b-9632-813bbbbbbb9d}; !- Outlet Port

OS:Connection,
  {943963c0-c923-4c00-b7f9-11491ec147f2}, !- Handle
  {5a206c77-3eec-43cd-a0af-c64e31b97e99}, !- Source Object
  9,                                      !- Outlet Port
  {14deda6d-6a18-49cb-a0d1-bf7b69b1c708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e992608a-1c91-4a6b-9632-813bbbbbbb9d}, !- Handle
  {c4201780-62c6-4722-94cb-0fb428f63aff}, !- Source Object
  3,                                      !- Outlet Port
  {5a206c77-3eec-43cd-a0af-c64e31b97e99}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {334c8946-02c7-46b3-b4dc-e07dbfaa4cfc}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Demand Inlet Node, !- Name
  {ccb538eb-126d-4c15-ba4a-bd4f35350bef}, !- Inlet Port
  {7969ffed-f3e1-4c7a-8ed2-451b33c5ea50}; !- Outlet Port

OS:Node,
  {3895005d-631c-4ed0-a7e2-abc85d82bc8f}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Demand Outlet Node, !- Name
  {9141b3b5-298d-4c13-bf6e-cfed661faa56}, !- Inlet Port
  {72969ab9-1e5a-4193-b34a-c35516224369}; !- Outlet Port

OS:Node,
  {cc557112-aa0c-452a-9ab3-0904ffd2fc48}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Name
  {1505d2a1-1908-41eb-b79d-134571fa0741}, !- Inlet Port
  {cd280f15-1cbb-473c-86b1-c1c5584e4e05}; !- Outlet Port

OS:Connection,
  {ccb538eb-126d-4c15-ba4a-bd4f35350bef}, !- Handle
  {5a206c77-3eec-43cd-a0af-c64e31b97e99}, !- Source Object
  11,                                     !- Outlet Port
  {334c8946-02c7-46b3-b4dc-e07dbfaa4cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72969ab9-1e5a-4193-b34a-c35516224369}, !- Handle
  {3895005d-631c-4ed0-a7e2-abc85d82bc8f}, !- Source Object
  3,                                      !- Outlet Port
  {5a206c77-3eec-43cd-a0af-c64e31b97e99}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {20b168fa-1546-4cc4-a893-df5bba9d31de}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {7969ffed-f3e1-4c7a-8ed2-451b33c5ea50}, !- Inlet Node Name
  {b492e9a0-a8fa-4476-b2e1-e8303015c504}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b9fcc293-f60a-4882-96d3-6f899357ec1b}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {9141b3b5-298d-4c13-bf6e-cfed661faa56}, !- Outlet Node Name
  {ada52b76-20ba-48ef-a60a-791bd223be0f}; !- Inlet Node Name 1

OS:Connection,
  {7969ffed-f3e1-4c7a-8ed2-451b33c5ea50}, !- Handle
  {334c8946-02c7-46b3-b4dc-e07dbfaa4cfc}, !- Source Object
  3,                                      !- Outlet Port
  {20b168fa-1546-4cc4-a893-df5bba9d31de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9141b3b5-298d-4c13-bf6e-cfed661faa56}, !- Handle
  {b9fcc293-f60a-4882-96d3-6f899357ec1b}, !- Source Object
  2,                                      !- Outlet Port
  {3895005d-631c-4ed0-a7e2-abc85d82bc8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d6eab665-9dde-422b-942c-b505746e432b}, !- Handle
  {5a206c77-3eec-43cd-a0af-c64e31b97e99}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c26e434b-e26f-4c9b-a6cc-117f1a5f94d8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {cb6b6fdd-5b69-45e3-905b-8da0b8077d43}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {00ede2fe-d846-4532-96fc-4f23f1def340}, !- Handle
  Building Story 2 ThermalZone Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7f1432d0-5e11-44ae-8e38-9a157f3b799c}, !- Control Zone Name
  {c4201780-62c6-4722-94cb-0fb428f63aff}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {89526d25-fcf0-40f1-b6d2-02f81a3540ff}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Water Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {768e4344-fc05-4ec2-9a87-204bf13aa9d8}, !- Water Inlet Node Name
  {330f1760-373e-44be-9b9e-7f1bcf204bb6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2245c9fb-b8a4-4236-a2a7-156d2af94d7c}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {d761ab13-f763-435b-ae61-93c355583cc7}, !- Inlet Port
  {768e4344-fc05-4ec2-9a87-204bf13aa9d8}; !- Outlet Port

OS:Connection,
  {d761ab13-f763-435b-ae61-93c355583cc7}, !- Handle
  {2e242bea-0b6d-447b-a436-136f5fa8bdc8}, !- Source Object
  9,                                      !- Outlet Port
  {2245c9fb-b8a4-4236-a2a7-156d2af94d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13c76a19-c3fe-421c-8243-77ffb227063c}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {330f1760-373e-44be-9b9e-7f1bcf204bb6}, !- Inlet Port
  {0b21e0be-f002-426b-9bfe-02f20cfb041c}; !- Outlet Port

OS:Connection,
  {768e4344-fc05-4ec2-9a87-204bf13aa9d8}, !- Handle
  {2245c9fb-b8a4-4236-a2a7-156d2af94d7c}, !- Source Object
  3,                                      !- Outlet Port
  {89526d25-fcf0-40f1-b6d2-02f81a3540ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {330f1760-373e-44be-9b9e-7f1bcf204bb6}, !- Handle
  {89526d25-fcf0-40f1-b6d2-02f81a3540ff}, !- Source Object
  6,                                      !- Outlet Port
  {13c76a19-c3fe-421c-8243-77ffb227063c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b21e0be-f002-426b-9bfe-02f20cfb041c}, !- Handle
  {13c76a19-c3fe-421c-8243-77ffb227063c}, !- Source Object
  3,                                      !- Outlet Port
  {36c2f5cf-01db-4b6a-90ce-b3e42b97e87d}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {819db511-161a-46d9-a428-6be9a72e2d45}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Water Htg Coil Controller, !- Name
  {89526d25-fcf0-40f1-b6d2-02f81a3540ff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {12a3442f-6ac1-4682-a9db-20a1173da8c5}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Electric Backup Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1ef294fe-6b49-447c-af73-8537486f33a8}, !- Handle
  Building Story 2 ThermalZone PSZ-AC 1spd DX AC Clg Coil 52kBtu/hr 14.0SEER, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac1cded5-8cbf-4618-873a-74679aa19e08}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eda05163-2a4d-4b85-8b78-a0515e508e04}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f2c770a-ada6-4eaa-9669-e7ba3813dbab}, !- Energy Input Ratio Function of Temperature Curve Name
  {9cb0c61c-144d-4818-ae81-f861226e9e58}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30f37c65-0c97-4993-a67b-07c243978eb4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {4a5fe8f3-1dad-41b7-931c-c2b7681d0321}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {04dea96c-b52f-4653-9b8d-ae435fff9ae3}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1761ea7d-4d05-4956-8738-f46aa8ea0653}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5ef8d96-12da-41c8-9813-b5e1350ca647}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e29dd7b0-9321-4b48-8f41-51bf0cf24d9e}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8f7f65a7-64c2-465b-94b6-978467d1a02e}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1a30cd4f-4f68-43e8-8b71-5d8709d436e1}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a16c4e15-2990-4a0b-a47c-8957aa2b8197}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1d073c5a-48f3-4ee7-a62d-c09359ece040}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e5281d14-f0e5-4783-9164-d448deca6a19}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {f4bcf589-c70b-4715-9c7f-a773f64a5dc8}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Fan, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {29734f56-1f31-4a2a-a1d7-2a67b09a7368}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f6c83694-c52a-4f44-807e-bf55a7835b91}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {29734f56-1f31-4a2a-a1d7-2a67b09a7368}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f6c83694-c52a-4f44-807e-bf55a7835b91}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c9226092-d469-4e27-8acd-80c9e6d40e7e}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7f1432d0-5e11-44ae-8e38-9a157f3b799c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {a2ec5921-4a54-4652-b3dc-cfa4237bb6a4}, !- Air Inlet Node Name
  {87a40bad-5cd3-4d9a-a6e7-0685d5e60f04}, !- Air Outlet Node Name
  {f4bcf589-c70b-4715-9c7f-a773f64a5dc8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f6490cb8-2ec6-4f69-81da-8e9f53c93812}, !- Supply Air Fan Operating Mode Schedule Name
  {89526d25-fcf0-40f1-b6d2-02f81a3540ff}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1ef294fe-6b49-447c-af73-8537486f33a8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {12a3442f-6ac1-4682-a9db-20a1173da8c5}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {87a40bad-5cd3-4d9a-a6e7-0685d5e60f04}, !- Handle
  {c9226092-d469-4e27-8acd-80c9e6d40e7e}, !- Source Object
  7,                                      !- Outlet Port
  {c4201780-62c6-4722-94cb-0fb428f63aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {08b7669d-4dae-40c0-b39e-17940974c74d}, !- Handle
  Building Story 2 ThermalZone PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f6490cb8-2ec6-4f69-81da-8e9f53c93812}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {87f3971d-87f2-43f7-a381-dfa0388698c4}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ebb7b317-9440-4d3a-9353-298dbdf17ad0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ebb7b317-9440-4d3a-9353-298dbdf17ad0}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0698bde7-9d54-4273-ba46-f5aa5c50f6e6}, !- Handle
  Building Story 2 ThermalZone PSZ-AC OA System, !- Name
  {08b7669d-4dae-40c0-b39e-17940974c74d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7b31397c-90bb-44f3-bd09-6555ee653428}, !- Mixed Air Node Name
  {77976255-38af-4a4a-b85b-06a5abd01a9e}, !- Outdoor Air Stream Node Name
  {4ea037d1-9dcc-4bb6-b713-feb3e9b25a9f}, !- Relief Air Stream Node Name
  {5572ddce-2f60-402b-870d-40ac127ddfd3}; !- Return Air Stream Node Name

OS:Node,
  {0ae62562-f97f-4783-a632-4350004a3c5c}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {77976255-38af-4a4a-b85b-06a5abd01a9e}; !- Outlet Port

OS:Connection,
  {77976255-38af-4a4a-b85b-06a5abd01a9e}, !- Handle
  {0ae62562-f97f-4783-a632-4350004a3c5c}, !- Source Object
  3,                                      !- Outlet Port
  {0698bde7-9d54-4273-ba46-f5aa5c50f6e6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e676b756-0376-458b-b34a-4a986824edec}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Relief Air Node, !- Name
  {4ea037d1-9dcc-4bb6-b713-feb3e9b25a9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ea037d1-9dcc-4bb6-b713-feb3e9b25a9f}, !- Handle
  {0698bde7-9d54-4273-ba46-f5aa5c50f6e6}, !- Source Object
  7,                                      !- Outlet Port
  {e676b756-0376-458b-b34a-4a986824edec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c6742e6-f8ce-4fff-b59c-1ca068313eee}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Mixed Air Node, !- Name
  {7b31397c-90bb-44f3-bd09-6555ee653428}, !- Inlet Port
  {a2ec5921-4a54-4652-b3dc-cfa4237bb6a4}; !- Outlet Port

OS:Connection,
  {5572ddce-2f60-402b-870d-40ac127ddfd3}, !- Handle
  {14deda6d-6a18-49cb-a0d1-bf7b69b1c708}, !- Source Object
  3,                                      !- Outlet Port
  {0698bde7-9d54-4273-ba46-f5aa5c50f6e6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7b31397c-90bb-44f3-bd09-6555ee653428}, !- Handle
  {0698bde7-9d54-4273-ba46-f5aa5c50f6e6}, !- Source Object
  5,                                      !- Outlet Port
  {9c6742e6-f8ce-4fff-b59c-1ca068313eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ec5921-4a54-4652-b3dc-cfa4237bb6a4}, !- Handle
  {9c6742e6-f8ce-4fff-b59c-1ca068313eee}, !- Source Object
  3,                                      !- Outlet Port
  {c9226092-d469-4e27-8acd-80c9e6d40e7e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cb6b6fdd-5b69-45e3-905b-8da0b8077d43}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {46e5ffa5-58ad-42bc-9c6d-c457047a2fc3}, !- Control Zone or Zone List Name
  {44e864e5-9dcc-48c9-a01a-c435602e7634}, !- Cooling Control Zone or Zone List Name
  {749387c2-2328-4b85-ab14-98ae8d435aa3}, !- Heating Control Zone or Zone List Name
  {c584d9f7-3eeb-4700-8173-8e3b6d533d15}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {46e5ffa5-58ad-42bc-9c6d-c457047a2fc3}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {44e864e5-9dcc-48c9-a01a-c435602e7634}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {749387c2-2328-4b85-ab14-98ae8d435aa3}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c584d9f7-3eeb-4700-8173-8e3b6d533d15}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f1fe2aa1-70e8-4977-8c0a-22d8d092f833}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Diffuser, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {fb9af0de-e62d-4f5c-8293-35a1a0fa94c2}, !- Air Inlet Node Name
  {1505d2a1-1908-41eb-b79d-134571fa0741}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {833b7529-f3d2-4c8a-ae19-21aaa9dc8e1b}, !- Handle
  Building Story 2 ThermalZone Return Air Node, !- Name
  {565086ce-98cd-4ab1-8329-2e4d86dc154f}, !- Inlet Port
  {ada52b76-20ba-48ef-a60a-791bd223be0f}; !- Outlet Port

OS:Connection,
  {cd280f15-1cbb-473c-86b1-c1c5584e4e05}, !- Handle
  {cc557112-aa0c-452a-9ab3-0904ffd2fc48}, !- Source Object
  3,                                      !- Outlet Port
  {a04f3dfe-2ef5-4734-ba2a-0f81ae0f0475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {565086ce-98cd-4ab1-8329-2e4d86dc154f}, !- Handle
  {15cdf489-5107-4681-9474-351c69eff026}, !- Source Object
  2,                                      !- Outlet Port
  {833b7529-f3d2-4c8a-ae19-21aaa9dc8e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada52b76-20ba-48ef-a60a-791bd223be0f}, !- Handle
  {833b7529-f3d2-4c8a-ae19-21aaa9dc8e1b}, !- Source Object
  3,                                      !- Outlet Port
  {b9fcc293-f60a-4882-96d3-6f899357ec1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4279e340-2dcc-48f8-95ba-c572ea0ba980}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Diffuser Inlet Air Node, !- Name
  {b492e9a0-a8fa-4476-b2e1-e8303015c504}, !- Inlet Port
  {fb9af0de-e62d-4f5c-8293-35a1a0fa94c2}; !- Outlet Port

OS:Connection,
  {b492e9a0-a8fa-4476-b2e1-e8303015c504}, !- Handle
  {20b168fa-1546-4cc4-a893-df5bba9d31de}, !- Source Object
  3,                                      !- Outlet Port
  {4279e340-2dcc-48f8-95ba-c572ea0ba980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb9af0de-e62d-4f5c-8293-35a1a0fa94c2}, !- Handle
  {4279e340-2dcc-48f8-95ba-c572ea0ba980}, !- Source Object
  3,                                      !- Outlet Port
  {f1fe2aa1-70e8-4977-8c0a-22d8d092f833}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1505d2a1-1908-41eb-b79d-134571fa0741}, !- Handle
  {f1fe2aa1-70e8-4977-8c0a-22d8d092f833}, !- Source Object
  4,                                      !- Outlet Port
  {cc557112-aa0c-452a-9ab3-0904ffd2fc48}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {38120c36-6585-47e6-b85a-66df38fbd61f}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {a43c9a4b-97df-448a-b73e-fcb883f3d8c0}, !- Availability Schedule
  {b629701e-d7c7-4d20-8243-a87ab5762cfa}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5d8bfbca-cf66-4d0a-87f1-8069a073cf9b}, !- Supply Side Inlet Node Name
  {b0af0e77-8dcc-4a8c-ab30-7e730d2d4583}, !- Demand Side Outlet Node Name
  {ef017256-7d5f-4bde-b483-60b3be1a88d6}, !- Demand Side Inlet Node A
  {9eeba34f-2b83-4844-ab6d-36b21dc32491}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7c83a1b5-f3f4-4443-b82a-0e7b82cd4230}, !- Demand Mixer Name
  {da450fee-1c81-4d3b-96a3-7ea1cfbd3928}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ae5b733d-ec0f-433d-b910-73b536e49f2c}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Supply Inlet Node, !- Name
  {5d8bfbca-cf66-4d0a-87f1-8069a073cf9b}, !- Inlet Port
  {ba3b3679-3423-4779-ada7-1952680effd1}; !- Outlet Port

OS:Node,
  {1bccc1b9-1ac9-42e5-a18c-36c9828c1ed5}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Supply Outlet Node, !- Name
  {d95bb3d3-0f4e-4ce6-9580-35eddca24852}, !- Inlet Port
  {9eeba34f-2b83-4844-ab6d-36b21dc32491}; !- Outlet Port

OS:Connection,
  {5d8bfbca-cf66-4d0a-87f1-8069a073cf9b}, !- Handle
  {38120c36-6585-47e6-b85a-66df38fbd61f}, !- Source Object
  9,                                      !- Outlet Port
  {ae5b733d-ec0f-433d-b910-73b536e49f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eeba34f-2b83-4844-ab6d-36b21dc32491}, !- Handle
  {1bccc1b9-1ac9-42e5-a18c-36c9828c1ed5}, !- Source Object
  3,                                      !- Outlet Port
  {38120c36-6585-47e6-b85a-66df38fbd61f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e9a4adc3-f254-4583-976e-d85d28ff4487}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Demand Inlet Node, !- Name
  {ef017256-7d5f-4bde-b483-60b3be1a88d6}, !- Inlet Port
  {35dc3c3d-ff80-4347-9e26-a26594d4a818}; !- Outlet Port

OS:Node,
  {47c61b8e-556a-4099-8572-36570d5c61d2}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Demand Outlet Node, !- Name
  {6a01983d-5cd9-4657-9e99-5e40fa72841b}, !- Inlet Port
  {b0af0e77-8dcc-4a8c-ab30-7e730d2d4583}; !- Outlet Port

OS:Node,
  {c41f9925-7a1f-46ed-964e-6bafd02a66e2}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {7c344ce7-12fa-46f5-ab92-dcab7e5c1303}, !- Inlet Port
  {aba9e4b9-a607-4b1f-a07b-dde69a206359}; !- Outlet Port

OS:Connection,
  {ef017256-7d5f-4bde-b483-60b3be1a88d6}, !- Handle
  {38120c36-6585-47e6-b85a-66df38fbd61f}, !- Source Object
  11,                                     !- Outlet Port
  {e9a4adc3-f254-4583-976e-d85d28ff4487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0af0e77-8dcc-4a8c-ab30-7e730d2d4583}, !- Handle
  {47c61b8e-556a-4099-8572-36570d5c61d2}, !- Source Object
  3,                                      !- Outlet Port
  {38120c36-6585-47e6-b85a-66df38fbd61f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {da450fee-1c81-4d3b-96a3-7ea1cfbd3928}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {35dc3c3d-ff80-4347-9e26-a26594d4a818}, !- Inlet Node Name
  {d97b34b6-0160-44a7-ab0d-935975182eff}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7c83a1b5-f3f4-4443-b82a-0e7b82cd4230}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {6a01983d-5cd9-4657-9e99-5e40fa72841b}, !- Outlet Node Name
  {010b1812-ee41-439e-a6fc-494190ab7073}; !- Inlet Node Name 1

OS:Connection,
  {35dc3c3d-ff80-4347-9e26-a26594d4a818}, !- Handle
  {e9a4adc3-f254-4583-976e-d85d28ff4487}, !- Source Object
  3,                                      !- Outlet Port
  {da450fee-1c81-4d3b-96a3-7ea1cfbd3928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a01983d-5cd9-4657-9e99-5e40fa72841b}, !- Handle
  {7c83a1b5-f3f4-4443-b82a-0e7b82cd4230}, !- Source Object
  2,                                      !- Outlet Port
  {47c61b8e-556a-4099-8572-36570d5c61d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9cf992d7-b8b4-48ce-8df5-41d8ce8525a9}, !- Handle
  {38120c36-6585-47e6-b85a-66df38fbd61f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b629701e-d7c7-4d20-8243-a87ab5762cfa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {b66a8498-9b83-49cc-b08f-3c6fb11e4a7c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5e850ff4-d121-404e-9acc-d9a2d84336fc}, !- Handle
  Building Story 2 ThermalZone 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3b1ccbc9-ba93-40f7-85db-ed3a5f536cac}, !- Control Zone Name
  {1bccc1b9-1ac9-42e5-a18c-36c9828c1ed5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {882cfdb7-8aa7-4204-aaef-fd258c4842a7}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Water Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab9053d3-7d6e-4a28-88a9-7ff67f09ee15}, !- Water Inlet Node Name
  {e39d3384-3d50-4638-8519-3c1141bbba72}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5010ede5-2f2f-4c32-9ba9-6a13ea83a7f1}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e4ac36d2-8e98-488c-b2c5-0ba043cadaae}, !- Inlet Port
  {ab9053d3-7d6e-4a28-88a9-7ff67f09ee15}; !- Outlet Port

OS:Connection,
  {e4ac36d2-8e98-488c-b2c5-0ba043cadaae}, !- Handle
  {2e242bea-0b6d-447b-a436-136f5fa8bdc8}, !- Source Object
  10,                                     !- Outlet Port
  {5010ede5-2f2f-4c32-9ba9-6a13ea83a7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb4070eb-96b6-4939-acfb-7567ad00d2c4}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e39d3384-3d50-4638-8519-3c1141bbba72}, !- Inlet Port
  {a4c9c4c9-5e43-4ce1-a2db-0ad2f5554bb5}; !- Outlet Port

OS:Connection,
  {ab9053d3-7d6e-4a28-88a9-7ff67f09ee15}, !- Handle
  {5010ede5-2f2f-4c32-9ba9-6a13ea83a7f1}, !- Source Object
  3,                                      !- Outlet Port
  {882cfdb7-8aa7-4204-aaef-fd258c4842a7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e39d3384-3d50-4638-8519-3c1141bbba72}, !- Handle
  {882cfdb7-8aa7-4204-aaef-fd258c4842a7}, !- Source Object
  6,                                      !- Outlet Port
  {fb4070eb-96b6-4939-acfb-7567ad00d2c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c9c4c9-5e43-4ce1-a2db-0ad2f5554bb5}, !- Handle
  {fb4070eb-96b6-4939-acfb-7567ad00d2c4}, !- Source Object
  3,                                      !- Outlet Port
  {36c2f5cf-01db-4b6a-90ce-b3e42b97e87d}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bff22ddd-97c0-4a9f-b134-5393d5022e1b}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Water Htg Coil Controller, !- Name
  {882cfdb7-8aa7-4204-aaef-fd258c4842a7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {950d47e6-f100-4d84-97b5-0f0003e9c78e}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ea2dd615-57bf-45e7-b830-5d1144e87566}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC 1spd DX AC Clg Coil 17kBtu/hr 14.0SEER, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac1cded5-8cbf-4618-873a-74679aa19e08}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eda05163-2a4d-4b85-8b78-a0515e508e04}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f2c770a-ada6-4eaa-9669-e7ba3813dbab}, !- Energy Input Ratio Function of Temperature Curve Name
  {9cb0c61c-144d-4818-ae81-f861226e9e58}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30f37c65-0c97-4993-a67b-07c243978eb4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {37836167-c9e9-4b79-b780-a90cae050622}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4368ca2-4a52-4b43-a5d2-da7bc7590331}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5ff4c6af-06b2-46fe-ac17-9229714d57cb}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {11a98220-7a9d-4cb0-a639-0fa31bbd8af0}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {19bad765-c73d-4181-be47-c340ffc9c56e}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b83655c8-b278-4067-b4ec-e4f42807f273}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8a864a90-e639-489e-be6c-febffa0642d0}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a30bdc0-6d0a-4265-acef-f727906571c2}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0c54379d-4ad4-41ef-82f3-c0e6220d7892}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8bc25c39-31f6-4530-aab5-8827a187a439}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {bfc61d94-42e2-4499-9a35-20282eb9161d}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Fan, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {08eab230-5a31-4b7c-8da3-d9967db1c800}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4891f504-06fe-48d9-a1ee-46443b102639}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {08eab230-5a31-4b7c-8da3-d9967db1c800}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4891f504-06fe-48d9-a1ee-46443b102639}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {28a8c1ad-c171-4ef0-9f86-f33cfc21cf6f}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3b1ccbc9-ba93-40f7-85db-ed3a5f536cac}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {23e2cc2d-b1a2-45c0-a07b-97455b222f2f}, !- Air Inlet Node Name
  {d95bb3d3-0f4e-4ce6-9580-35eddca24852}, !- Air Outlet Node Name
  {bfc61d94-42e2-4499-9a35-20282eb9161d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a43c9a4b-97df-448a-b73e-fcb883f3d8c0}, !- Supply Air Fan Operating Mode Schedule Name
  {882cfdb7-8aa7-4204-aaef-fd258c4842a7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ea2dd615-57bf-45e7-b830-5d1144e87566}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {950d47e6-f100-4d84-97b5-0f0003e9c78e}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d95bb3d3-0f4e-4ce6-9580-35eddca24852}, !- Handle
  {28a8c1ad-c171-4ef0-9f86-f33cfc21cf6f}, !- Source Object
  7,                                      !- Outlet Port
  {1bccc1b9-1ac9-42e5-a18c-36c9828c1ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6ceab6e0-6c45-437b-8f49-ae781ccaafc3}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a43c9a4b-97df-448a-b73e-fcb883f3d8c0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e1e84681-5f88-43bc-b423-65f8210b42b8}, !- Maximum Fraction of Outdoor Air Schedule Name
  {88620b55-85c7-4c22-bfaa-98adabd4bf1e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {88620b55-85c7-4c22-bfaa-98adabd4bf1e}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {99de5ce6-7de1-4e90-84f3-50cb0fac2af4}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC OA System, !- Name
  {6ceab6e0-6c45-437b-8f49-ae781ccaafc3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6dee7e2d-1e56-44ae-9768-54770d1c2d27}, !- Mixed Air Node Name
  {67733bd0-3a12-40df-924a-318b523733c8}, !- Outdoor Air Stream Node Name
  {6f512743-c415-4dd4-a46e-aebe4ff491fc}, !- Relief Air Stream Node Name
  {ba3b3679-3423-4779-ada7-1952680effd1}; !- Return Air Stream Node Name

OS:Node,
  {9eee79b4-9331-48bd-9d64-21d81c173b6b}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {67733bd0-3a12-40df-924a-318b523733c8}; !- Outlet Port

OS:Connection,
  {67733bd0-3a12-40df-924a-318b523733c8}, !- Handle
  {9eee79b4-9331-48bd-9d64-21d81c173b6b}, !- Source Object
  3,                                      !- Outlet Port
  {99de5ce6-7de1-4e90-84f3-50cb0fac2af4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f331315e-217e-4465-bc79-a39a62c2d817}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Relief Air Node, !- Name
  {6f512743-c415-4dd4-a46e-aebe4ff491fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f512743-c415-4dd4-a46e-aebe4ff491fc}, !- Handle
  {99de5ce6-7de1-4e90-84f3-50cb0fac2af4}, !- Source Object
  7,                                      !- Outlet Port
  {f331315e-217e-4465-bc79-a39a62c2d817}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {717af0b0-d160-4d36-827b-0ef0cee0bd55}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Mixed Air Node, !- Name
  {6dee7e2d-1e56-44ae-9768-54770d1c2d27}, !- Inlet Port
  {23e2cc2d-b1a2-45c0-a07b-97455b222f2f}; !- Outlet Port

OS:Connection,
  {ba3b3679-3423-4779-ada7-1952680effd1}, !- Handle
  {ae5b733d-ec0f-433d-b910-73b536e49f2c}, !- Source Object
  3,                                      !- Outlet Port
  {99de5ce6-7de1-4e90-84f3-50cb0fac2af4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6dee7e2d-1e56-44ae-9768-54770d1c2d27}, !- Handle
  {99de5ce6-7de1-4e90-84f3-50cb0fac2af4}, !- Source Object
  5,                                      !- Outlet Port
  {717af0b0-d160-4d36-827b-0ef0cee0bd55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e2cc2d-b1a2-45c0-a07b-97455b222f2f}, !- Handle
  {717af0b0-d160-4d36-827b-0ef0cee0bd55}, !- Source Object
  3,                                      !- Outlet Port
  {28a8c1ad-c171-4ef0-9f86-f33cfc21cf6f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b66a8498-9b83-49cc-b08f-3c6fb11e4a7c}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f5c03cbd-583e-4152-84d4-6cfe9b766104}, !- Control Zone or Zone List Name
  {09211674-16cf-4203-ae79-c55faeae4812}, !- Cooling Control Zone or Zone List Name
  {9e9d3b71-dafe-41c0-baf0-b6f28f0b384b}, !- Heating Control Zone or Zone List Name
  {84dccf1c-a36a-4521-8eac-69a907f00724}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f5c03cbd-583e-4152-84d4-6cfe9b766104}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {09211674-16cf-4203-ae79-c55faeae4812}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9e9d3b71-dafe-41c0-baf0-b6f28f0b384b}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {84dccf1c-a36a-4521-8eac-69a907f00724}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {606b37ed-b3c4-4c8d-8945-95bb4ffabae6}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Diffuser, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {c384170f-ad14-4b00-826c-ac5a4dfcafa5}, !- Air Inlet Node Name
  {7c344ce7-12fa-46f5-ab92-dcab7e5c1303}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bbdb42ac-dfc7-4eb2-bd08-6b8584ce0f1a}, !- Handle
  Building Story 2 ThermalZone 1 Return Air Node, !- Name
  {ca753566-5159-4cc2-a240-3df07ccc67f8}, !- Inlet Port
  {010b1812-ee41-439e-a6fc-494190ab7073}; !- Outlet Port

OS:Connection,
  {aba9e4b9-a607-4b1f-a07b-dde69a206359}, !- Handle
  {c41f9925-7a1f-46ed-964e-6bafd02a66e2}, !- Source Object
  3,                                      !- Outlet Port
  {c61bf2af-fb59-4789-aa88-b0497de77f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca753566-5159-4cc2-a240-3df07ccc67f8}, !- Handle
  {9f55dcc1-61ca-42f2-9c5b-c2c554d54dbf}, !- Source Object
  2,                                      !- Outlet Port
  {bbdb42ac-dfc7-4eb2-bd08-6b8584ce0f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010b1812-ee41-439e-a6fc-494190ab7073}, !- Handle
  {bbdb42ac-dfc7-4eb2-bd08-6b8584ce0f1a}, !- Source Object
  3,                                      !- Outlet Port
  {7c83a1b5-f3f4-4443-b82a-0e7b82cd4230}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {11bfbbb2-7107-470f-93bd-80e834a8b344}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {d97b34b6-0160-44a7-ab0d-935975182eff}, !- Inlet Port
  {c384170f-ad14-4b00-826c-ac5a4dfcafa5}; !- Outlet Port

OS:Connection,
  {d97b34b6-0160-44a7-ab0d-935975182eff}, !- Handle
  {da450fee-1c81-4d3b-96a3-7ea1cfbd3928}, !- Source Object
  3,                                      !- Outlet Port
  {11bfbbb2-7107-470f-93bd-80e834a8b344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c384170f-ad14-4b00-826c-ac5a4dfcafa5}, !- Handle
  {11bfbbb2-7107-470f-93bd-80e834a8b344}, !- Source Object
  3,                                      !- Outlet Port
  {606b37ed-b3c4-4c8d-8945-95bb4ffabae6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c344ce7-12fa-46f5-ab92-dcab7e5c1303}, !- Handle
  {606b37ed-b3c4-4c8d-8945-95bb4ffabae6}, !- Source Object
  4,                                      !- Outlet Port
  {c41f9925-7a1f-46ed-964e-6bafd02a66e2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4f56b4e4-48c0-49c0-b6cc-f1d489db96fe}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {fa1e7dd1-d6ed-4d9b-9472-23b1b92f3102}, !- Availability Schedule
  {cff834da-844d-419c-b9c9-bf3398de788a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {54ee5f2e-aadb-47b3-ba6f-d73e2a50b8e4}, !- Supply Side Inlet Node Name
  {380f0a10-373d-4ce3-9bdc-c7f9f8ebb0a2}, !- Demand Side Outlet Node Name
  {d38dc7f5-3f3f-4b61-a63a-1e6e92562826}, !- Demand Side Inlet Node A
  {04e738df-6cba-4ab6-a341-6ef1598936a3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {72cb5709-3161-43be-a8e7-4f0f4f577937}, !- Demand Mixer Name
  {8b96fe2f-fbf9-4ebe-a7f3-89d90087eb8f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d988e785-cc79-41e7-b20f-ad7e538189c9}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Supply Inlet Node, !- Name
  {54ee5f2e-aadb-47b3-ba6f-d73e2a50b8e4}, !- Inlet Port
  {6dfb886f-0e35-4bbb-83c3-52e28777048e}; !- Outlet Port

OS:Node,
  {fcad5679-5353-4167-ba57-5258edf7f6fe}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Supply Outlet Node, !- Name
  {b0d4d5f6-b7e9-471a-8eb9-b6117f869505}, !- Inlet Port
  {04e738df-6cba-4ab6-a341-6ef1598936a3}; !- Outlet Port

OS:Connection,
  {54ee5f2e-aadb-47b3-ba6f-d73e2a50b8e4}, !- Handle
  {4f56b4e4-48c0-49c0-b6cc-f1d489db96fe}, !- Source Object
  9,                                      !- Outlet Port
  {d988e785-cc79-41e7-b20f-ad7e538189c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e738df-6cba-4ab6-a341-6ef1598936a3}, !- Handle
  {fcad5679-5353-4167-ba57-5258edf7f6fe}, !- Source Object
  3,                                      !- Outlet Port
  {4f56b4e4-48c0-49c0-b6cc-f1d489db96fe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3af84672-bc0a-47fd-9c96-fdf46e449062}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Demand Inlet Node, !- Name
  {d38dc7f5-3f3f-4b61-a63a-1e6e92562826}, !- Inlet Port
  {5b645a4c-9047-45fe-9427-f73b8c75b76d}; !- Outlet Port

OS:Node,
  {c52d777f-ccc4-4623-840d-69aad42c91cd}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Demand Outlet Node, !- Name
  {c8bc0211-e918-451a-8518-9607a992b8b1}, !- Inlet Port
  {380f0a10-373d-4ce3-9bdc-c7f9f8ebb0a2}; !- Outlet Port

OS:Node,
  {8c762fe3-d24a-48a9-92f9-c8132db7adb4}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {958f1dbc-bcfa-4c2b-b29d-700553422b55}, !- Inlet Port
  {7dc3e64a-a580-4051-9d85-635175e6fdb2}; !- Outlet Port

OS:Connection,
  {d38dc7f5-3f3f-4b61-a63a-1e6e92562826}, !- Handle
  {4f56b4e4-48c0-49c0-b6cc-f1d489db96fe}, !- Source Object
  11,                                     !- Outlet Port
  {3af84672-bc0a-47fd-9c96-fdf46e449062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {380f0a10-373d-4ce3-9bdc-c7f9f8ebb0a2}, !- Handle
  {c52d777f-ccc4-4623-840d-69aad42c91cd}, !- Source Object
  3,                                      !- Outlet Port
  {4f56b4e4-48c0-49c0-b6cc-f1d489db96fe}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b96fe2f-fbf9-4ebe-a7f3-89d90087eb8f}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {5b645a4c-9047-45fe-9427-f73b8c75b76d}, !- Inlet Node Name
  {1442cc7c-edf3-4406-aea1-930790417b24}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {72cb5709-3161-43be-a8e7-4f0f4f577937}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {c8bc0211-e918-451a-8518-9607a992b8b1}, !- Outlet Node Name
  {421e729c-1b0d-407d-ae6e-a14fb40ba138}; !- Inlet Node Name 1

OS:Connection,
  {5b645a4c-9047-45fe-9427-f73b8c75b76d}, !- Handle
  {3af84672-bc0a-47fd-9c96-fdf46e449062}, !- Source Object
  3,                                      !- Outlet Port
  {8b96fe2f-fbf9-4ebe-a7f3-89d90087eb8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8bc0211-e918-451a-8518-9607a992b8b1}, !- Handle
  {72cb5709-3161-43be-a8e7-4f0f4f577937}, !- Source Object
  2,                                      !- Outlet Port
  {c52d777f-ccc4-4623-840d-69aad42c91cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c144dc82-f561-4fef-9444-e0b3faf91de8}, !- Handle
  {4f56b4e4-48c0-49c0-b6cc-f1d489db96fe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cff834da-844d-419c-b9c9-bf3398de788a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {d1f8e156-b736-4c26-903c-4984302cf4fb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0249a740-c902-4ae8-9399-d9098c891af4}, !- Handle
  Building Story 2 ThermalZone 2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2d4a28fd-0fdb-4f4d-a37f-5442f34f3f5d}, !- Control Zone Name
  {fcad5679-5353-4167-ba57-5258edf7f6fe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {feb0b4f5-0302-4d22-80b5-95a493da4773}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Water Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3f352fcf-4799-4baa-9ef6-60fe98b360dd}, !- Water Inlet Node Name
  {6fbe0ecb-c028-4df7-98a9-7d76183ad14f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7ba1eec6-cef9-450b-80a7-74196d5da52d}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {cfc68b87-a41b-4add-82b1-3d37f0edba49}, !- Inlet Port
  {3f352fcf-4799-4baa-9ef6-60fe98b360dd}; !- Outlet Port

OS:Connection,
  {cfc68b87-a41b-4add-82b1-3d37f0edba49}, !- Handle
  {2e242bea-0b6d-447b-a436-136f5fa8bdc8}, !- Source Object
  11,                                     !- Outlet Port
  {7ba1eec6-cef9-450b-80a7-74196d5da52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f12e53ae-16be-46e6-94f3-24a6b30e72b1}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {6fbe0ecb-c028-4df7-98a9-7d76183ad14f}, !- Inlet Port
  {89758c94-1fa4-4f41-99c2-d48b334ef7d1}; !- Outlet Port

OS:Connection,
  {3f352fcf-4799-4baa-9ef6-60fe98b360dd}, !- Handle
  {7ba1eec6-cef9-450b-80a7-74196d5da52d}, !- Source Object
  3,                                      !- Outlet Port
  {feb0b4f5-0302-4d22-80b5-95a493da4773}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6fbe0ecb-c028-4df7-98a9-7d76183ad14f}, !- Handle
  {feb0b4f5-0302-4d22-80b5-95a493da4773}, !- Source Object
  6,                                      !- Outlet Port
  {f12e53ae-16be-46e6-94f3-24a6b30e72b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89758c94-1fa4-4f41-99c2-d48b334ef7d1}, !- Handle
  {f12e53ae-16be-46e6-94f3-24a6b30e72b1}, !- Source Object
  3,                                      !- Outlet Port
  {36c2f5cf-01db-4b6a-90ce-b3e42b97e87d}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {283811b7-afe1-4382-b77b-1560c5f1ce44}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Water Htg Coil Controller, !- Name
  {feb0b4f5-0302-4d22-80b5-95a493da4773}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {98a13b76-ea51-496b-bc64-e902e4bf64dd}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Electric Backup Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d0dd44cd-b402-4895-98d4-9b63c517276d}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC 1spd DX AC Clg Coil 39kBtu/hr 14.0SEER, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac1cded5-8cbf-4618-873a-74679aa19e08}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eda05163-2a4d-4b85-8b78-a0515e508e04}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f2c770a-ada6-4eaa-9669-e7ba3813dbab}, !- Energy Input Ratio Function of Temperature Curve Name
  {9cb0c61c-144d-4818-ae81-f861226e9e58}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30f37c65-0c97-4993-a67b-07c243978eb4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {1567a8da-2cb4-410e-aac7-3cf7049bc5cd}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {124793dc-bd1e-4522-9fcb-42425f42e163}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1d1f772-850a-436a-88c0-e41dc7d4c216}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17f309ef-4ab1-4d1a-9ec6-a96114cc9294}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {37e831b8-5447-46dd-abbc-e87ad9cb59c7}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {38423656-3c45-4849-98d9-2ff77ed074e8}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {785e99a4-827f-464a-a061-3aba14c3e5d1}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d682ad74-3a26-43e9-938f-60eeff74fdca}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7f271d11-4087-4b1a-aa2f-fcbd0589bc20}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {832045c1-1cec-4dae-889c-1b64f4d07581}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {aa58c4e1-8174-43cd-9601-f5a57033ffd9}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Fan, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0ab8062b-97c5-4b1e-b60e-c2abe3504b89}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {09c49007-59c5-4e50-8438-6dd1cbe7c800}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0ab8062b-97c5-4b1e-b60e-c2abe3504b89}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {09c49007-59c5-4e50-8438-6dd1cbe7c800}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {73beede6-cc05-413f-8c7e-e6c31d08f44a}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2d4a28fd-0fdb-4f4d-a37f-5442f34f3f5d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {445b4bc0-798e-43c8-a161-47b06bc44b09}, !- Air Inlet Node Name
  {b0d4d5f6-b7e9-471a-8eb9-b6117f869505}, !- Air Outlet Node Name
  {aa58c4e1-8174-43cd-9601-f5a57033ffd9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {fa1e7dd1-d6ed-4d9b-9472-23b1b92f3102}, !- Supply Air Fan Operating Mode Schedule Name
  {feb0b4f5-0302-4d22-80b5-95a493da4773}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d0dd44cd-b402-4895-98d4-9b63c517276d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {98a13b76-ea51-496b-bc64-e902e4bf64dd}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b0d4d5f6-b7e9-471a-8eb9-b6117f869505}, !- Handle
  {73beede6-cc05-413f-8c7e-e6c31d08f44a}, !- Source Object
  7,                                      !- Outlet Port
  {fcad5679-5353-4167-ba57-5258edf7f6fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3b273689-c0fe-403b-83c8-4354f7050fdc}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fa1e7dd1-d6ed-4d9b-9472-23b1b92f3102}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {7363bb90-3d56-4d65-bf27-2926683ce20f}, !- Maximum Fraction of Outdoor Air Schedule Name
  {94f7af22-dcac-496b-b574-3dd60e61286a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {94f7af22-dcac-496b-b574-3dd60e61286a}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {95747f0b-f9b2-442c-8068-65fdf092ca11}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC OA System, !- Name
  {3b273689-c0fe-403b-83c8-4354f7050fdc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2e90d893-7b03-437d-9470-a025760e0ac7}, !- Mixed Air Node Name
  {c003686f-b950-4470-8eae-36d187ae30f1}, !- Outdoor Air Stream Node Name
  {1001cac2-4144-4013-88df-741ff9a0d8ca}, !- Relief Air Stream Node Name
  {6dfb886f-0e35-4bbb-83c3-52e28777048e}; !- Return Air Stream Node Name

OS:Node,
  {9a05f937-f360-4116-befc-bac01e677630}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c003686f-b950-4470-8eae-36d187ae30f1}; !- Outlet Port

OS:Connection,
  {c003686f-b950-4470-8eae-36d187ae30f1}, !- Handle
  {9a05f937-f360-4116-befc-bac01e677630}, !- Source Object
  3,                                      !- Outlet Port
  {95747f0b-f9b2-442c-8068-65fdf092ca11}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7f3c572f-756e-4081-a280-411c5ab9e81d}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Relief Air Node, !- Name
  {1001cac2-4144-4013-88df-741ff9a0d8ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1001cac2-4144-4013-88df-741ff9a0d8ca}, !- Handle
  {95747f0b-f9b2-442c-8068-65fdf092ca11}, !- Source Object
  7,                                      !- Outlet Port
  {7f3c572f-756e-4081-a280-411c5ab9e81d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbc45c0f-3e4a-4208-84ab-d7bcc345708f}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Mixed Air Node, !- Name
  {2e90d893-7b03-437d-9470-a025760e0ac7}, !- Inlet Port
  {445b4bc0-798e-43c8-a161-47b06bc44b09}; !- Outlet Port

OS:Connection,
  {6dfb886f-0e35-4bbb-83c3-52e28777048e}, !- Handle
  {d988e785-cc79-41e7-b20f-ad7e538189c9}, !- Source Object
  3,                                      !- Outlet Port
  {95747f0b-f9b2-442c-8068-65fdf092ca11}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2e90d893-7b03-437d-9470-a025760e0ac7}, !- Handle
  {95747f0b-f9b2-442c-8068-65fdf092ca11}, !- Source Object
  5,                                      !- Outlet Port
  {fbc45c0f-3e4a-4208-84ab-d7bcc345708f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {445b4bc0-798e-43c8-a161-47b06bc44b09}, !- Handle
  {fbc45c0f-3e4a-4208-84ab-d7bcc345708f}, !- Source Object
  3,                                      !- Outlet Port
  {73beede6-cc05-413f-8c7e-e6c31d08f44a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d1f8e156-b736-4c26-903c-4984302cf4fb}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b84fe2a9-8c32-414c-b741-30164f8660dd}, !- Control Zone or Zone List Name
  {1d76f581-c193-4776-9a6d-2030c0656264}, !- Cooling Control Zone or Zone List Name
  {1fe4afdf-bd40-4c13-944b-a06f29f523cf}, !- Heating Control Zone or Zone List Name
  {5212ee91-ae95-4e53-8c5e-e27da64033d3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b84fe2a9-8c32-414c-b741-30164f8660dd}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {1d76f581-c193-4776-9a6d-2030c0656264}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1fe4afdf-bd40-4c13-944b-a06f29f523cf}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5212ee91-ae95-4e53-8c5e-e27da64033d3}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {28ec831a-31fd-425c-9586-895f3df149b5}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Diffuser, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {59894913-7e4b-40f3-8351-53c3e32516d0}, !- Air Inlet Node Name
  {958f1dbc-bcfa-4c2b-b29d-700553422b55}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {08e71b9e-4e26-4221-b23b-5e1a0b408036}, !- Handle
  Building Story 2 ThermalZone 2 Return Air Node, !- Name
  {d1d01db9-0e27-4890-b647-6a0ab300a743}, !- Inlet Port
  {421e729c-1b0d-407d-ae6e-a14fb40ba138}; !- Outlet Port

OS:Connection,
  {7dc3e64a-a580-4051-9d85-635175e6fdb2}, !- Handle
  {8c762fe3-d24a-48a9-92f9-c8132db7adb4}, !- Source Object
  3,                                      !- Outlet Port
  {7397d0f1-22b7-4293-8d81-6319f5da25d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1d01db9-0e27-4890-b647-6a0ab300a743}, !- Handle
  {4290147e-7be8-4ae7-addf-3d192032d5c5}, !- Source Object
  2,                                      !- Outlet Port
  {08e71b9e-4e26-4221-b23b-5e1a0b408036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {421e729c-1b0d-407d-ae6e-a14fb40ba138}, !- Handle
  {08e71b9e-4e26-4221-b23b-5e1a0b408036}, !- Source Object
  3,                                      !- Outlet Port
  {72cb5709-3161-43be-a8e7-4f0f4f577937}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e83a6a3-872f-4fb1-86b3-50b0d263cc7e}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {1442cc7c-edf3-4406-aea1-930790417b24}, !- Inlet Port
  {59894913-7e4b-40f3-8351-53c3e32516d0}; !- Outlet Port

OS:Connection,
  {1442cc7c-edf3-4406-aea1-930790417b24}, !- Handle
  {8b96fe2f-fbf9-4ebe-a7f3-89d90087eb8f}, !- Source Object
  3,                                      !- Outlet Port
  {7e83a6a3-872f-4fb1-86b3-50b0d263cc7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59894913-7e4b-40f3-8351-53c3e32516d0}, !- Handle
  {7e83a6a3-872f-4fb1-86b3-50b0d263cc7e}, !- Source Object
  3,                                      !- Outlet Port
  {28ec831a-31fd-425c-9586-895f3df149b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {958f1dbc-bcfa-4c2b-b29d-700553422b55}, !- Handle
  {28ec831a-31fd-425c-9586-895f3df149b5}, !- Source Object
  4,                                      !- Outlet Port
  {8c762fe3-d24a-48a9-92f9-c8132db7adb4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {56515407-acf3-4662-8bd4-955b1780d436}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {b8618d01-2507-40c3-ba96-06d0ad07abbf}, !- Availability Schedule
  {4690e4ce-a775-451c-957e-e76eeb7dd9e5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {880b1313-5768-4f39-be5d-a625b3f2201d}, !- Supply Side Inlet Node Name
  {7747235a-70ce-4403-b2b9-6983a7e7996b}, !- Demand Side Outlet Node Name
  {94b47415-79c9-46b2-b51f-d7c587eb26d2}, !- Demand Side Inlet Node A
  {6e8baf5d-9573-465b-be5d-5865d165dd34}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c5f405f2-e997-4d5b-b149-67e611a8855a}, !- Demand Mixer Name
  {29e6b2b2-fafa-4129-849b-ddf2886d63af}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c5375d2d-5be9-4960-882e-2777be97e222}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Supply Inlet Node, !- Name
  {880b1313-5768-4f39-be5d-a625b3f2201d}, !- Inlet Port
  {c43f79b2-b707-4cc6-93ec-a979f7acce63}; !- Outlet Port

OS:Node,
  {adb65235-b191-42d9-a35a-ebc2e3476e3f}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Supply Outlet Node, !- Name
  {8402a315-b163-43d1-89dc-78ea3dc9ddfc}, !- Inlet Port
  {6e8baf5d-9573-465b-be5d-5865d165dd34}; !- Outlet Port

OS:Connection,
  {880b1313-5768-4f39-be5d-a625b3f2201d}, !- Handle
  {56515407-acf3-4662-8bd4-955b1780d436}, !- Source Object
  9,                                      !- Outlet Port
  {c5375d2d-5be9-4960-882e-2777be97e222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e8baf5d-9573-465b-be5d-5865d165dd34}, !- Handle
  {adb65235-b191-42d9-a35a-ebc2e3476e3f}, !- Source Object
  3,                                      !- Outlet Port
  {56515407-acf3-4662-8bd4-955b1780d436}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7a302ede-958d-4875-8db2-7fdda40cb248}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Demand Inlet Node, !- Name
  {94b47415-79c9-46b2-b51f-d7c587eb26d2}, !- Inlet Port
  {d3384597-356b-48a1-9424-0d0b257a1986}; !- Outlet Port

OS:Node,
  {bbf76eb1-8e27-4488-b82c-282c441a31ab}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Demand Outlet Node, !- Name
  {844467cd-b26a-4c88-a7f5-b64dae3bb3e3}, !- Inlet Port
  {7747235a-70ce-4403-b2b9-6983a7e7996b}; !- Outlet Port

OS:Node,
  {4835f2aa-50a5-4c8d-b7ed-055d7d40cdd8}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {c2712e42-c71b-43cf-9a3d-c9c1f95a9363}, !- Inlet Port
  {d1843115-602e-486a-b874-585018e96c6d}; !- Outlet Port

OS:Connection,
  {94b47415-79c9-46b2-b51f-d7c587eb26d2}, !- Handle
  {56515407-acf3-4662-8bd4-955b1780d436}, !- Source Object
  11,                                     !- Outlet Port
  {7a302ede-958d-4875-8db2-7fdda40cb248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7747235a-70ce-4403-b2b9-6983a7e7996b}, !- Handle
  {bbf76eb1-8e27-4488-b82c-282c441a31ab}, !- Source Object
  3,                                      !- Outlet Port
  {56515407-acf3-4662-8bd4-955b1780d436}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {29e6b2b2-fafa-4129-849b-ddf2886d63af}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {d3384597-356b-48a1-9424-0d0b257a1986}, !- Inlet Node Name
  {53038ef0-ef38-46c1-971c-3cf2205c513a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c5f405f2-e997-4d5b-b149-67e611a8855a}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {844467cd-b26a-4c88-a7f5-b64dae3bb3e3}, !- Outlet Node Name
  {ce64d970-90fe-4191-8630-cf8286d26c36}; !- Inlet Node Name 1

OS:Connection,
  {d3384597-356b-48a1-9424-0d0b257a1986}, !- Handle
  {7a302ede-958d-4875-8db2-7fdda40cb248}, !- Source Object
  3,                                      !- Outlet Port
  {29e6b2b2-fafa-4129-849b-ddf2886d63af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {844467cd-b26a-4c88-a7f5-b64dae3bb3e3}, !- Handle
  {c5f405f2-e997-4d5b-b149-67e611a8855a}, !- Source Object
  2,                                      !- Outlet Port
  {bbf76eb1-8e27-4488-b82c-282c441a31ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e2c780f4-438b-4cf8-bc64-da2154568c30}, !- Handle
  {56515407-acf3-4662-8bd4-955b1780d436}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4690e4ce-a775-451c-957e-e76eeb7dd9e5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {cb911ba9-2f3c-4a79-bddd-826f029b2b5a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cb1d8a56-8701-48bf-ac20-3ead76a15620}, !- Handle
  Building Story 2 ThermalZone 3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5a4ae5dc-cdf4-47fc-9a53-4457f550e55e}, !- Control Zone Name
  {adb65235-b191-42d9-a35a-ebc2e3476e3f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {65590834-71e0-4d50-9ea0-35074a7ffc31}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Water Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1b61862c-5dd5-4c77-a015-92b8c0cc0b4c}, !- Water Inlet Node Name
  {e3f7d65d-6440-4413-9ad6-45680410a145}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3490b47b-6bc7-4548-ad1c-559fee8c21ae}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {acd88ece-28d5-48f7-bdc5-8040a4340f33}, !- Inlet Port
  {1b61862c-5dd5-4c77-a015-92b8c0cc0b4c}; !- Outlet Port

OS:Connection,
  {acd88ece-28d5-48f7-bdc5-8040a4340f33}, !- Handle
  {2e242bea-0b6d-447b-a436-136f5fa8bdc8}, !- Source Object
  12,                                     !- Outlet Port
  {3490b47b-6bc7-4548-ad1c-559fee8c21ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54c0c11d-1df6-447e-867e-f7c74eea519a}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e3f7d65d-6440-4413-9ad6-45680410a145}, !- Inlet Port
  {624f9b15-7063-4ab9-a864-4250dc16571c}; !- Outlet Port

OS:Connection,
  {1b61862c-5dd5-4c77-a015-92b8c0cc0b4c}, !- Handle
  {3490b47b-6bc7-4548-ad1c-559fee8c21ae}, !- Source Object
  3,                                      !- Outlet Port
  {65590834-71e0-4d50-9ea0-35074a7ffc31}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e3f7d65d-6440-4413-9ad6-45680410a145}, !- Handle
  {65590834-71e0-4d50-9ea0-35074a7ffc31}, !- Source Object
  6,                                      !- Outlet Port
  {54c0c11d-1df6-447e-867e-f7c74eea519a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624f9b15-7063-4ab9-a864-4250dc16571c}, !- Handle
  {54c0c11d-1df6-447e-867e-f7c74eea519a}, !- Source Object
  3,                                      !- Outlet Port
  {36c2f5cf-01db-4b6a-90ce-b3e42b97e87d}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {44506627-94fe-40a7-8340-4ba65cc2a5da}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Water Htg Coil Controller, !- Name
  {65590834-71e0-4d50-9ea0-35074a7ffc31}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {13b52d69-3d31-49f2-842b-1d8a7f99f7a3}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Electric Backup Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {adce4017-6cab-46f7-8bc4-1bbd597d9180}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 14.0SEER, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac1cded5-8cbf-4618-873a-74679aa19e08}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eda05163-2a4d-4b85-8b78-a0515e508e04}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f2c770a-ada6-4eaa-9669-e7ba3813dbab}, !- Energy Input Ratio Function of Temperature Curve Name
  {9cb0c61c-144d-4818-ae81-f861226e9e58}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30f37c65-0c97-4993-a67b-07c243978eb4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {a1ab76b9-3646-4968-ba32-e8b06eeaa6b8}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {94b6ecd7-e745-4b4c-8656-9e8c884eb863}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd7503e2-1b0e-458b-acfd-b55bae2952c0}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ae786d68-abdd-4869-94fa-8c6b65b73924}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {43aad04b-12c1-4bdf-9bf9-01848424823b}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b116a0e9-23d9-4494-a53d-20007aaf5e16}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2006830d-1258-4e25-b6ec-80f2e965367e}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f170816-5601-4f82-b89e-fa1275314591}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a944b336-d1be-466f-9125-2af49a9dc5bf}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ddc76412-1ddc-4ea2-b229-b08387d8a7e4}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {f7f7d85f-ae75-4561-a431-02a110e51973}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Fan, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {89ec7366-04dc-4e0a-a551-19a6aa06c672}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {89e41d05-e74c-4647-9a44-f41b7e7de48d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {89ec7366-04dc-4e0a-a551-19a6aa06c672}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {89e41d05-e74c-4647-9a44-f41b7e7de48d}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {39e4e340-a04f-49a5-9513-50fdf4689d12}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5a4ae5dc-cdf4-47fc-9a53-4457f550e55e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {222fb2a7-263f-4755-bc86-9280fbcf0501}, !- Air Inlet Node Name
  {8402a315-b163-43d1-89dc-78ea3dc9ddfc}, !- Air Outlet Node Name
  {f7f7d85f-ae75-4561-a431-02a110e51973}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8618d01-2507-40c3-ba96-06d0ad07abbf}, !- Supply Air Fan Operating Mode Schedule Name
  {65590834-71e0-4d50-9ea0-35074a7ffc31}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {adce4017-6cab-46f7-8bc4-1bbd597d9180}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {13b52d69-3d31-49f2-842b-1d8a7f99f7a3}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8402a315-b163-43d1-89dc-78ea3dc9ddfc}, !- Handle
  {39e4e340-a04f-49a5-9513-50fdf4689d12}, !- Source Object
  7,                                      !- Outlet Port
  {adb65235-b191-42d9-a35a-ebc2e3476e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {29367f0b-fccf-4123-82ba-80cc8687244b}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8618d01-2507-40c3-ba96-06d0ad07abbf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {36daa4b5-7f97-4251-b1f2-f726d8f867c3}, !- Maximum Fraction of Outdoor Air Schedule Name
  {61e99758-4a3c-414e-9b92-6dcd58d2f6ff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {61e99758-4a3c-414e-9b92-6dcd58d2f6ff}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c814860e-04f2-4c79-a5bc-18cc71f1bc8b}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC OA System, !- Name
  {29367f0b-fccf-4123-82ba-80cc8687244b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9ba42c21-e383-4838-80cb-0da664780785}, !- Mixed Air Node Name
  {e9362a3d-28ee-43a3-b3a7-e269be8db2d1}, !- Outdoor Air Stream Node Name
  {196231bc-b5e8-49c8-9ab0-8958275bc9e1}, !- Relief Air Stream Node Name
  {c43f79b2-b707-4cc6-93ec-a979f7acce63}; !- Return Air Stream Node Name

OS:Node,
  {f32ae33e-2401-4bd2-b5d7-2bbc534c42c4}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e9362a3d-28ee-43a3-b3a7-e269be8db2d1}; !- Outlet Port

OS:Connection,
  {e9362a3d-28ee-43a3-b3a7-e269be8db2d1}, !- Handle
  {f32ae33e-2401-4bd2-b5d7-2bbc534c42c4}, !- Source Object
  3,                                      !- Outlet Port
  {c814860e-04f2-4c79-a5bc-18cc71f1bc8b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {284cd6a3-0493-4ae1-a563-c5f6f67f2c9d}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Relief Air Node, !- Name
  {196231bc-b5e8-49c8-9ab0-8958275bc9e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {196231bc-b5e8-49c8-9ab0-8958275bc9e1}, !- Handle
  {c814860e-04f2-4c79-a5bc-18cc71f1bc8b}, !- Source Object
  7,                                      !- Outlet Port
  {284cd6a3-0493-4ae1-a563-c5f6f67f2c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {187d9459-2d01-4826-9368-69c7bc5f18fd}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Mixed Air Node, !- Name
  {9ba42c21-e383-4838-80cb-0da664780785}, !- Inlet Port
  {222fb2a7-263f-4755-bc86-9280fbcf0501}; !- Outlet Port

OS:Connection,
  {c43f79b2-b707-4cc6-93ec-a979f7acce63}, !- Handle
  {c5375d2d-5be9-4960-882e-2777be97e222}, !- Source Object
  3,                                      !- Outlet Port
  {c814860e-04f2-4c79-a5bc-18cc71f1bc8b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9ba42c21-e383-4838-80cb-0da664780785}, !- Handle
  {c814860e-04f2-4c79-a5bc-18cc71f1bc8b}, !- Source Object
  5,                                      !- Outlet Port
  {187d9459-2d01-4826-9368-69c7bc5f18fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {222fb2a7-263f-4755-bc86-9280fbcf0501}, !- Handle
  {187d9459-2d01-4826-9368-69c7bc5f18fd}, !- Source Object
  3,                                      !- Outlet Port
  {39e4e340-a04f-49a5-9513-50fdf4689d12}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cb911ba9-2f3c-4a79-bddd-826f029b2b5a}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {aad8688a-7e88-4784-901e-aa76b7f5b15c}, !- Control Zone or Zone List Name
  {1b4017e9-a8c7-46d9-9b8d-f729c95956ae}, !- Cooling Control Zone or Zone List Name
  {9c70b0e9-27f9-4684-b1ad-923215ff0a80}, !- Heating Control Zone or Zone List Name
  {7d4791ef-6748-4b6a-850d-b00210307b7f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aad8688a-7e88-4784-901e-aa76b7f5b15c}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {1b4017e9-a8c7-46d9-9b8d-f729c95956ae}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9c70b0e9-27f9-4684-b1ad-923215ff0a80}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7d4791ef-6748-4b6a-850d-b00210307b7f}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1e80fceb-d027-4c59-a988-1d79d49d5e04}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Diffuser, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {a6d95537-d872-482c-aa1f-ba2af31f57c0}, !- Air Inlet Node Name
  {c2712e42-c71b-43cf-9a3d-c9c1f95a9363}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5d61779c-456c-44a8-be02-af9900455bee}, !- Handle
  Building Story 2 ThermalZone 3 Return Air Node, !- Name
  {c5ec4ec8-3a26-4460-a40d-b188d1641f5d}, !- Inlet Port
  {ce64d970-90fe-4191-8630-cf8286d26c36}; !- Outlet Port

OS:Connection,
  {d1843115-602e-486a-b874-585018e96c6d}, !- Handle
  {4835f2aa-50a5-4c8d-b7ed-055d7d40cdd8}, !- Source Object
  3,                                      !- Outlet Port
  {0495b29c-0bf0-4094-ab40-32eb5ef5d2b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ec4ec8-3a26-4460-a40d-b188d1641f5d}, !- Handle
  {dd9e92cf-0264-41f5-82aa-b4dc90e33ea1}, !- Source Object
  2,                                      !- Outlet Port
  {5d61779c-456c-44a8-be02-af9900455bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce64d970-90fe-4191-8630-cf8286d26c36}, !- Handle
  {5d61779c-456c-44a8-be02-af9900455bee}, !- Source Object
  3,                                      !- Outlet Port
  {c5f405f2-e997-4d5b-b149-67e611a8855a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {491170e6-a956-43e4-b0ad-286f4e21b270}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {53038ef0-ef38-46c1-971c-3cf2205c513a}, !- Inlet Port
  {a6d95537-d872-482c-aa1f-ba2af31f57c0}; !- Outlet Port

OS:Connection,
  {53038ef0-ef38-46c1-971c-3cf2205c513a}, !- Handle
  {29e6b2b2-fafa-4129-849b-ddf2886d63af}, !- Source Object
  3,                                      !- Outlet Port
  {491170e6-a956-43e4-b0ad-286f4e21b270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d95537-d872-482c-aa1f-ba2af31f57c0}, !- Handle
  {491170e6-a956-43e4-b0ad-286f4e21b270}, !- Source Object
  3,                                      !- Outlet Port
  {1e80fceb-d027-4c59-a988-1d79d49d5e04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2712e42-c71b-43cf-9a3d-c9c1f95a9363}, !- Handle
  {1e80fceb-d027-4c59-a988-1d79d49d5e04}, !- Source Object
  4,                                      !- Outlet Port
  {4835f2aa-50a5-4c8d-b7ed-055d7d40cdd8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {54a213c1-38c7-46fe-8114-f5664861110d}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {6c894718-cae8-4029-957b-37a3e9e8e28e}, !- Availability Schedule
  {cbafe6d0-90c5-4c25-a690-58dd36b06388}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {17d2c1b1-f998-48e8-a0c7-62be94e3d2b2}, !- Supply Side Inlet Node Name
  {9e76eedc-bd56-4452-aecc-aada7fef4786}, !- Demand Side Outlet Node Name
  {a53659a8-2da8-4ce5-93cf-2e1d7b760692}, !- Demand Side Inlet Node A
  {472f7e92-95ae-4a48-a265-03f3c2c8118f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {def7dc6f-5b4e-429f-8b28-dd35d9e9b31a}, !- Demand Mixer Name
  {4664ecbf-c85e-4919-9119-96e1b2b75c81}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {63ab41d9-170f-48b6-9579-d2ef6d350fa0}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Supply Inlet Node, !- Name
  {17d2c1b1-f998-48e8-a0c7-62be94e3d2b2}, !- Inlet Port
  {d370bf46-e1b6-4ec7-b454-b739c2f2292c}; !- Outlet Port

OS:Node,
  {ee922082-7049-4b8b-a1b5-be97ff6b8d17}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Supply Outlet Node, !- Name
  {2ad827c1-8936-4629-8ec0-c6b32d8b7496}, !- Inlet Port
  {472f7e92-95ae-4a48-a265-03f3c2c8118f}; !- Outlet Port

OS:Connection,
  {17d2c1b1-f998-48e8-a0c7-62be94e3d2b2}, !- Handle
  {54a213c1-38c7-46fe-8114-f5664861110d}, !- Source Object
  9,                                      !- Outlet Port
  {63ab41d9-170f-48b6-9579-d2ef6d350fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {472f7e92-95ae-4a48-a265-03f3c2c8118f}, !- Handle
  {ee922082-7049-4b8b-a1b5-be97ff6b8d17}, !- Source Object
  3,                                      !- Outlet Port
  {54a213c1-38c7-46fe-8114-f5664861110d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7f1adf04-44d3-43a8-a3a1-5182a6264b22}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Demand Inlet Node, !- Name
  {a53659a8-2da8-4ce5-93cf-2e1d7b760692}, !- Inlet Port
  {0e83fbd1-5522-4b14-a920-f362eaba5717}; !- Outlet Port

OS:Node,
  {eebdd3b9-a637-41d3-afe1-e34e202bc6cc}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Demand Outlet Node, !- Name
  {261cd3b0-c633-4b48-b5f1-49bdf0fefcec}, !- Inlet Port
  {9e76eedc-bd56-4452-aecc-aada7fef4786}; !- Outlet Port

OS:Node,
  {e2d6b536-4679-497b-bf15-731cb49d52bb}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node, !- Name
  {d37f8ca6-97a7-4b9e-b2ba-824f7ff753cb}, !- Inlet Port
  {e7b6a555-ab7f-4ca2-931e-9a947828a902}; !- Outlet Port

OS:Connection,
  {a53659a8-2da8-4ce5-93cf-2e1d7b760692}, !- Handle
  {54a213c1-38c7-46fe-8114-f5664861110d}, !- Source Object
  11,                                     !- Outlet Port
  {7f1adf04-44d3-43a8-a3a1-5182a6264b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e76eedc-bd56-4452-aecc-aada7fef4786}, !- Handle
  {eebdd3b9-a637-41d3-afe1-e34e202bc6cc}, !- Source Object
  3,                                      !- Outlet Port
  {54a213c1-38c7-46fe-8114-f5664861110d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4664ecbf-c85e-4919-9119-96e1b2b75c81}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {0e83fbd1-5522-4b14-a920-f362eaba5717}, !- Inlet Node Name
  {22a961b8-8364-4c40-8a3f-71a2e367e1ec}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {def7dc6f-5b4e-429f-8b28-dd35d9e9b31a}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {261cd3b0-c633-4b48-b5f1-49bdf0fefcec}, !- Outlet Node Name
  {e579299a-9521-4c91-b0da-f1d1b188596e}; !- Inlet Node Name 1

OS:Connection,
  {0e83fbd1-5522-4b14-a920-f362eaba5717}, !- Handle
  {7f1adf04-44d3-43a8-a3a1-5182a6264b22}, !- Source Object
  3,                                      !- Outlet Port
  {4664ecbf-c85e-4919-9119-96e1b2b75c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {261cd3b0-c633-4b48-b5f1-49bdf0fefcec}, !- Handle
  {def7dc6f-5b4e-429f-8b28-dd35d9e9b31a}, !- Source Object
  2,                                      !- Outlet Port
  {eebdd3b9-a637-41d3-afe1-e34e202bc6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {04111c49-aa9b-40a5-a4e0-2ecb62a0c59c}, !- Handle
  {54a213c1-38c7-46fe-8114-f5664861110d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cbafe6d0-90c5-4c25-a690-58dd36b06388}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {0aae9925-5b9a-4b1a-b7dc-cc65cfb4d530}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {73183dd8-d5ae-49cb-ac94-a4ac1f8ba4ce}, !- Handle
  Building Story 2 ThermalZone 4 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d6fb4e2d-6be9-4701-9281-98bf5037d857}, !- Control Zone Name
  {ee922082-7049-4b8b-a1b5-be97ff6b8d17}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {319c18c3-86a7-4fcb-9824-28b48e8c1ad2}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Water Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6db7e4dd-5804-45d1-b6c5-22a816776793}, !- Water Inlet Node Name
  {c5afa67b-02cf-4e84-803a-7bcf2e176e8b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6d8ad113-7038-410c-80f9-28ecd1320a46}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e98bdecf-c609-4ccc-9e84-9b8e6a5ed55b}, !- Inlet Port
  {6db7e4dd-5804-45d1-b6c5-22a816776793}; !- Outlet Port

OS:Connection,
  {e98bdecf-c609-4ccc-9e84-9b8e6a5ed55b}, !- Handle
  {2e242bea-0b6d-447b-a436-136f5fa8bdc8}, !- Source Object
  13,                                     !- Outlet Port
  {6d8ad113-7038-410c-80f9-28ecd1320a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31fbefde-8ad3-4229-a6bb-7beff46aae14}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {c5afa67b-02cf-4e84-803a-7bcf2e176e8b}, !- Inlet Port
  {7375eb53-d4a8-48b7-821e-0c101511b6d7}; !- Outlet Port

OS:Connection,
  {6db7e4dd-5804-45d1-b6c5-22a816776793}, !- Handle
  {6d8ad113-7038-410c-80f9-28ecd1320a46}, !- Source Object
  3,                                      !- Outlet Port
  {319c18c3-86a7-4fcb-9824-28b48e8c1ad2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c5afa67b-02cf-4e84-803a-7bcf2e176e8b}, !- Handle
  {319c18c3-86a7-4fcb-9824-28b48e8c1ad2}, !- Source Object
  6,                                      !- Outlet Port
  {31fbefde-8ad3-4229-a6bb-7beff46aae14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7375eb53-d4a8-48b7-821e-0c101511b6d7}, !- Handle
  {31fbefde-8ad3-4229-a6bb-7beff46aae14}, !- Source Object
  3,                                      !- Outlet Port
  {36c2f5cf-01db-4b6a-90ce-b3e42b97e87d}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5647abfa-70e4-46d4-8157-3438a3e32aa1}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Water Htg Coil Controller, !- Name
  {319c18c3-86a7-4fcb-9824-28b48e8c1ad2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {398ca818-f47d-4b35-b67a-dcccb127f96a}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Electric Backup Htg Coil, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d00b94a8-1a0f-4328-9211-685ae8c9ab7e}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC 1spd DX AC Clg Coil 44kBtu/hr 14.0SEER, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac1cded5-8cbf-4618-873a-74679aa19e08}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eda05163-2a4d-4b85-8b78-a0515e508e04}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f2c770a-ada6-4eaa-9669-e7ba3813dbab}, !- Energy Input Ratio Function of Temperature Curve Name
  {9cb0c61c-144d-4818-ae81-f861226e9e58}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30f37c65-0c97-4993-a67b-07c243978eb4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {317a7a34-b8be-4837-b53b-96c704b81069}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1232c233-48d9-4c5e-bae8-564236111f97}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {306ca22b-dc4c-40f1-ad6d-c69bdfffff58}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3a4e3c79-78e9-4c06-8234-96f51350e4e9}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7d6803c2-a813-4af8-86d5-f66ad2c49509}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1b3b0dba-027e-4998-b3cb-b356a65ae67f}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0e58d393-4b37-4556-b072-083c3abeaf39}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f15e643b-7221-47d9-9ecc-5d1cbbb52b07}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {859ad46d-0a97-48b7-a2eb-136118899c3a}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c2603887-48a4-4544-a40c-ef3f73972be2}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {cf1b35a3-88cd-4c7f-8b6e-ec0827187624}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Fan, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {35fe78ad-2cb6-40b5-aabb-59344031faf4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {80708cf7-abf1-4c15-994b-15dc69c4b52a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {35fe78ad-2cb6-40b5-aabb-59344031faf4}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {80708cf7-abf1-4c15-994b-15dc69c4b52a}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {577bf8ea-0d35-449d-9ee4-c79fb60ea4fd}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d6fb4e2d-6be9-4701-9281-98bf5037d857}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {6e781a88-36e7-4e7d-9ee6-09b2107374a9}, !- Air Inlet Node Name
  {2ad827c1-8936-4629-8ec0-c6b32d8b7496}, !- Air Outlet Node Name
  {cf1b35a3-88cd-4c7f-8b6e-ec0827187624}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6c894718-cae8-4029-957b-37a3e9e8e28e}, !- Supply Air Fan Operating Mode Schedule Name
  {319c18c3-86a7-4fcb-9824-28b48e8c1ad2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d00b94a8-1a0f-4328-9211-685ae8c9ab7e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {398ca818-f47d-4b35-b67a-dcccb127f96a}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2ad827c1-8936-4629-8ec0-c6b32d8b7496}, !- Handle
  {577bf8ea-0d35-449d-9ee4-c79fb60ea4fd}, !- Source Object
  7,                                      !- Outlet Port
  {ee922082-7049-4b8b-a1b5-be97ff6b8d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {03a24d34-36fc-4b15-b983-b9bac42ec0bc}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c894718-cae8-4029-957b-37a3e9e8e28e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {36fd6b14-16ef-4863-a0b7-90423be533b1}, !- Maximum Fraction of Outdoor Air Schedule Name
  {cd45c93a-0e95-474a-953c-63056d90ef9c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cd45c93a-0e95-474a-953c-63056d90ef9c}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8aafdce4-db89-4353-b89e-b4e8550bcc6b}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC OA System, !- Name
  {03a24d34-36fc-4b15-b983-b9bac42ec0bc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eb05674c-101b-410e-9d79-4073d52c7da5}, !- Mixed Air Node Name
  {14416dd0-e423-4970-b94d-db2ba37b3832}, !- Outdoor Air Stream Node Name
  {967df7cc-d63a-4b24-9d87-a766c2201ef7}, !- Relief Air Stream Node Name
  {d370bf46-e1b6-4ec7-b454-b739c2f2292c}; !- Return Air Stream Node Name

OS:Node,
  {e7bf8809-77a4-4451-ad9e-0d5997859fe8}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {14416dd0-e423-4970-b94d-db2ba37b3832}; !- Outlet Port

OS:Connection,
  {14416dd0-e423-4970-b94d-db2ba37b3832}, !- Handle
  {e7bf8809-77a4-4451-ad9e-0d5997859fe8}, !- Source Object
  3,                                      !- Outlet Port
  {8aafdce4-db89-4353-b89e-b4e8550bcc6b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {03408820-9ebb-4214-9c0c-c78429f5a599}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Relief Air Node, !- Name
  {967df7cc-d63a-4b24-9d87-a766c2201ef7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {967df7cc-d63a-4b24-9d87-a766c2201ef7}, !- Handle
  {8aafdce4-db89-4353-b89e-b4e8550bcc6b}, !- Source Object
  7,                                      !- Outlet Port
  {03408820-9ebb-4214-9c0c-c78429f5a599}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f902d5f1-b138-404c-b889-c7f817aff310}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Mixed Air Node, !- Name
  {eb05674c-101b-410e-9d79-4073d52c7da5}, !- Inlet Port
  {6e781a88-36e7-4e7d-9ee6-09b2107374a9}; !- Outlet Port

OS:Connection,
  {d370bf46-e1b6-4ec7-b454-b739c2f2292c}, !- Handle
  {63ab41d9-170f-48b6-9579-d2ef6d350fa0}, !- Source Object
  3,                                      !- Outlet Port
  {8aafdce4-db89-4353-b89e-b4e8550bcc6b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eb05674c-101b-410e-9d79-4073d52c7da5}, !- Handle
  {8aafdce4-db89-4353-b89e-b4e8550bcc6b}, !- Source Object
  5,                                      !- Outlet Port
  {f902d5f1-b138-404c-b889-c7f817aff310}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e781a88-36e7-4e7d-9ee6-09b2107374a9}, !- Handle
  {f902d5f1-b138-404c-b889-c7f817aff310}, !- Source Object
  3,                                      !- Outlet Port
  {577bf8ea-0d35-449d-9ee4-c79fb60ea4fd}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0aae9925-5b9a-4b1a-b7dc-cc65cfb4d530}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e376e7f9-13b7-4e4b-91d9-a468fbbc7ae9}, !- Control Zone or Zone List Name
  {7fb33923-502a-422c-af8a-f04eb6fe80f6}, !- Cooling Control Zone or Zone List Name
  {750d46a3-cb7b-4803-8ddb-636fa235375a}, !- Heating Control Zone or Zone List Name
  {9c19150a-bc90-461a-80fe-b6154a3d0540}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e376e7f9-13b7-4e4b-91d9-a468fbbc7ae9}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {7fb33923-502a-422c-af8a-f04eb6fe80f6}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {750d46a3-cb7b-4803-8ddb-636fa235375a}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9c19150a-bc90-461a-80fe-b6154a3d0540}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e2cfe666-0e76-4f6e-8b07-1e91839a86d8}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Diffuser, !- Name
  {8ccab894-f501-4252-997a-9464d017b382}, !- Availability Schedule Name
  {14c6e4d7-f7b2-445f-afb6-3d9efb0f0966}, !- Air Inlet Node Name
  {d37f8ca6-97a7-4b9e-b2ba-824f7ff753cb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a0b15fed-9e8f-40df-a0a6-732c5e78f59b}, !- Handle
  Building Story 2 ThermalZone 4 Return Air Node, !- Name
  {ce3eee7d-eef9-4ced-8783-b53b40ee6e61}, !- Inlet Port
  {e579299a-9521-4c91-b0da-f1d1b188596e}; !- Outlet Port

OS:Connection,
  {e7b6a555-ab7f-4ca2-931e-9a947828a902}, !- Handle
  {e2d6b536-4679-497b-bf15-731cb49d52bb}, !- Source Object
  3,                                      !- Outlet Port
  {f94b32b9-3511-413c-86d5-1a47cd1637c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce3eee7d-eef9-4ced-8783-b53b40ee6e61}, !- Handle
  {4b02585d-5057-412d-b655-138aee00d62d}, !- Source Object
  2,                                      !- Outlet Port
  {a0b15fed-9e8f-40df-a0a6-732c5e78f59b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e579299a-9521-4c91-b0da-f1d1b188596e}, !- Handle
  {a0b15fed-9e8f-40df-a0a6-732c5e78f59b}, !- Source Object
  3,                                      !- Outlet Port
  {def7dc6f-5b4e-429f-8b28-dd35d9e9b31a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0811650c-6ff4-48bc-9330-c92e4bf2dd5e}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node, !- Name
  {22a961b8-8364-4c40-8a3f-71a2e367e1ec}, !- Inlet Port
  {14c6e4d7-f7b2-445f-afb6-3d9efb0f0966}; !- Outlet Port

OS:Connection,
  {22a961b8-8364-4c40-8a3f-71a2e367e1ec}, !- Handle
  {4664ecbf-c85e-4919-9119-96e1b2b75c81}, !- Source Object
  3,                                      !- Outlet Port
  {0811650c-6ff4-48bc-9330-c92e4bf2dd5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c6e4d7-f7b2-445f-afb6-3d9efb0f0966}, !- Handle
  {0811650c-6ff4-48bc-9330-c92e4bf2dd5e}, !- Source Object
  3,                                      !- Outlet Port
  {e2cfe666-0e76-4f6e-8b07-1e91839a86d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d37f8ca6-97a7-4b9e-b2ba-824f7ff753cb}, !- Handle
  {e2cfe666-0e76-4f6e-8b07-1e91839a86d8}, !- Source Object
  4,                                      !- Outlet Port
  {e2d6b536-4679-497b-bf15-731cb49d52bb}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {ca044991-55b1-473e-9734-5a6e56d88712}, !- Handle
  {b329e2e1-c985-4872-a0cb-09714f30f115}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

OS:Schedule:Ruleset,
  {366b44f4-8bef-43d0-9771-abbf1d5041d9}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {0d219208-685f-4152-b2dd-778d0b13b72c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d219208-685f-4152-b2dd-778d0b13b72c}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5d69fac-2258-488a-8710-338f113f47e2}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Occ Sch, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  {f515e713-7dd7-4940-8c0c-a0e2cd281934}, !- Default Day Schedule Name
  {ed850133-86c9-4ba5-974f-c59fbbffa84e}, !- Summer Design Day Schedule Name
  {6bc5618d-eba2-4630-aead-6dfca4741d3c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f515e713-7dd7-4940-8c0c-a0e2cd281934}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2519a3c1-489e-4505-9c3f-7686c4011720}, !- Handle
  {c5d69fac-2258-488a-8710-338f113f47e2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.150961426091861,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2f8f7dca-11cc-4086-ac82-04582d1c499d}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bc5618d-eba2-4630-aead-6dfca4741d3c}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6eca2aa-9704-4403-ba62-5898ed45d2a8}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed850133-86c9-4ba5-974f-c59fbbffa84e}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf7289d3-801e-4bf6-b3cc-c43d0d59603d}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Sunday Rule, !- Name
  {c5d69fac-2258-488a-8710-338f113f47e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f57d2e2b-ea9d-46d7-a10f-62849ec8b5ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f57d2e2b-ea9d-46d7-a10f-62849ec8b5ce}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Sunday, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {5862643e-91f9-4898-aded-a62bac2c7e3c}, !- Handle
  BuildingStory1ThermalZone1PSZACmaxOASch, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  {8488023c-9db8-47db-ad0f-9fd226fe41b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8488023c-9db8-47db-ad0f-9fd226fe41b8}, !- Handle
  BuildingStory1ThermalZone1PSZACmaxOASchDefault, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {546b798f-cf38-44ea-bac5-d3cd8779635f}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Occ Sch, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  {d1d4b23e-9249-4663-8f95-b4496670aebf}, !- Default Day Schedule Name
  {c945dd89-ef92-4de0-9fe3-ccbc5edfd87d}, !- Summer Design Day Schedule Name
  {9e84fa2b-9052-4ed1-b418-529ddd737b48}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1d4b23e-9249-4663-8f95-b4496670aebf}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b23f1970-24ba-4d37-80f6-ab400f837275}, !- Handle
  {546b798f-cf38-44ea-bac5-d3cd8779635f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.351078080404629,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b93470ff-2bc8-447d-ae77-cf5cd7d07de9}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e84fa2b-9052-4ed1-b418-529ddd737b48}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aaf6c665-1bb8-45f6-99b7-e1e9721c0375}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c945dd89-ef92-4de0-9fe3-ccbc5edfd87d}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fdda00af-a39d-4ba8-9c1d-3ed096795e5b}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Sunday Rule, !- Name
  {546b798f-cf38-44ea-bac5-d3cd8779635f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6118879e-a7f0-4ad0-9b5b-6738ba7d92d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6118879e-a7f0-4ad0-9b5b-6738ba7d92d7}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Sunday, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cceaecdb-8fd2-43d7-af45-fd377bc5c892}, !- Handle
  BuildingStory1ThermalZone2PSZACmaxOASch, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  {bf1c7afb-afcb-456d-998d-bad39c4ebb07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf1c7afb-afcb-456d-998d-bad39c4ebb07}, !- Handle
  BuildingStory1ThermalZone2PSZACmaxOASchDefault, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4219a80a-3090-4bf6-80a9-9b8539e34b61}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Occ Sch, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  {1f7d152f-54d2-4523-8579-d3a7ea0d7605}, !- Default Day Schedule Name
  {ce9896fa-7739-41a6-b0de-c799bd6a2e49}, !- Summer Design Day Schedule Name
  {a72cad03-2d5a-4c5f-bcf7-b6996294983c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f7d152f-54d2-4523-8579-d3a7ea0d7605}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7bfa939c-038b-442a-ba74-271a81e8d2ff}, !- Handle
  {4219a80a-3090-4bf6-80a9-9b8539e34b61}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0952113199332301,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bc70f328-0074-4300-a320-7846916ea31f}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a72cad03-2d5a-4c5f-bcf7-b6996294983c}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d0074ca-52ab-41e2-9770-374c5ec25620}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce9896fa-7739-41a6-b0de-c799bd6a2e49}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f96fc1a-14fe-4c2c-a044-2e82adb8bc7d}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {4219a80a-3090-4bf6-80a9-9b8539e34b61}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3be633b5-6577-4100-8757-ca4ee400dd4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3be633b5-6577-4100-8757-ca4ee400dd4c}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Sunday, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {059720ad-1d41-46c4-b24c-6c8d7149c00c}, !- Handle
  BuildingStory1ThermalZone3PSZACmaxOASch, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  {4f5c8b57-6df1-40d4-a8d4-7446ab315e64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f5c8b57-6df1-40d4-a8d4-7446ab315e64}, !- Handle
  BuildingStory1ThermalZone3PSZACmaxOASchDefault, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8695953-dba2-4ffd-bcd9-58e52564963c}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Occ Sch, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  {5d3cf4eb-7420-43a1-aeba-7378a2c3330c}, !- Default Day Schedule Name
  {e6817adf-4843-4dc4-9750-962b21c1b3fb}, !- Summer Design Day Schedule Name
  {7e64e4be-8f02-4534-9341-7867f3293cf9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d3cf4eb-7420-43a1-aeba-7378a2c3330c}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {85da537a-dfe0-4cb9-be8d-5769cd7c6249}, !- Handle
  {c8695953-dba2-4ffd-bcd9-58e52564963c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.392293271748537,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b8923614-e078-4a61-96b4-3bd2c87bdef2}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e64e4be-8f02-4534-9341-7867f3293cf9}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f9ea0c1-2e99-4b86-9912-e431d18dce5d}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6817adf-4843-4dc4-9750-962b21c1b3fb}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32fc52b6-3f41-4a57-a145-2d8e64e8ea21}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Sunday Rule, !- Name
  {c8695953-dba2-4ffd-bcd9-58e52564963c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb6d60d2-e75a-4b4a-a8a2-0207135721c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb6d60d2-e75a-4b4a-a8a2-0207135721c1}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Sunday, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ed09df8-1150-4cf4-ab05-0e129328a410}, !- Handle
  BuildingStory1ThermalZone4PSZACmaxOASch, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  {f6c9229d-7ec8-41a0-bf53-d1e672a66a7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6c9229d-7ec8-41a0-bf53-d1e672a66a7e}, !- Handle
  BuildingStory1ThermalZone4PSZACmaxOASchDefault, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b858983-6394-49df-b231-1650425f01fe}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Occ Sch, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  {d78abca6-ca84-4810-96b8-64bc93befa93}, !- Default Day Schedule Name
  {da55aae3-e4f6-4c32-895f-01e414418bec}, !- Summer Design Day Schedule Name
  {ef7b1f0c-df4d-47de-83d2-7706f5db28fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d78abca6-ca84-4810-96b8-64bc93befa93}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Occ Sch Default, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d8e00703-4d54-4170-b91b-69d2cb2036ab}, !- Handle
  {0b858983-6394-49df-b231-1650425f01fe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.037043398267656,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0732f879-5a21-4f02-bf65-ab4663efc2af}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef7b1f0c-df4d-47de-83d2-7706f5db28fc}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {283fb36a-3a5d-47c9-a19e-c6dea1198e51}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da55aae3-e4f6-4c32-895f-01e414418bec}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bec83988-2c0d-400a-9584-81ef4186f863}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Occ Sch Sunday Rule, !- Name
  {0b858983-6394-49df-b231-1650425f01fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7e5ebe7-6e9f-46d0-bbc3-f3b6eff5b375}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7e5ebe7-6e9f-46d0-bbc3-f3b6eff5b375}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Occ Sch Sunday, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ebdcf270-f433-4ba9-b8c7-4daf94bdaa14}, !- Handle
  BuildingStory1ThermalZonePSZACmaxOASch, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  {1f7dbde0-1785-4464-986a-1881555fa1f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f7dbde0-1785-4464-986a-1881555fa1f0}, !- Handle
  BuildingStory1ThermalZonePSZACmaxOASchDefault, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a43c9a4b-97df-448a-b73e-fcb883f3d8c0}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  {c1cc7b00-97a6-4b9b-adb9-dc1c0ed5af9d}, !- Default Day Schedule Name
  {450c811e-6a03-497f-b8a5-00b8d4484d70}, !- Summer Design Day Schedule Name
  {cc85c119-895e-4db0-9901-f341d3f8b268}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1cc7b00-97a6-4b9b-adb9-dc1c0ed5af9d}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {004867cf-7915-4f2d-84d8-71c616916627}, !- Handle
  {a43c9a4b-97df-448a-b73e-fcb883f3d8c0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.150961426091861,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c6f306e2-8978-4e34-add0-00f1838bd076}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc85c119-895e-4db0-9901-f341d3f8b268}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1ac1bd1-eb5e-414c-ae17-c5044f1a4e46}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {450c811e-6a03-497f-b8a5-00b8d4484d70}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {747cedf5-da64-40c6-ba0c-779dea7f1f48}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday Rule, !- Name
  {a43c9a4b-97df-448a-b73e-fcb883f3d8c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb69e844-1f0d-4870-80ee-5d0dd3527694}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb69e844-1f0d-4870-80ee-5d0dd3527694}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1e84681-5f88-43bc-b423-65f8210b42b8}, !- Handle
  BuildingStory2ThermalZone1PSZACmaxOASch, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  {dc60b2f1-1ae6-45d4-b109-44d8e4f4e041}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc60b2f1-1ae6-45d4-b109-44d8e4f4e041}, !- Handle
  BuildingStory2ThermalZone1PSZACmaxOASchDefault, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa1e7dd1-d6ed-4d9b-9472-23b1b92f3102}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  {8c89536e-73cc-4559-88d2-7d84cfc0c1f8}, !- Default Day Schedule Name
  {ea3da4b4-b2d3-4400-a3da-44eda399230a}, !- Summer Design Day Schedule Name
  {fe3b892b-1fd2-466c-a379-c236b4bc9c94}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c89536e-73cc-4559-88d2-7d84cfc0c1f8}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dbd7b940-1c1f-47c8-8d75-5d9b080c1c04}, !- Handle
  {fa1e7dd1-d6ed-4d9b-9472-23b1b92f3102}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.351078080404629,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {57f94e9b-0a28-4c8e-b7cd-4a31a89b5b8d}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe3b892b-1fd2-466c-a379-c236b4bc9c94}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6ee79bd-7beb-42d6-87dc-2e86487ed9be}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea3da4b4-b2d3-4400-a3da-44eda399230a}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6a1ac3e0-c682-47de-bfc4-9e6bb76e33ed}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday Rule, !- Name
  {fa1e7dd1-d6ed-4d9b-9472-23b1b92f3102}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f12b6bbb-e2b5-46de-bae3-cfc2c7f9c10d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f12b6bbb-e2b5-46de-bae3-cfc2c7f9c10d}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7363bb90-3d56-4d65-bf27-2926683ce20f}, !- Handle
  BuildingStory2ThermalZone2PSZACmaxOASch, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  {4b846eaa-de00-4414-abba-341e150db58a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b846eaa-de00-4414-abba-341e150db58a}, !- Handle
  BuildingStory2ThermalZone2PSZACmaxOASchDefault, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8618d01-2507-40c3-ba96-06d0ad07abbf}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  {4c82d141-05c6-4baa-ae04-b631f13b2e75}, !- Default Day Schedule Name
  {1fcb3fed-310a-45c2-abce-eb94663ee753}, !- Summer Design Day Schedule Name
  {faaa0a66-9261-4db7-80b6-e8bad5de4dbf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c82d141-05c6-4baa-ae04-b631f13b2e75}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8003a6c3-d741-4590-9a54-8c1963b4fcfa}, !- Handle
  {b8618d01-2507-40c3-ba96-06d0ad07abbf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0952113199332301,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0d25e54d-759e-44fd-808d-17fbe54c62b7}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {faaa0a66-9261-4db7-80b6-e8bad5de4dbf}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fe37e82-fbd1-4560-ad39-79145f9b984f}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fcb3fed-310a-45c2-abce-eb94663ee753}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6b199f3-6d8a-4a2c-9c39-f52435289790}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {b8618d01-2507-40c3-ba96-06d0ad07abbf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f2f8fa8-a24d-4673-8b62-0eb449b2a98c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f2f8fa8-a24d-4673-8b62-0eb449b2a98c}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {36daa4b5-7f97-4251-b1f2-f726d8f867c3}, !- Handle
  BuildingStory2ThermalZone3PSZACmaxOASch, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  {891c701d-3f05-4280-81db-fa52d99fc67e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {891c701d-3f05-4280-81db-fa52d99fc67e}, !- Handle
  BuildingStory2ThermalZone3PSZACmaxOASchDefault, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c894718-cae8-4029-957b-37a3e9e8e28e}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  {4cafc376-6e5a-491d-8b86-fb0e33c9c3fc}, !- Default Day Schedule Name
  {9855c353-9248-4c53-a1c4-b430f346773e}, !- Summer Design Day Schedule Name
  {19b600bd-a335-4e36-a88a-9515d2fff91e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4cafc376-6e5a-491d-8b86-fb0e33c9c3fc}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c97ce631-91e8-4796-969b-81a15c553296}, !- Handle
  {6c894718-cae8-4029-957b-37a3e9e8e28e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.392293271748537,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {434715d6-e09d-4776-851e-c191d1b11cf4}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19b600bd-a335-4e36-a88a-9515d2fff91e}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b98302ac-e856-4dc3-b544-72a97d37ae58}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9855c353-9248-4c53-a1c4-b430f346773e}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b2e4888-f29a-4097-9191-c8f9040e460a}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday Rule, !- Name
  {6c894718-cae8-4029-957b-37a3e9e8e28e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d033ad09-daf3-420d-afa3-e3c9d1590375}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d033ad09-daf3-420d-afa3-e3c9d1590375}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {36fd6b14-16ef-4863-a0b7-90423be533b1}, !- Handle
  BuildingStory2ThermalZone4PSZACmaxOASch, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  {2e18de32-5e08-4c7c-9136-0328a215b257}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e18de32-5e08-4c7c-9136-0328a215b257}, !- Handle
  BuildingStory2ThermalZone4PSZACmaxOASchDefault, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6490cb8-2ec6-4f69-81da-8e9f53c93812}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Occ Sch, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  {cda20e1c-d489-4992-8012-3bc670ba4c1c}, !- Default Day Schedule Name
  {a72837ac-2426-4067-bb47-fc625d419be3}, !- Summer Design Day Schedule Name
  {49950db1-7516-43ab-81b8-4c8236943886}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cda20e1c-d489-4992-8012-3bc670ba4c1c}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e0087057-fbc4-4c28-a97e-a335542bdf51}, !- Handle
  {f6490cb8-2ec6-4f69-81da-8e9f53c93812}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.037043398267656,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:47:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:47:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {691e8173-bf49-40b4-903f-2a625e8e9943}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49950db1-7516-43ab-81b8-4c8236943886}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a805e06-90d7-4e4f-a45c-4355fc140d96}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a72837ac-2426-4067-bb47-fc625d419be3}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b62d731-a5e1-42e5-951b-7bb85344009b}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday Rule, !- Name
  {f6490cb8-2ec6-4f69-81da-8e9f53c93812}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c35bfa87-ea11-4e04-9164-26f61435eefc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c35bfa87-ea11-4e04-9164-26f61435eefc}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday, !- Name
  {5aa72bee-ffba-4a58-b553-497d199de2b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {87f3971d-87f2-43f7-a381-dfa0388698c4}, !- Handle
  BuildingStory2ThermalZonePSZACmaxOASch, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  {aa8e4a24-3da9-4b18-8d22-b624173f3e3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa8e4a24-3da9-4b18-8d22-b624173f3e3f}, !- Handle
  BuildingStory2ThermalZonePSZACmaxOASchDefault, !- Name
  {3063a2ab-99b7-4a89-bfde-eb06bbf669ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {ac1cded5-8cbf-4618-873a-74679aa19e08}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {eda05163-2a4d-4b85-8b78-a0515e508e04}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8f2c770a-ada6-4eaa-9669-e7ba3813dbab}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9cb0c61c-144d-4818-ae81-f861226e9e58}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {30f37c65-0c97-4993-a67b-07c243978eb4}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bec51bbc-1064-4c1f-b384-33ba53f3fe02}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Material,
  {1deacabe-6467-4638-bb11-ea19ceaca5fe}, !- Handle
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3d0336a9-3ecc-49cb-95ff-c549904899a4}, !- Handle
  InteriorFurnishings 2,                  !- Name
  ,                                       !- Surface Rendering Name
  {1deacabe-6467-4638-bb11-ea19ceaca5fe}; !- Layer 1

OS:InternalMass:Definition,
  {9fc106b7-e1b8-4ff3-b71d-68c9db760187}, !- Handle
  Internal Mass Definition 3,             !- Name
  {3d0336a9-3ecc-49cb-95ff-c549904899a4}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e38fbcc9-34ff-4507-adf6-04aff333b220}, !- Handle
  Building Story 2 Space 1 Mass,          !- Name
  {9fc106b7-e1b8-4ff3-b71d-68c9db760187}, !- Internal Mass Definition Name
  {9a5a46cd-aa8d-48c3-87ba-b4a784164242}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {afdaeaf5-f9dd-4462-8496-2b031975cf09}, !- Handle
  Building Story 2 Space 2 Mass,          !- Name
  {9fc106b7-e1b8-4ff3-b71d-68c9db760187}, !- Internal Mass Definition Name
  {e79453cc-162b-4713-bbb7-d5a892274f33}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b11fa59c-8f31-4ce7-9d40-ac7730cfde61}, !- Handle
  Building Story 2 Space Mass,            !- Name
  {9fc106b7-e1b8-4ff3-b71d-68c9db760187}, !- Internal Mass Definition Name
  {e4f6450f-b961-43cf-882c-a480c4e35013}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ff1667ed-f6e4-4ec0-9c94-bc3e23f18711}, !- Handle
  Building Story 1 Space Mass,            !- Name
  {9fc106b7-e1b8-4ff3-b71d-68c9db760187}, !- Internal Mass Definition Name
  {77434ee5-934e-4299-8009-21747f8f751f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c620b20-c449-4fed-be3f-2399e5197ed3}, !- Handle
  Building Story 1 Space 2 Mass,          !- Name
  {9fc106b7-e1b8-4ff3-b71d-68c9db760187}, !- Internal Mass Definition Name
  {353b36fd-d84f-4638-81ae-0a142cfb4d60}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {00c5e12f-7f55-4537-acab-af1e7535f692}, !- Handle
  Building Story 1 Space 1 Mass,          !- Name
  {9fc106b7-e1b8-4ff3-b71d-68c9db760187}, !- Internal Mass Definition Name
  {54e24045-cec2-4d18-9f46-2b872a8b39a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b3a1291e-9762-461b-9a52-3ebbda332beb}, !- Handle
  Building Story 1 Space 3 Mass,          !- Name
  {9fc106b7-e1b8-4ff3-b71d-68c9db760187}, !- Internal Mass Definition Name
  {6f2650e0-3f01-49fb-afcf-9ac8c89629e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {26d7db8e-0ce6-45fb-a08a-29ce70497e54}, !- Handle
  Building Story 1 Space 4 Mass,          !- Name
  {9fc106b7-e1b8-4ff3-b71d-68c9db760187}, !- Internal Mass Definition Name
  {6ee1ee39-4b58-475e-a1fb-c9ba987350fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {175db61d-13bf-4dd1-ac1c-e1534e84346c}, !- Handle
  Building Story 2 Space 4 Mass,          !- Name
  {9fc106b7-e1b8-4ff3-b71d-68c9db760187}, !- Internal Mass Definition Name
  {6677b5db-308c-4229-b749-5a73cb71f5b1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e691ed73-2141-40e1-acaf-767d989ba4bf}, !- Handle
  Building Story 2 Space 3 Mass,          !- Name
  {9fc106b7-e1b8-4ff3-b71d-68c9db760187}, !- Internal Mass Definition Name
  {7f800618-a6e6-4d8b-9821-90d311ae22d8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Output:Variable,
  {f298d7c9-6ef7-4594-87df-9cb1f1d50706}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  FangerPMV,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {c39fa982-8e9b-4987-826f-ad922b4bfa97}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  FangerPPD,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ea733dab-9ced-4c1f-86b8-92a3daaf567b}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {121847a1-566c-40a1-9255-a5ba7c0dd989}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Winter Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {9ff2bb21-d045-428b-9f9b-2ad9e4603f79}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Or Winter Clothes, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {365fb7e3-7961-4a5b-bb3d-130ae4c7e2c6}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {c661b5eb-82b5-4ced-b9f0-82093744a964}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {f6595f9b-3bbb-4b60-8e7b-1fca850f129b}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {4e2cff6d-d71e-464b-b0a5-1969a364012e}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {07affc80-b3d4-44b8-be45-df04aa41675b}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

