
OS:Version,
  {9088fd44-c153-43b7-9b6f-19207c5424f1}, !- Handle
  3.5.1;                                  !- Version Identifier

OS:Facility,
  {92d099ae-2e40-41d4-8fbf-c08e2e98e6f5}; !- Handle

OS:Site,
  {6cf91609-46c0-40f0-a594-b7044736e09f}, !- Handle
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.8194403674158,                       !- Latitude {deg}
  -78.8525400212367,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  53.6448,                                !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {4fb96b8e-9529-42fc-81ae-c875e28a52f7}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {7cc8de7b-8430-4b37-a41c-f70a0d173ad0}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {332ef37b-a083-4dde-aec2-5c313fcebeeb}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {51ae6848-f410-4bf4-870f-0d7d3a9cd1e7}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {4f82be3f-65a6-46c9-a780-6e8b613919b4}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {a81d8df7-1ef2-4776-b5fc-141ef69d6780}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {e8711644-054d-4e14-9074-70ef7a4e7ec2}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {3fbea1f9-ff8b-40dd-8496-712df9503e9f}, !- Handle
  2017,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {0e9039f8-4d27-42e3-9eba-304708392350}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  /Users/nlong/working/dissertation-analysis/dc/analysis/esbe/activity_3/coincident/weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {3d36ca3e-1328-4a08-aec7-6c7d14433179}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {a69a8dc4-ab84-4b96-9f7c-7e3bf182cfbd}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cf26556d-3ac8-4192-a026-f2df2f9dce51}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {361da4e2-bc7b-4e0d-b479-6dc675027a9c}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {97027094-bfdf-41c3-9c98-ed6a5064a45c}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A;                                     !- Climate Zone Value 1

OS:Rendering:Color,
  {b266305e-8609-4f67-b825-ed8f930ce7bc}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {530c028e-d534-4221-a6f1-57b2fe02a561}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {8baa0063-c46c-4a1f-804e-91d408925535}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {cce4e1f6-edd4-4396-8331-b740625be1f7}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {725d131b-6724-495a-8933-a8c1d02cd45f}, !- Handle
  Clothing Schedule,                      !- Name
  {985597d8-be0e-4c5f-aaf6-339a467485d3}, !- Schedule Type Limits Name
  {da897a29-304f-463f-af62-868a5b4eafa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da897a29-304f-463f-af62-868a5b4eafa7}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {985597d8-be0e-4c5f-aaf6-339a467485d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6a6841ed-3407-4836-a6d7-6c17219032e4}, !- Handle
  Schedule Rule 1,                        !- Name
  {725d131b-6724-495a-8933-a8c1d02cd45f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb440a9c-7bbc-41ca-8c30-e61396559406}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fb440a9c-7bbc-41ca-8c30-e61396559406}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {985597d8-be0e-4c5f-aaf6-339a467485d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {985597d8-be0e-4c5f-aaf6-339a467485d3}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {01682372-c7db-41ec-8fce-a2ebfd932f69}, !- Handle
  Air Velocity Schedule,                  !- Name
  {3bf55e0e-a642-4ae5-9f53-f8698e1c32f7}, !- Schedule Type Limits Name
  {c2d6edc9-f445-4c25-ba85-a9ca3cf3fae9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2d6edc9-f445-4c25-ba85-a9ca3cf3fae9}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {3bf55e0e-a642-4ae5-9f53-f8698e1c32f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3bf55e0e-a642-4ae5-9f53-f8698e1c32f7}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {7e969b22-6a19-45ff-a1fb-0bba2763216e}, !- Handle
  Work Efficiency Schedule,               !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  {ffecb6e6-3a52-4260-a833-42c2afe57880}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffecb6e6-3a52-4260-a833-42c2afe57880}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {877f1456-31c0-4bac-bee5-16365d078889}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4b0ce4d0-dc10-4ead-ac5d-524a9306a625}, !- Handle
  {877f1456-31c0-4bac-bee5-16365d078889}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {6eb03ffd-68fb-4d4b-91ef-c4ef448f3454}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  64.927907633593,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {15f68914-bf28-4614-b692-5ceecb08205c}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b2cc52a2-6fcd-4506-979b-0e4bc7f29a93}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bba74e5c-f80a-46cd-b691-44490aa01673}, !- Number of People Schedule Name
  {02af3a3c-1653-41a7-b3a3-2203a329a19d}, !- People Activity Level Schedule Name
  {d0e0eacf-db26-49cb-b1ab-f069844a8eb6}, !- Lighting Schedule Name
  {04af8eb7-49db-4299-8f22-8faa07a12747}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2c3b1078-9d19-40da-9f30-6fb2a5cca645}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bba74e5c-f80a-46cd-b691-44490aa01673}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH,         !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  {0d0b1b35-8535-42d8-a59d-f815b35056c0}, !- Default Day Schedule Name
  {305694a5-48f8-4f9a-a389-45c04d614cfb}, !- Summer Design Day Schedule Name
  {ac5c8167-5b55-4de5-83f3-cd8f9fb25d46}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d0b1b35-8535-42d8-a59d-f815b35056c0}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Default, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  30,                                     !- Minute 3
  0.5,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  30,                                     !- Minute 10
  0.05,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  30,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {ccac2e77-98f0-4475-b480-007895bccef4}, !- Handle
  Schedule Rule 2,                        !- Name
  {bba74e5c-f80a-46cd-b691-44490aa01673}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c277b71-f675-4a06-8940-1526061bf266}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c277b71-f675-4a06-8940-1526061bf266}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Sat Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  30,                                     !- Minute 3
  0.5,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  30,                                     !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  30,                                     !- Minute 5
  0.7,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  30,                                     !- Minute 9
  0.05,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {305694a5-48f8-4f9a-a389-45c04d614cfb}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Summer Design Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b6a3062-bcf5-4397-83e2-004f54bdb0cb}, !- Handle
  Schedule Rule 3,                        !- Name
  {bba74e5c-f80a-46cd-b691-44490aa01673}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {353ce0df-b720-441b-83b9-cc7706227954}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {353ce0df-b720-441b-83b9-cc7706227954}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  30,                                     !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  0.8,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  15,                                     !- Minute 10
  0.8,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  16,                                     !- Hour 12
  30,                                     !- Minute 12
  0.05,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {ac5c8167-5b55-4de5-83f3-cd8f9fb25d46}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Winter Design Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {02af3a3c-1653-41a7-b3a3-2203a329a19d}, !- Handle
  RestaurantSitDown ACTIVITY_SCH,         !- Name
  {c95beba5-113e-4481-85d7-f1ac3d7aa9a8}, !- Schedule Type Limits Name
  {9a82cfc5-ef5b-4127-ab63-21ed5156ccb5}, !- Default Day Schedule Name
  {f7692e25-0788-40b1-945a-9e679b8e87b9}, !- Summer Design Day Schedule Name
  {740b3ae2-971d-403d-911e-208baef18f4f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a82cfc5-ef5b-4127-ab63-21ed5156ccb5}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Default, !- Name
  {c95beba5-113e-4481-85d7-f1ac3d7aa9a8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {740b3ae2-971d-403d-911e-208baef18f4f}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Winter Design Day, !- Name
  {c95beba5-113e-4481-85d7-f1ac3d7aa9a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f7692e25-0788-40b1-945a-9e679b8e87b9}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Summer Design Day, !- Name
  {c95beba5-113e-4481-85d7-f1ac3d7aa9a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c95beba5-113e-4481-85d7-f1ac3d7aa9a8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {d0e0eacf-db26-49cb-b1ab-f069844a8eb6}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  {c5da6b25-3008-4a9a-9ae7-459566984cf3}, !- Default Day Schedule Name
  {12311e1f-5095-4ceb-b607-d6f31e80ff8d}, !- Summer Design Day Schedule Name
  {aa5afce6-c09d-4f68-8a63-9125227bde2b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5da6b25-3008-4a9a-9ae7-459566984cf3}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2158,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2816,                                 !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.37545,                                !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4693,                                 !- Value Until Time 5
  12,                                     !- Hour 6
  45,                                     !- Minute 6
  0.657,                                  !- Value Until Time 6
  13,                                     !- Hour 7
  45,                                     !- Minute 7
  0.442485714285714,                      !- Value Until Time 7
  14,                                     !- Hour 8
  30,                                     !- Minute 8
  0.2816,                                 !- Value Until Time 8
  15,                                     !- Hour 9
  30,                                     !- Minute 9
  0.3285,                                 !- Value Until Time 9
  16,                                     !- Hour 10
  30,                                     !- Minute 10
  0.1877,                                 !- Value Until Time 10
  17,                                     !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.15;                                   !- Value Until Time 12

OS:Schedule:Rule,
  {2a1ca965-fc59-4dd2-bc30-2b8865791457}, !- Handle
  Schedule Rule 4,                        !- Name
  {d0e0eacf-db26-49cb-b1ab-f069844a8eb6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a884f8fd-a586-4faa-ab84-e710ae84a83d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a884f8fd-a586-4faa-ab84-e710ae84a83d}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2158,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2816,                                 !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42235,                                !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5631,                                 !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.71334,                                !- Value Until Time 6
  13,                                     !- Hour 7
  15,                                     !- Minute 7
  0.7509,                                 !- Value Until Time 7
  13,                                     !- Hour 8
  30,                                     !- Minute 8
  0.8447,                                 !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.4693,                                 !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.2816,                                 !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.8447,                                 !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15;                                   !- Value Until Time 13

OS:Schedule:Day,
  {12311e1f-5095-4ceb-b607-d6f31e80ff8d}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f86eba1d-6a7c-4048-a351-f31c53bb3c7b}, !- Handle
  Schedule Rule 5,                        !- Name
  {d0e0eacf-db26-49cb-b1ab-f069844a8eb6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {21c30bf3-e716-4bbd-91c0-d45ec0873473}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21c30bf3-e716-4bbd-91c0-d45ec0873473}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1877,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.3754,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3754,                                 !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.46925,                                !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5631,                                 !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.724014285714286,                      !- Value Until Time 7
  13,                                     !- Hour 8
  45,                                     !- Minute 8
  0.8447,                                 !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.4693,                                 !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.2816,                                 !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.1408,                                 !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15;                                   !- Value Until Time 13

OS:Schedule:Day,
  {aa5afce6-c09d-4f68-8a63-9125227bde2b}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {04af8eb7-49db-4299-8f22-8faa07a12747}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  {7147f37a-6d87-4862-84d7-75c868beefca}, !- Default Day Schedule Name
  {83e37d50-18b5-4744-94f8-3abde6c9abd4}, !- Summer Design Day Schedule Name
  {57e29ef9-d128-40c6-985c-2535c8b205e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7147f37a-6d87-4862-84d7-75c868beefca}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.025,                                  !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0241666666666667,                     !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0233333333333333,                     !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0225,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0216666666666667,                     !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0208333333333333,                     !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.02,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.05,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.12,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.13,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.18,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  30,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.16,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  30,                                     !- Minute 15
  0.09,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  16,                                     !- Hour 18
  15,                                     !- Minute 18
  0.22,                                   !- Value Until Time 18
  16,                                     !- Hour 19
  30,                                     !- Minute 19
  0.03,                                   !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.02,                                   !- Value Until Time 20
  18,                                     !- Hour 21
  30,                                     !- Minute 21
  0.03,                                   !- Value Until Time 21
  19,                                     !- Hour 22
  30,                                     !- Minute 22
  0.0291666666666667,                     !- Value Until Time 22
  20,                                     !- Hour 23
  30,                                     !- Minute 23
  0.0283333333333333,                     !- Value Until Time 23
  21,                                     !- Hour 24
  30,                                     !- Minute 24
  0.0275,                                 !- Value Until Time 24
  22,                                     !- Hour 25
  30,                                     !- Minute 25
  0.0266666666666667,                     !- Value Until Time 25
  23,                                     !- Hour 26
  30,                                     !- Minute 26
  0.0258333333333333,                     !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.025;                                  !- Value Until Time 27

OS:Schedule:Rule,
  {4b37324a-38f8-467e-afca-bb025c08374e}, !- Handle
  Schedule Rule 6,                        !- Name
  {04af8eb7-49db-4299-8f22-8faa07a12747}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d289b02-dfd6-46c2-8d09-04001fe3d73d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d289b02-dfd6-46c2-8d09-04001fe3d73d}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.03,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.03,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.02,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.12,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.13,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.15,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.18,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.21,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.26,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.29,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  30,                                     !- Minute 13
  0.27,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  30,                                     !- Minute 15
  0.23,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0.245,                                  !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  17,                                     !- Hour 19
  30,                                     !- Minute 19
  0.26,                                   !- Value Until Time 19
  18,                                     !- Hour 20
  30,                                     !- Minute 20
  0.24,                                   !- Value Until Time 20
  19,                                     !- Hour 21
  30,                                     !- Minute 21
  0.22,                                   !- Value Until Time 21
  20,                                     !- Hour 22
  30,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  21,                                     !- Hour 23
  30,                                     !- Minute 23
  0.18,                                   !- Value Until Time 23
  22,                                     !- Hour 24
  30,                                     !- Minute 24
  0.09,                                   !- Value Until Time 24
  23,                                     !- Hour 25
  30,                                     !- Minute 25
  0.03,                                   !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.03;                                   !- Value Until Time 26

OS:Schedule:Day,
  {83e37d50-18b5-4744-94f8-3abde6c9abd4}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Summer Design Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
  {57e29ef9-d128-40c6-985c-2535c8b205e4}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Winter Design Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c3b1078-9d19-40da-9f30-6fb2a5cca645}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH,    !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  {845cf948-0f63-4627-b0f0-b23349597749}, !- Default Day Schedule Name
  {24b689d4-e27b-4ee1-a530-bb26d2d8b4d5}, !- Summer Design Day Schedule Name
  {87571444-d07f-4df4-9762-2f4e502f84b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {845cf948-0f63-4627-b0f0-b23349597749}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {87571444-d07f-4df4-9762-2f4e502f84b2}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Winter Design Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {24b689d4-e27b-4ee1-a530-bb26d2d8b4d5}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Summer Design Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {38c086e0-0a73-48af-98cf-d2938c5e8f61}, !- Handle
  Schedule Rule 7,                        !- Name
  {2c3b1078-9d19-40da-9f30-6fb2a5cca645}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c9720ba-4d03-4869-b85f-99997fb6690e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c9720ba-4d03-4869-b85f-99997fb6690e}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {3407a33c-98a4-46b8-90c1-23bbbe891393}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {7fcbae94-b464-4e4f-9ac8-2c080582dd6a}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0243316042188,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9b771974-c1c4-446a-b71a-cbdbb6ad472e}, !- Handle
  {7fcbae94-b464-4e4f-9ac8-2c080582dd6a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {1d1c8bf8-1f68-4fa2-b15a-9d577c2cb4f3}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  403.969557939116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:GasEquipment:Definition,
  {39e8c3c4-0fd3-4698-9efc-820726fabc55}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  649.246321241426,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {d6b2440d-a792-4576-94e2-b9eae3b11d63}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {663120c7-ef15-45e8-88cd-e1cd267c04f2}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bba74e5c-f80a-46cd-b691-44490aa01673}, !- Number of People Schedule Name
  {02af3a3c-1653-41a7-b3a3-2203a329a19d}, !- People Activity Level Schedule Name
  {8783c04a-8675-48aa-a617-ad9167ee518c}, !- Lighting Schedule Name
  {04af8eb7-49db-4299-8f22-8faa07a12747}, !- Electric Equipment Schedule Name
  {e96d9558-c203-442d-a26f-ee710689715b}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2c3b1078-9d19-40da-9f30-6fb2a5cca645}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {8783c04a-8675-48aa-a617-ad9167ee518c}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  {001b048a-0b76-4f15-ba18-ca57ffb9fba2}, !- Default Day Schedule Name
  {82114018-9851-4feb-afd5-e6967799e470}, !- Summer Design Day Schedule Name
  {97982553-25d3-4a6f-ae07-711ea345a62d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {001b048a-0b76-4f15-ba18-ca57ffb9fba2}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.198345,                               !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24669,                                !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32892,                                !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41115,                                !- Value Until Time 5
  12,                                     !- Hour 6
  45,                                     !- Minute 6
  0.57561,                                !- Value Until Time 6
  13,                                     !- Hour 7
  45,                                     !- Minute 7
  0.387655714285714,                      !- Value Until Time 7
  14,                                     !- Hour 8
  30,                                     !- Minute 8
  0.24669,                                !- Value Until Time 8
  15,                                     !- Hour 9
  30,                                     !- Minute 9
  0.287805,                               !- Value Until Time 9
  16,                                     !- Hour 10
  30,                                     !- Minute 10
  0.16446,                                !- Value Until Time 10
  17,                                     !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.15;                                   !- Value Until Time 12

OS:Schedule:Rule,
  {9f634970-69e6-485e-afb8-9f960140c76c}, !- Handle
  Schedule Rule 8,                        !- Name
  {8783c04a-8675-48aa-a617-ad9167ee518c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7aa18e6b-9728-45d5-8c29-91452c59dc64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7aa18e6b-9728-45d5-8c29-91452c59dc64}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Sat Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.198345,                               !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24669,                                !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.370035,                               !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.49338,                                !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.624948,                               !- Value Until Time 6
  13,                                     !- Hour 7
  15,                                     !- Minute 7
  0.65784,                                !- Value Until Time 7
  13,                                     !- Hour 8
  30,                                     !- Minute 8
  0.74007,                                !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.41115,                                !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.24669,                                !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.74007,                                !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15;                                   !- Value Until Time 13

OS:Schedule:Day,
  {82114018-9851-4feb-afd5-e6967799e470}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Summer Design Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a92cebb1-6807-4070-9a6a-cf32d5338f27}, !- Handle
  Schedule Rule 9,                        !- Name
  {8783c04a-8675-48aa-a617-ad9167ee518c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41fbd384-a029-4e7e-be88-b029ceb32fad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41fbd384-a029-4e7e-be88-b029ceb32fad}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.16446,                                !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.32892,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32892,                                !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41115,                                !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.49338,                                !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.634345714285714,                      !- Value Until Time 7
  13,                                     !- Hour 8
  45,                                     !- Minute 8
  0.74007,                                !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.41115,                                !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.24669,                                !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.123345,                               !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15;                                   !- Value Until Time 13

OS:Schedule:Day,
  {97982553-25d3-4a6f-ae07-711ea345a62d}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Winter Design Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e96d9558-c203-442d-a26f-ee710689715b}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH,   !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  {1d3dedb2-248b-47bb-81f1-4339ad816cdc}, !- Default Day Schedule Name
  {c020a5e2-26e0-4a06-b183-7ad40a68dc9d}, !- Summer Design Day Schedule Name
  {d8dbb38f-7e32-4317-a952-62e8ece07431}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d3dedb2-248b-47bb-81f1-4339ad816cdc}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.025,                                  !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0241666666666667,                     !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0233333333333333,                     !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0225,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0216666666666667,                     !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0208333333333333,                     !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.02,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.05,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.12,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.13,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.18,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  30,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.16,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  30,                                     !- Minute 15
  0.09,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  16,                                     !- Hour 18
  15,                                     !- Minute 18
  0.22,                                   !- Value Until Time 18
  16,                                     !- Hour 19
  30,                                     !- Minute 19
  0.03,                                   !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.02,                                   !- Value Until Time 20
  18,                                     !- Hour 21
  30,                                     !- Minute 21
  0.03,                                   !- Value Until Time 21
  19,                                     !- Hour 22
  30,                                     !- Minute 22
  0.0291666666666667,                     !- Value Until Time 22
  20,                                     !- Hour 23
  30,                                     !- Minute 23
  0.0283333333333333,                     !- Value Until Time 23
  21,                                     !- Hour 24
  30,                                     !- Minute 24
  0.0275,                                 !- Value Until Time 24
  22,                                     !- Hour 25
  30,                                     !- Minute 25
  0.0266666666666667,                     !- Value Until Time 25
  23,                                     !- Hour 26
  30,                                     !- Minute 26
  0.0258333333333333,                     !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.025;                                  !- Value Until Time 27

OS:Schedule:Rule,
  {0dd2b301-cccd-4012-9536-bf47dbb8cefc}, !- Handle
  Schedule Rule 10,                       !- Name
  {e96d9558-c203-442d-a26f-ee710689715b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {612b481e-9362-4103-9f4b-1b01ae0273ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {612b481e-9362-4103-9f4b-1b01ae0273ba}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.03,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.03,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.02,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.12,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.13,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.15,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.18,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.21,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.26,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.29,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  30,                                     !- Minute 13
  0.27,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  30,                                     !- Minute 15
  0.23,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0.245,                                  !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  17,                                     !- Hour 19
  30,                                     !- Minute 19
  0.26,                                   !- Value Until Time 19
  18,                                     !- Hour 20
  30,                                     !- Minute 20
  0.24,                                   !- Value Until Time 20
  19,                                     !- Hour 21
  30,                                     !- Minute 21
  0.22,                                   !- Value Until Time 21
  20,                                     !- Hour 22
  30,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  21,                                     !- Hour 23
  30,                                     !- Minute 23
  0.18,                                   !- Value Until Time 23
  22,                                     !- Hour 24
  30,                                     !- Minute 24
  0.09,                                   !- Value Until Time 24
  23,                                     !- Hour 25
  30,                                     !- Minute 25
  0.03,                                   !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.03;                                   !- Value Until Time 26

OS:Schedule:Day,
  {c020a5e2-26e0-4a06-b183-7ad40a68dc9d}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Summer Design Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d8dbb38f-7e32-4317-a952-62e8ece07431}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Winter Design Day, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {dfbeae07-c290-4cb0-86e4-94e84a9aa9a6}, !- Handle
  Res 90.1-2013 - FullSrvRest - ASHRAE 169-2013-6A, !- Name
  {e1d428c6-e7ec-4549-a50e-fdbd15180ae9}, !- Default Exterior Surface Constructions Name
  {d00b4997-859d-4722-b1c2-19fff834ee2f}, !- Default Interior Surface Constructions Name
  {3d6c5622-0501-45f9-94d9-3bc06745ef97}, !- Default Ground Contact Surface Constructions Name
  {52f16886-3215-4cef-8db4-f745e82e2267}, !- Default Exterior SubSurface Constructions Name
  {21cc2e2e-404c-46db-af96-bcef95bedf29}, !- Default Interior SubSurface Constructions Name
  {795d1574-30f4-4c27-b007-b60d01bad47a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e1d428c6-e7ec-4549-a50e-fdbd15180ae9}, !- Handle
  Default Surface Constructions 1,        !- Name
  {3f7f62b0-12c1-4007-9960-78543f7aace7}, !- Floor Construction Name
  {af2549bb-664e-46f9-958f-366e17cc0f26}, !- Wall Construction Name
  {c0f5bfd9-a45b-4e05-8cf3-e4d983a99076}; !- Roof Ceiling Construction Name

OS:Construction,
  {3f7f62b0-12c1-4007-9960-78543f7aace7}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {ab8bc055-9211-4eef-8d08-1b64e1d0ebfe}, !- Layer 1
  {96bc23e6-caa3-4671-b548-28381f324b72}, !- Layer 2
  {2f4e9db8-42ab-48fe-a833-27edfaf40d59}; !- Layer 3

OS:Material:NoMass,
  {ab8bc055-9211-4eef-8d08-1b64e1d0ebfe}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {96bc23e6-caa3-4671-b548-28381f324b72}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2f4e9db8-42ab-48fe-a833-27edfaf40d59}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ac1af8b6-216b-4c5c-a8ca-f9a59c6c3101}, !- Handle
  {3f7f62b0-12c1-4007-9960-78543f7aace7}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {af2549bb-664e-46f9-958f-366e17cc0f26}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Name
  ,                                       !- Surface Rendering Name
  {3cde7214-471d-4187-a546-dd08fe092005}, !- Layer 1
  {946abb7d-2440-4023-9bf4-8d4d2472a6cc}, !- Layer 2
  {fc3a5fc6-d399-4c5d-8133-69719eb6a3fa}, !- Layer 3
  {946abb7d-2440-4023-9bf4-8d4d2472a6cc}; !- Layer 4

OS:Material,
  {3cde7214-471d-4187-a546-dd08fe092005}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {946abb7d-2440-4023-9bf4-8d4d2472a6cc}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fc3a5fc6-d399-4c5d-8133-69719eb6a3fa}, !- Handle
  Typical Insulation R-18.23,             !- Name
  Smooth,                                 !- Roughness
  3.21036394736381,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b32f032e-1afb-414e-8004-0214bb228dc9}, !- Handle
  {af2549bb-664e-46f9-958f-366e17cc0f26}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {c0f5bfd9-a45b-4e05-8cf3-e4d983a99076}, !- Handle
  Typical Wood Joist Attic Floor R-47.62, !- Name
  ,                                       !- Surface Rendering Name
  {946abb7d-2440-4023-9bf4-8d4d2472a6cc}, !- Layer 1
  {dbbb45e4-b137-4ad7-b589-1a61fd87ed2e}; !- Layer 2

OS:Material:NoMass,
  {dbbb45e4-b137-4ad7-b589-1a61fd87ed2e}, !- Handle
  Typical Insulation R-45.98,             !- Name
  Smooth,                                 !- Roughness
  8.09838632642688,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0ace0427-0009-4d3e-93b6-d04c0367ce8a}, !- Handle
  {c0f5bfd9-a45b-4e05-8cf3-e4d983a99076}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d00b4997-859d-4722-b1c2-19fff834ee2f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {31e551ab-5ae4-4287-8814-c5d680e4849f}, !- Floor Construction Name
  {55b2971a-3886-466d-a68f-66def9056a68}, !- Wall Construction Name
  {07975549-b2c9-4641-ae92-5fe6b8752d81}; !- Roof Ceiling Construction Name

OS:Construction,
  {31e551ab-5ae4-4287-8814-c5d680e4849f}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {68d92742-961a-4b83-8e4f-3b873a628200}, !- Layer 1
  {e1158f4d-6dab-4b4b-84a8-ab7808d652a1}; !- Layer 2

OS:Material,
  {68d92742-961a-4b83-8e4f-3b873a628200}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e1158f4d-6dab-4b4b-84a8-ab7808d652a1}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b31fbbff-270e-47d3-bb09-9c8bd46bbca7}, !- Handle
  {31e551ab-5ae4-4287-8814-c5d680e4849f}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {55b2971a-3886-466d-a68f-66def9056a68}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {9957b687-d2b6-434e-aa20-8bfe11b58608}, !- Layer 1
  {9957b687-d2b6-434e-aa20-8bfe11b58608}; !- Layer 2

OS:Material,
  {9957b687-d2b6-434e-aa20-8bfe11b58608}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {07951978-45f1-4002-adbd-d21cd72b8987}, !- Handle
  {55b2971a-3886-466d-a68f-66def9056a68}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {07975549-b2c9-4641-ae92-5fe6b8752d81}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {e1158f4d-6dab-4b4b-84a8-ab7808d652a1}, !- Layer 1
  {68d92742-961a-4b83-8e4f-3b873a628200}; !- Layer 2

OS:StandardsInformation:Construction,
  {239f35c3-6445-44a3-90cb-122619b7f91b}, !- Handle
  {07975549-b2c9-4641-ae92-5fe6b8752d81}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {3d6c5622-0501-45f9-94d9-3bc06745ef97}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ed514065-0b1c-4061-af07-576af9bcebc1}, !- Floor Construction Name
  {40667c67-287d-4a7e-9e37-2a35deb73bba}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {ed514065-0b1c-4061-af07-576af9bcebc1}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {90e8d021-5345-45df-b43d-f1a8cc3b64fe}, !- Layer 1
  {2f4e9db8-42ab-48fe-a833-27edfaf40d59}; !- Layer 2

OS:Material:NoMass,
  {ae47945b-bb6f-4fd9-92d8-e28af3377865}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {90e8d021-5345-45df-b43d-f1a8cc3b64fe}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3e38792f-060e-454c-b877-4271b419cc5f}, !- Handle
  {ed514065-0b1c-4061-af07-576af9bcebc1}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {40667c67-287d-4a7e-9e37-2a35deb73bba}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {b5322a44-4295-46ab-a102-ca5106649c5f}; !- Layer 1

OS:Material,
  {b5322a44-4295-46ab-a102-ca5106649c5f}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {72cf0506-e3c4-4c70-998c-be07e0802982}, !- Handle
  {40667c67-287d-4a7e-9e37-2a35deb73bba}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {52f16886-3215-4cef-8db4-f745e82e2267}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {1956502a-c12c-45af-bced-00d06af158dc}, !- Fixed Window Construction Name
  {1956502a-c12c-45af-bced-00d06af158dc}, !- Operable Window Construction Name
  {6a6b91c1-c74d-4a12-8ccf-eb244f78fb60}, !- Door Construction Name
  {86acedc8-83ba-4929-9bcf-270370d9702b}, !- Glass Door Construction Name
  {e417bfb2-6074-4846-a05c-4d690c00384f}, !- Overhead Door Construction Name
  {89e99562-571b-440a-a32d-63233625227c}, !- Skylight Construction Name
  {d2d32268-a613-4841-ad8b-4f178ec56e95}, !- Tubular Daylight Dome Construction Name
  {d2d32268-a613-4841-ad8b-4f178ec56e95}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1956502a-c12c-45af-bced-00d06af158dc}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {abf6a611-3cdf-4c3c-a691-e984f5d05243}, !- Layer 1
  {f30639a3-690d-4992-9a34-bdecc21d0cf7}, !- Layer 2
  {8cf8729b-10b6-41d6-aeb6-554f0908d905}; !- Layer 3

OS:WindowMaterial:Glazing,
  {abf6a611-3cdf-4c3c-a691-e984f5d05243}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {f30639a3-690d-4992-9a34-bdecc21d0cf7}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {8cf8729b-10b6-41d6-aeb6-554f0908d905}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {e7005a4a-59ba-4b6b-81d0-43900d80b55c}, !- Handle
  {1956502a-c12c-45af-bced-00d06af158dc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {6a6b91c1-c74d-4a12-8ccf-eb244f78fb60}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {cc95a5b3-ffcb-4979-b50f-f2a0d514bea7}, !- Layer 1
  {ae47945b-bb6f-4fd9-92d8-e28af3377865}; !- Layer 2

OS:Material,
  {cc95a5b3-ffcb-4979-b50f-f2a0d514bea7}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {65c08a23-30ee-4347-9702-e067db8a4905}, !- Handle
  {6a6b91c1-c74d-4a12-8ccf-eb244f78fb60}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {86acedc8-83ba-4929-9bcf-270370d9702b}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {1cf855b7-2625-48a4-8995-8099d6b24e87}, !- Layer 1
  {f30639a3-690d-4992-9a34-bdecc21d0cf7}, !- Layer 2
  {8cf8729b-10b6-41d6-aeb6-554f0908d905}; !- Layer 3

OS:WindowMaterial:Glazing,
  {1cf855b7-2625-48a4-8995-8099d6b24e87}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {fa884745-58e9-4b57-9db1-a5edcde159fe}, !- Handle
  {86acedc8-83ba-4929-9bcf-270370d9702b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {e417bfb2-6074-4846-a05c-4d690c00384f}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {bc41106e-bede-45a4-943c-dc4b9c0a9e2b}; !- Layer 1

OS:Material:NoMass,
  {bc41106e-bede-45a4-943c-dc4b9c0a9e2b}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {778e0089-d7f2-47d4-b1ff-bcbc5ce3d9a7}, !- Handle
  {e417bfb2-6074-4846-a05c-4d690c00384f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {89e99562-571b-440a-a32d-63233625227c}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {2a816c94-4709-4d7b-b8b0-8bc816698117}, !- Layer 1
  {87258149-8d0a-4b07-a8c1-0450c6c8d98a}, !- Layer 2
  {2a5fd321-2f8a-46b4-9d72-fd54c9b2e6c9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {2a816c94-4709-4d7b-b8b0-8bc816698117}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {87258149-8d0a-4b07-a8c1-0450c6c8d98a}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {2a5fd321-2f8a-46b4-9d72-fd54c9b2e6c9}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {2c6ad2e0-5ce4-41a1-8d04-f24c1648e191}, !- Handle
  {89e99562-571b-440a-a32d-63233625227c}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d2d32268-a613-4841-ad8b-4f178ec56e95}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {6fd6cc5a-dd84-4c7c-8106-8855ac9ab3df}; !- Layer 1

OS:WindowMaterial:Glazing,
  {6fd6cc5a-dd84-4c7c-8106-8855ac9ab3df}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {59ecc831-1a6b-47fd-b0d1-457cd2ff8b9d}, !- Handle
  {d2d32268-a613-4841-ad8b-4f178ec56e95}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {21cc2e2e-404c-46db-af96-bcef95bedf29}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {d2d32268-a613-4841-ad8b-4f178ec56e95}, !- Fixed Window Construction Name
  {d2d32268-a613-4841-ad8b-4f178ec56e95}, !- Operable Window Construction Name
  {991b4d07-deee-467e-8930-92131eb18d28}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {991b4d07-deee-467e-8930-92131eb18d28}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f2270109-2c54-4bfe-a8e7-2109eca70891}; !- Layer 1

OS:Material,
  {f2270109-2c54-4bfe-a8e7-2109eca70891}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3d03eb3a-ed66-4a00-aee3-73b5904eeede}, !- Handle
  {991b4d07-deee-467e-8930-92131eb18d28}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {795d1574-30f4-4c27-b007-b60d01bad47a}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {f2270109-2c54-4bfe-a8e7-2109eca70891}; !- Layer 1

OS:StandardsInformation:Construction,
  {4425f823-b38d-40e3-9240-9794d4ee0766}, !- Handle
  {795d1574-30f4-4c27-b007-b60d01bad47a}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {bcdac815-10ca-47f9-bd26-726f533e0eec}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {40217eac-d562-4767-9e84-2c82e27bd8a1}, !- Layer 1
  {757c1a50-fe6d-4c43-bbc2-ee45054c72c8}, !- Layer 2
  {eeb884ac-0959-47ef-ad47-31ccae123592}; !- Layer 3

OS:Material,
  {40217eac-d562-4767-9e84-2c82e27bd8a1}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {757c1a50-fe6d-4c43-bbc2-ee45054c72c8}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {eeb884ac-0959-47ef-ad47-31ccae123592}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f3cb01de-3682-4469-a4f7-e60a0ffd5362}, !- Handle
  {bcdac815-10ca-47f9-bd26-726f533e0eec}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Handle
  Always On Discrete,                     !- Name
  {1671ec4b-224a-4352-a96c-d038b197c4a3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1671ec4b-224a-4352-a96c-d038b197c4a3}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {73b4805c-8b47-469a-a30a-765c666dcc00}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Infiltration, !- Name
  {e85b551e-b2b6-4b62-9b41-cb8423fb197f}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.06057232662498e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f31e4de5-67e7-454c-bc37-cbd655ad3fd8}, !- Handle
  FullServiceRestaurant Dining A  - Story Top Infiltration, !- Name
  {faf49e3f-b7dc-41a4-9a29-88ee07e15724}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.38525902451911e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f982c812-fb65-4b43-89d0-293b8b3e05ee}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Top Infiltration, !- Name
  {faf49e3f-b7dc-41a4-9a29-88ee07e15724}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.88924851213109e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9798bcda-fd52-4701-9814-1dbcdba3280a}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Ground Infiltration, !- Name
  {e85b551e-b2b6-4b62-9b41-cb8423fb197f}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.81956275846207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9cbdce54-897b-4fd6-9daa-6bf6ccb8612c}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Top Infiltration, !- Name
  {faf49e3f-b7dc-41a4-9a29-88ee07e15724}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.88924851213109e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9919fa32-d056-4b1a-a313-d81e8317f70f}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Top Infiltration, !- Name
  {faf49e3f-b7dc-41a4-9a29-88ee07e15724}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.38525902451911e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {100667df-89b0-4fee-815e-b05a8d78c5c0}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Ground Infiltration, !- Name
  {e85b551e-b2b6-4b62-9b41-cb8423fb197f}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000114197719815379,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7602dd6-8d4a-4b2e-90dc-39c683906a67}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Top Infiltration, !- Name
  {faf49e3f-b7dc-41a4-9a29-88ee07e15724}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.38525902451912e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9dee47f7-37ce-4d9c-a196-bb3c119ffb76}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Infiltration, !- Name
  {e85b551e-b2b6-4b62-9b41-cb8423fb197f}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.06057232662498e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {73636b9f-d28b-402b-a6ec-8cdc0a1c4038}, !- Handle
  FullServiceRestaurant Dining C  - Story Top Infiltration, !- Name
  {faf49e3f-b7dc-41a4-9a29-88ee07e15724}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.38525902451911e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6df46f8-bbf8-4ee7-bded-cbcc64c580d6}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Top Infiltration, !- Name
  {faf49e3f-b7dc-41a4-9a29-88ee07e15724}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.88924851213109e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09e17ade-901e-4773-9b4f-e51d67e6a46f}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Ground Infiltration, !- Name
  {e85b551e-b2b6-4b62-9b41-cb8423fb197f}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.81956275846207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ebefa54-91f3-4737-8c85-48415242f3c3}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Top Infiltration, !- Name
  {faf49e3f-b7dc-41a4-9a29-88ee07e15724}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.88924851213109e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {64e7e53a-b8e5-4223-8434-f26048f502b5}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Infiltration, !- Name
  {e85b551e-b2b6-4b62-9b41-cb8423fb197f}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.35919965491295e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {36690ee8-b6ce-42f7-a9f6-2c3c10cf6579}, !- Handle
  FullServiceRestaurant Kitchen A end_a - Story Ground Infiltration, !- Name
  {e85b551e-b2b6-4b62-9b41-cb8423fb197f}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.81956275846207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ceea93d-83c5-4c96-8b41-72fbf0358758}, !- Handle
  FullServiceRestaurant Kitchen B end_a - Story Ground Infiltration, !- Name
  {e85b551e-b2b6-4b62-9b41-cb8423fb197f}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000114197719815379,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0cc5224-9b90-43f3-8e21-bdda81851cd2}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Infiltration, !- Name
  {e85b551e-b2b6-4b62-9b41-cb8423fb197f}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.35919965491295e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0ca966e-259e-46ea-967f-4ba8514f67b5}, !- Handle
  FullServiceRestaurant Kitchen C end_a - Story Ground Infiltration, !- Name
  {e85b551e-b2b6-4b62-9b41-cb8423fb197f}, !- Space or SpaceType Name
  {001cd6f9-3194-4cbf-803b-60625329105d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.81956275846207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {c6449e37-6050-4d25-88e8-d636b261dbd2}, !- Handle
  7.4,                                    !- January Ground Temperature {C}
  -0,                                     !- February Ground Temperature {C}
  -7.6,                                   !- March Ground Temperature {C}
  -12.6,                                  !- April Ground Temperature {C}
  -7.7,                                   !- May Ground Temperature {C}
  0.3,                                    !- June Ground Temperature {C}
  7,                                      !- July Ground Temperature {C}
  14.2,                                   !- August Ground Temperature {C}
  19.2,                                   !- September Ground Temperature {C}
  20.9,                                   !- October Ground Temperature {C}
  20,                                     !- November Ground Temperature {C}
  15.4;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {647105b9-9c63-4bcc-92ff-bbe4da35068a}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {f8652c5e-5181-4ea4-80dd-3c3143345e07}, !- Default Day Schedule Name
  {edaf4c5e-6173-4e41-8ede-554ab2f8ac06}, !- Summer Design Day Schedule Name
  {ad2ca56d-94bb-4fff-9261-6537b6c0e3d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8652c5e-5181-4ea4-80dd-3c3143345e07}, !- Handle
  21 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0397920291213333,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0397920291213333,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.238752174728,                         !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.159168116485333,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.238752174728,                         !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.238752174728,                         !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0795840582426667,                     !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.238752174728,                         !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.159168116485333,                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0397920291213333,                     !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.198960145606666,                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.238752174728,                         !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.238752174728,                         !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.119376087364,                         !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.119376087364,                         !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:AdditionalProperties,
  {741e74e9-f3c5-4e70-8a87-def822eed6e2}, !- Handle
  {647105b9-9c63-4bcc-92ff-bbe4da35068a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2399.519343999998,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:51:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:51:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ad2ca56d-94bb-4fff-9261-6537b6c0e3d6}, !- Handle
  21 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edaf4c5e-6173-4e41-8ede-554ab2f8ac06}, !- Handle
  21 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20d56379-4ab5-4bd8-9441-fa37927b5e46}, !- Handle
  21 space(s) Occ Sch Saturday Rule,      !- Name
  {647105b9-9c63-4bcc-92ff-bbe4da35068a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1740d47d-1558-4b08-9883-aec9dfe26238}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1740d47d-1558-4b08-9883-aec9dfe26238}, !- Handle
  21 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0397920291213333,                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0397920291213333,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.358128262092,                         !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0795840582426666,                     !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.159168116485333,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.198960145606666,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0397920291213333,                     !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.119376087364,                         !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0397920291213333,                     !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.318336232970666,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.159168116485333,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0397920291213332,                     !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0795840582426666,                     !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.159168116485333,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Rule,
  {68f5a992-f347-4abc-b2c4-23e3447f19c0}, !- Handle
  21 space(s) Occ Sch Sunday Rule,        !- Name
  {647105b9-9c63-4bcc-92ff-bbe4da35068a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33406009-2ed4-4454-9cc4-065febae578d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33406009-2ed4-4454-9cc4-065febae578d}, !- Handle
  21 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0397920291213333,                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0397920291213333,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.358128262092,                         !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.238752174728,                         !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0795840582426666,                     !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.159168116485333,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.159168116485333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0795840582426666,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0397920291213333,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0795840582426666,                     !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.159168116485333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0795840582426666,                     !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0397920291213332,                     !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.278544203849333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.119376087364,                         !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Ruleset,
  {c0b386e6-8285-4141-8098-20cfc1455f0a}, !- Handle
  Elevator Schedule 1,                    !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  {9be45bdd-4cd2-4f8b-a9e1-58f6ea5d477a}, !- Default Day Schedule Name
  {20f7433a-bde4-4c1a-a122-91a6158b6662}, !- Summer Design Day Schedule Name
  {b09683b7-0273-4977-aeb5-10287bc09f4b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {28d8f67e-f5d8-4def-91de-5891cdf37a30}, !- Handle
  {c0b386e6-8285-4141-8098-20cfc1455f0a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2399.519343999998,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:51:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:51:01 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.35812826209199999;                    !- Feature Value 7

OS:Schedule:Day,
  {9be45bdd-4cd2-4f8b-a9e1-58f6ea5d477a}, !- Handle
  21 space(s) Occ Sch Default 1,          !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0183655519021538,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0214264772191795,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0244874025362051,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0275483278532307,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0306092531702564,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.033670178487282,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0367311038043077,                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0397920291213333,                     !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0397920291213333,                     !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.238752174728,                         !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  12,                                     !- Hour 13
  30,                                     !- Minute 13
  0.238752174728,                         !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0397920291213333,                     !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.198960145606666,                      !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.238752174728,                         !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  16,                                     !- Hour 18
  30,                                     !- Minute 18
  0.0397920291213333,                     !- Value Until Time 18
  17,                                     !- Hour 19
  30,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  19,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  20,                                     !- Hour 21
  0,                                      !- Minute 21
  0.00306092531702564,                    !- Value Until Time 21
  21,                                     !- Hour 22
  0,                                      !- Minute 22
  0.00612185063405128,                    !- Value Until Time 22
  22,                                     !- Hour 23
  0,                                      !- Minute 23
  0.00918277595107691,                    !- Value Until Time 23
  23,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0122437012681026,                     !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0.0153046265851282;                     !- Value Until Time 25

OS:Schedule:Day,
  {20f7433a-bde4-4c1a-a122-91a6158b6662}, !- Handle
  21 space(s) Occ Sch Summer Design Day 1, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b09683b7-0273-4977-aeb5-10287bc09f4b}, !- Handle
  21 space(s) Occ Sch Winter Design Day 1, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5b471e7-dec5-4b72-89f1-6b01a5fd11f8}, !- Handle
  21 space(s) Occ Sch Sunday Rule 1,      !- Name
  {c0b386e6-8285-4141-8098-20cfc1455f0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4fd6cd94-9689-430b-9768-55dcf5accb7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fd6cd94-9689-430b-9768-55dcf5accb7f}, !- Handle
  21 space(s) Occ Sch Sunday 1,           !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0397920291213333,                     !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.358128262092,                         !- Value Until Time 3
  10,                                     !- Hour 4
  30,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0.238752174728,                         !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  0.278544203849333,                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0397920291213333,                     !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0795840582426666,                     !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.159168116485333,                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0795840582426666,                     !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.0397920291213333,                     !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {37727a7e-9029-417d-a578-704024c2b136}, !- Handle
  21 space(s) Occ Sch Saturday Rule 1,    !- Name
  {c0b386e6-8285-4141-8098-20cfc1455f0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b235ee81-32d9-4925-89ec-c518f29a43ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b235ee81-32d9-4925-89ec-c518f29a43ec}, !- Handle
  21 space(s) Occ Sch Saturday 1,         !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0397920291213333,                     !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.358128262092,                         !- Value Until Time 3
  10,                                     !- Hour 4
  30,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0.0795840582426666,                     !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  0.0397920291213332,                     !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.318336232970666,                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.159168116485333,                      !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.0397920291213333,                     !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Ruleset,
  {2ac46a2e-ecfd-4cca-9f3b-19ff447522fe}, !- Handle
  Elevator Schedule 2,                    !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  {75da57de-69fa-45ae-afab-0ef4ab7c338a}, !- Default Day Schedule Name
  {6fdf854e-00d7-48a3-ba89-a9e620bb0852}, !- Summer Design Day Schedule Name
  {2c0c863e-738c-4100-bec7-914ee91288dc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {22a74bf6-2663-4c52-950f-8f68eb9d1bf1}, !- Handle
  {2ac46a2e-ecfd-4cca-9f3b-19ff447522fe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2399.519343999998,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:51:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:51:01 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {75da57de-69fa-45ae-afab-0ef4ab7c338a}, !- Handle
  21 space(s) Occ Sch Default 2,          !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  15,                                     !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {6fdf854e-00d7-48a3-ba89-a9e620bb0852}, !- Handle
  21 space(s) Occ Sch Summer Design Day 2, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c0c863e-738c-4100-bec7-914ee91288dc}, !- Handle
  21 space(s) Occ Sch Winter Design Day 2, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2199dc4-5c19-4259-82bc-5410b43a95b7}, !- Handle
  21 space(s) Occ Sch Sunday Rule 2,      !- Name
  {2ac46a2e-ecfd-4cca-9f3b-19ff447522fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d53fa26-728a-4de8-9259-c5205461dade}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d53fa26-728a-4de8-9259-c5205461dade}, !- Handle
  21 space(s) Occ Sch Sunday 2,           !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {5073d1f2-8f98-4885-b419-13f691e63aaf}, !- Handle
  21 space(s) Occ Sch Saturday Rule 2,    !- Name
  {2ac46a2e-ecfd-4cca-9f3b-19ff447522fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b2253b1-233e-41b3-baf3-af0b553a66b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b2253b1-233e-41b3-baf3-af0b553a66b5}, !- Handle
  21 space(s) Occ Sch Saturday 2,         !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  30,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Ruleset,
  {20dda388-8635-46bb-a5cb-f8b0dfc9c7fd}, !- Handle
  Elevator Schedule 3,                    !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  {45f96531-9c48-4e37-a554-62343db8483b}, !- Default Day Schedule Name
  {ccce574f-4ec9-4c42-b20d-389b09b2a909}, !- Summer Design Day Schedule Name
  {750ee56e-7087-473f-8ead-39b5622226e0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {824b041c-8037-4a60-af27-ac3110e4d00d}, !- Handle
  {20dda388-8635-46bb-a5cb-f8b0dfc9c7fd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2399.519343999998,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:51:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:51:01 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {45f96531-9c48-4e37-a554-62343db8483b}, !- Handle
  21 space(s) Occ Sch Default 3,          !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  15,                                     !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {ccce574f-4ec9-4c42-b20d-389b09b2a909}, !- Handle
  21 space(s) Occ Sch Summer Design Day 3, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {750ee56e-7087-473f-8ead-39b5622226e0}, !- Handle
  21 space(s) Occ Sch Winter Design Day 3, !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3ff425e-6275-49b8-b599-d53cf36aa85b}, !- Handle
  21 space(s) Occ Sch Sunday Rule 3,      !- Name
  {20dda388-8635-46bb-a5cb-f8b0dfc9c7fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {819f4473-944e-471a-a075-1c9ae17f6f2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {819f4473-944e-471a-a075-1c9ae17f6f2d}, !- Handle
  21 space(s) Occ Sch Sunday 3,           !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {603fcdc8-091d-4dea-b36e-172e5da6286e}, !- Handle
  21 space(s) Occ Sch Saturday Rule 3,    !- Name
  {20dda388-8635-46bb-a5cb-f8b0dfc9c7fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {786d08df-70be-4120-8151-95f41122d196}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {786d08df-70be-4120-8151-95f41122d196}, !- Handle
  21 space(s) Occ Sch Saturday 3,         !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  30,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:ElectricEquipment:Definition,
  {badafb26-2047-4a1a-9524-a2c3873d8afb}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5972b1d7-4966-4fce-a6b0-663819a74d77}, !- Handle
  4 Elevator Lift Motors,                 !- Name
  {247344e1-4bda-48ac-8fa6-a6c0032b0a06}, !- Electric Equipment Definition Name
  {e85b551e-b2b6-4b62-9b41-cb8423fb197f}, !- Space or SpaceType Name
  {c0b386e6-8285-4141-8098-20cfc1455f0a}, !- Schedule Name
  4,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3ec051b8-06c5-4e11-b972-e2370a4464fd}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ad0b06c9-8e71-44e5-843e-7095c9c4d498}, !- Handle
  4 Elevator Fans,                        !- Name
  {a7196426-d819-4a25-954f-f902010ab1fd}, !- Electric Equipment Definition Name
  {e85b551e-b2b6-4b62-9b41-cb8423fb197f}, !- Space or SpaceType Name
  {20dda388-8635-46bb-a5cb-f8b0dfc9c7fd}, !- Schedule Name
  4,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0ec74ce5-f249-411f-872f-ed0ad5114ae3}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2bd8b40f-a034-4f42-9ffe-896d448452ae}, !- Handle
  4 Elevator Lights,                      !- Name
  {a547b812-d2d2-44f4-a426-6e2d33ce36e1}, !- Electric Equipment Definition Name
  {e85b551e-b2b6-4b62-9b41-cb8423fb197f}, !- Space or SpaceType Name
  {2ac46a2e-ecfd-4cca-9f3b-19ff447522fe}, !- Schedule Name
  4,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e8a7e2dc-bf1f-4d80-92c2-6411686082f2}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  {64dbf867-86df-4a54-a83a-9db83e7350e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64dbf867-86df-4a54-a83a-9db83e7350e2}, !- Handle
  Schedule Day 17,                        !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {cfff2953-aa3b-4551-824a-968cea576dff}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  {136f80b5-b7ed-4e3a-a25b-0434deab0186}; !- Default Day Schedule Name

OS:Schedule:Day,
  {136f80b5-b7ed-4e3a-a25b-0434deab0186}, !- Handle
  Schedule Day 18,                        !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {0e73a2a1-f7ae-439a-89be-64cf20a29032}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {ca6784f4-23f5-4a6b-8309-80220dd21b8c}, !- Handle
  Parking Areas and Drives,               !- Name
  {0e73a2a1-f7ae-439a-89be-64cf20a29032}, !- Exterior Lights Definition Name
  {cfff2953-aa3b-4551-824a-968cea576dff}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  185927.4,                               !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {fa20fa74-8ec1-412f-b139-2219cfdc0a79}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {d8cf4a31-9c13-433b-b81f-1fdcc26a7254}, !- Handle
  Building Facades,                       !- Name
  {fa20fa74-8ec1-412f-b139-2219cfdc0a79}, !- Exterior Lights Definition Name
  {e8a7e2dc-bf1f-4d80-92c2-6411686082f2}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  6060.23101869887,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3110db22-3cde-4d5a-94f0-9bb3e30dd783}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {b4053177-8845-45e1-bc72-63b397a91ae7}, !- Handle
  Main Entries,                           !- Name
  {3110db22-3cde-4d5a-94f0-9bb3e30dd783}, !- Exterior Lights Definition Name
  {cfff2953-aa3b-4551-824a-968cea576dff}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  18.3632,                                !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0688bca3-d57b-4215-808a-9e71b1e0415b}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {dc4a93de-89f0-4d0a-96bd-736d04885813}, !- Handle
  Other Doors,                            !- Name
  {0688bca3-d57b-4215-808a-9e71b1e0415b}, !- Exterior Lights Definition Name
  {cfff2953-aa3b-4551-824a-968cea576dff}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  27.5447999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ce414e67-194c-4b58-a220-258452607f9d}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {1671ec4b-224a-4352-a96c-d038b197c4a3}, !- Schedule Type Limits Name
  {4480967b-199e-4d36-9b2f-782d79ffd8ad}, !- Default Day Schedule Name
  {51f57ba7-7a96-41cb-b07e-c8caa59e7c79}, !- Summer Design Day Schedule Name
  {acd69cf2-55c3-4537-bb47-8fd30f593c9a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4480967b-199e-4d36-9b2f-782d79ffd8ad}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {1671ec4b-224a-4352-a96c-d038b197c4a3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {acd69cf2-55c3-4537-bb47-8fd30f593c9a}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {1671ec4b-224a-4352-a96c-d038b197c4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {51f57ba7-7a96-41cb-b07e-c8caa59e7c79}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {1671ec4b-224a-4352-a96c-d038b197c4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2846c24c-becc-4d9d-9518-4cb14ea73048}, !- Handle
  Schedule Rule 11,                       !- Name
  {ce414e67-194c-4b58-a220-258452607f9d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba79103e-8482-40dd-a612-8f518cc8915e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba79103e-8482-40dd-a612-8f518cc8915e}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {1671ec4b-224a-4352-a96c-d038b197c4a3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {c133cff8-3e75-4752-8aeb-4897bb7eb003}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {4cb153de-c7dd-4c71-a592-283f6d1ecb60}, !- Schedule Type Limits Name
  {5052661a-a8ba-4da0-a3ef-a49d3200fc13}, !- Default Day Schedule Name
  {e8eaaf52-fe9e-415b-bbe2-c1ac96c28d90}, !- Summer Design Day Schedule Name
  {66915815-448f-4226-8634-e4b598a23ce4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5052661a-a8ba-4da0-a3ef-a49d3200fc13}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {4cb153de-c7dd-4c71-a592-283f6d1ecb60}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.933710317509291,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {66915815-448f-4226-8634-e4b598a23ce4}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {4cb153de-c7dd-4c71-a592-283f6d1ecb60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {e8eaaf52-fe9e-415b-bbe2-c1ac96c28d90}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {4cb153de-c7dd-4c71-a592-283f6d1ecb60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Rule,
  {a836ef5c-5064-492d-94c6-0b7d29d02552}, !- Handle
  Schedule Rule 12,                       !- Name
  {c133cff8-3e75-4752-8aeb-4897bb7eb003}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2f759a4-2811-4a8e-94d0-841c06dc2fc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2f759a4-2811-4a8e-94d0-841c06dc2fc7}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {4cb153de-c7dd-4c71-a592-283f6d1ecb60}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {4cb153de-c7dd-4c71-a592-283f6d1ecb60}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {8e59ec05-9f24-4ec5-9336-d7f8e4e5d6c2}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Ruleset,
  {1c8b3bfe-c898-4e75-b1b1-85dc5d691a31}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {8e59ec05-9f24-4ec5-9336-d7f8e4e5d6c2}, !- Schedule Type Limits Name
  {4ebb30bc-789e-4ae7-b7f9-d3ed10bb417e}, !- Default Day Schedule Name
  {669e019b-4262-4120-b56b-78fee880714d}, !- Summer Design Day Schedule Name
  {d076710e-3b4d-4ef7-a572-679606b27065}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ebb30bc-789e-4ae7-b7f9-d3ed10bb417e}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {8e59ec05-9f24-4ec5-9336-d7f8e4e5d6c2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0375,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1125,                                 !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  15,                                     !- Minute 7
  0.3,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  30,                                     !- Minute 8
  0.4,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.25,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {669e019b-4262-4120-b56b-78fee880714d}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {8e59ec05-9f24-4ec5-9336-d7f8e4e5d6c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {22d1648a-29a1-46d1-b5cd-0d7ae7b1f560}, !- Handle
  Schedule Rule 13,                       !- Name
  {1c8b3bfe-c898-4e75-b1b1-85dc5d691a31}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8c9404e3-7202-48cd-852f-f48e4a77d017}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c9404e3-7202-48cd-852f-f48e4a77d017}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {8e59ec05-9f24-4ec5-9336-d7f8e4e5d6c2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  30,                                     !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  30,                                     !- Minute 4
  0.55,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  30,                                     !- Minute 5
  0.5,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {d076710e-3b4d-4ef7-a572-679606b27065}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {8e59ec05-9f24-4ec5-9336-d7f8e4e5d6c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {2d2a4979-c4bf-46eb-864d-7f2df20c6ccb}, !- Handle
  Schedule Rule 14,                       !- Name
  {1c8b3bfe-c898-4e75-b1b1-85dc5d691a31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a9f15d2-3785-4de7-918f-e4cd9c12e117}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a9f15d2-3785-4de7-918f-e4cd9c12e117}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {8e59ec05-9f24-4ec5-9336-d7f8e4e5d6c2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.55,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:WaterUse:Connections,
  {e33a4e04-cc1e-4fa4-bd92-6bd0f90aceea}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 11.1gpm at 180F, !- Name
  {1ebf0c02-eae7-4b0e-a031-c07cde21640e}, !- Inlet Node Name
  {860209cb-0ea5-45ff-917a-ee344700a614}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {18dda05b-e917-40a9-8327-9964b145bd1b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {92a1c17a-33c8-411c-85cb-a74c7c9e5e29}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use Def 11.1gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000700108849197395,                   !- Peak Flow Rate {m3/s}
  {f268cad6-ab4d-45ee-b73e-abb6b5498b80}, !- Target Temperature Schedule Name
  {4f95db03-5021-4fe2-be74-33818a6511a2}, !- Sensible Fraction Schedule Name
  {b8e30109-522e-4301-8bfe-9c9c00a74d6c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4f95db03-5021-4fe2-be74-33818a6511a2}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  {bdb30d9c-5bfb-4519-9f7b-57ba8f6953f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdb30d9c-5bfb-4519-9f7b-57ba8f6953f9}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8e30109-522e-4301-8bfe-9c9c00a74d6c}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  {40eed197-30eb-4ed7-aadf-87f2cf8dc231}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40eed197-30eb-4ed7-aadf-87f2cf8dc231}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {6de3890f-542c-4d53-8bce-eb647323fa5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f268cad6-ab4d-45ee-b73e-abb6b5498b80}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  {b110b896-fc3f-49e1-9b9e-f9cc448c7a07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b110b896-fc3f-49e1-9b9e-f9cc448c7a07}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {18dda05b-e917-40a9-8327-9964b145bd1b}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use 11.1gpm at 180F, !- Name
  {92a1c17a-33c8-411c-85cb-a74c7c9e5e29}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1c8b3bfe-c898-4e75-b1b1-85dc5d691a31}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ca3bd4ea-f1c4-4986-b5f0-c3edf326e09e}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 7.4gpm at 140F, !- Name
  {c850d89c-23a6-432d-960a-944cdebb594f}, !- Inlet Node Name
  {ded1e76f-b09c-495d-8504-3a1dee5c92e6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {41392e77-ee34-4a5d-965d-1ccffc8de0ab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2cf8e410-d2f4-4cf4-9331-8ee342857b88}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use Def 7.4gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000466739232798263,                   !- Peak Flow Rate {m3/s}
  {1f1c41c3-6158-49f2-9d75-cba1b1e730fd}, !- Target Temperature Schedule Name
  {4f95db03-5021-4fe2-be74-33818a6511a2}, !- Sensible Fraction Schedule Name
  {b8e30109-522e-4301-8bfe-9c9c00a74d6c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1f1c41c3-6158-49f2-9d75-cba1b1e730fd}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  {dbfb2c0d-a1e5-405f-8ac1-2082f325b561}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbfb2c0d-a1e5-405f-8ac1-2082f325b561}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {41392e77-ee34-4a5d-965d-1ccffc8de0ab}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use 7.4gpm at 140F, !- Name
  {2cf8e410-d2f4-4cf4-9331-8ee342857b88}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1c8b3bfe-c898-4e75-b1b1-85dc5d691a31}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {a416f822-a78e-45a9-b8ca-44981382359c}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3cedf05b-c98f-421c-9bc1-fdb685606714}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {40f7a945-6b68-4675-90cc-a22a96c86ec1}, !- Plant Side Inlet Node Name
  {7acfc6dd-6dd1-460e-943b-290258752e33}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e6874c06-4b48-4865-a7bd-54f7984f408a}, !- Demand Side Inlet Node Name
  {ea549f9c-d879-409a-9dc3-030759f4112c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {75973c8f-602d-437f-ad54-01450191aeff}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d1f8513e-fd83-4ec0-9713-649603669468}, !- Demand Mixer Name
  {72db3aad-9944-463d-8ef0-9137a33617d3}, !- Demand Splitter Name
  {9b09da74-4046-4aef-be77-bb8240a30e49}, !- Supply Mixer Name
  {37bd3910-8f0d-4dfe-a4b9-e657d7c86f4f}; !- Supply Splitter Name

OS:Node,
  {a6406420-928a-4b3b-8b2b-6d14b8358963}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node, !- Name
  {40f7a945-6b68-4675-90cc-a22a96c86ec1}, !- Inlet Port
  {d5de5a65-a7f7-4062-a99c-3143b2bed1c5}; !- Outlet Port

OS:Node,
  {3cedf05b-c98f-421c-9bc1-fdb685606714}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node, !- Name
  {90154bf3-b178-437d-950e-0b3399b6cdf7}, !- Inlet Port
  {7acfc6dd-6dd1-460e-943b-290258752e33}; !- Outlet Port

OS:Node,
  {878d6df3-c0d4-4a40-b05c-2225a36497fa}, !- Handle
  699gal NaturalGas Water Heater - 699kBtu/hr Supply Inlet Water Node, !- Name
  {6e36724b-71ed-44fa-b93b-062e6b36cc64}, !- Inlet Port
  {7a7786d7-17d1-47b9-807f-c6cd949d1847}; !- Outlet Port

OS:Connector:Mixer,
  {9b09da74-4046-4aef-be77-bb8240a30e49}, !- Handle
  Connector Mixer 1,                      !- Name
  {fc698775-668b-4e51-a167-24892393a748}, !- Outlet Branch Name
  {abc3c3d1-b436-4cac-91b1-285afc3d2217}, !- Inlet Branch Name 1
  {720cc6a2-8722-46b3-9f49-324f02c5a241}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {37bd3910-8f0d-4dfe-a4b9-e657d7c86f4f}, !- Handle
  Connector Splitter 1,                   !- Name
  {5d5ad791-3e80-4483-a433-34b985f198d5}, !- Inlet Branch Name
  {6e36724b-71ed-44fa-b93b-062e6b36cc64}, !- Outlet Branch Name 1
  {d0d2a96c-ef90-4210-99ac-f6c519d2453a}; !- Outlet Branch Name 2

OS:Connection,
  {40f7a945-6b68-4675-90cc-a22a96c86ec1}, !- Handle
  {a416f822-a78e-45a9-b8ca-44981382359c}, !- Source Object
  14,                                     !- Outlet Port
  {a6406420-928a-4b3b-8b2b-6d14b8358963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e36724b-71ed-44fa-b93b-062e6b36cc64}, !- Handle
  {37bd3910-8f0d-4dfe-a4b9-e657d7c86f4f}, !- Source Object
  3,                                      !- Outlet Port
  {878d6df3-c0d4-4a40-b05c-2225a36497fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7acfc6dd-6dd1-460e-943b-290258752e33}, !- Handle
  {3cedf05b-c98f-421c-9bc1-fdb685606714}, !- Source Object
  3,                                      !- Outlet Port
  {a416f822-a78e-45a9-b8ca-44981382359c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9c29672e-d2ba-440c-81e3-24528142e21f}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node, !- Name
  {e6874c06-4b48-4865-a7bd-54f7984f408a}, !- Inlet Port
  {2bcae97f-c66f-481b-bd6c-d7c4e5706c54}; !- Outlet Port

OS:Node,
  {80305a45-c74e-409e-9d70-d7b531714cf3}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node, !- Name
  {96a0e35d-cd90-41f9-9a79-4e5692d9f436}, !- Inlet Port
  {ea549f9c-d879-409a-9dc3-030759f4112c}; !- Outlet Port

OS:Node,
  {e9adbfcf-161b-4a1b-a987-99baa182b96a}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {ec059790-20e2-42b2-9691-c80c5e8d5625}, !- Inlet Port
  {a2538048-72d0-472e-a56e-830290d97a3a}; !- Outlet Port

OS:Connector:Mixer,
  {d1f8513e-fd83-4ec0-9713-649603669468}, !- Handle
  Connector Mixer 2,                      !- Name
  {b79af9b2-2458-4e87-b3fe-cd57f573ac19}, !- Outlet Branch Name
  {d77aba4b-027f-4114-a233-8fb7ea7b4f3e}, !- Inlet Branch Name 1
  {4d09d876-3c45-4bda-a895-795b9abe8147}, !- Inlet Branch Name 2
  {63e59a74-f2c6-4e55-97dd-871d48200d69}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {72db3aad-9944-463d-8ef0-9137a33617d3}, !- Handle
  Connector Splitter 2,                   !- Name
  {f39816b7-acc5-4235-92a7-c219b2bb937a}, !- Inlet Branch Name
  {ec059790-20e2-42b2-9691-c80c5e8d5625}, !- Outlet Branch Name 1
  {bb503740-2ff8-42a8-abb3-2c1b65e01caf}, !- Outlet Branch Name 2
  {db797ce6-db6c-43c9-92b5-06b3285fe8eb}; !- Outlet Branch Name 3

OS:Connection,
  {e6874c06-4b48-4865-a7bd-54f7984f408a}, !- Handle
  {a416f822-a78e-45a9-b8ca-44981382359c}, !- Source Object
  17,                                     !- Outlet Port
  {9c29672e-d2ba-440c-81e3-24528142e21f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec059790-20e2-42b2-9691-c80c5e8d5625}, !- Handle
  {72db3aad-9944-463d-8ef0-9137a33617d3}, !- Source Object
  3,                                      !- Outlet Port
  {e9adbfcf-161b-4a1b-a987-99baa182b96a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea549f9c-d879-409a-9dc3-030759f4112c}, !- Handle
  {80305a45-c74e-409e-9d70-d7b531714cf3}, !- Source Object
  3,                                      !- Outlet Port
  {a416f822-a78e-45a9-b8ca-44981382359c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {606b43df-7a31-4524-b23e-2d0f72b326d1}, !- Handle
  {a416f822-a78e-45a9-b8ca-44981382359c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {75973c8f-602d-437f-ad54-01450191aeff}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {a3c9fc85-f064-4695-9505-3d9582c97777}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3d520dbc-db18-49f2-b316-5a81b66f3102}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {a3c9fc85-f064-4695-9505-3d9582c97777}, !- Schedule Type Limits Name
  {1e829aa4-d67d-4b36-87cc-8fbae402a17e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e829aa4-d67d-4b36-87cc-8fbae402a17e}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {a3c9fc85-f064-4695-9505-3d9582c97777}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dcebce74-7e2f-4844-a72c-d59eae1ec860}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {3d520dbc-db18-49f2-b316-5a81b66f3102}, !- Schedule Name
  {3cedf05b-c98f-421c-9bc1-fdb685606714}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {bf1324ef-85b8-4e34-a0e7-c2601d3bd184}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {d5de5a65-a7f7-4062-a99c-3143b2bed1c5}, !- Inlet Node Name
  {255f0b32-300c-45b3-8436-02f248b343a2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ffb9865e-267f-4de0-bd0d-6061656e5240}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {255f0b32-300c-45b3-8436-02f248b343a2}, !- Inlet Port
  {5d5ad791-3e80-4483-a433-34b985f198d5}; !- Outlet Port

OS:Connection,
  {d5de5a65-a7f7-4062-a99c-3143b2bed1c5}, !- Handle
  {a6406420-928a-4b3b-8b2b-6d14b8358963}, !- Source Object
  3,                                      !- Outlet Port
  {bf1324ef-85b8-4e34-a0e7-c2601d3bd184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {255f0b32-300c-45b3-8436-02f248b343a2}, !- Handle
  {bf1324ef-85b8-4e34-a0e7-c2601d3bd184}, !- Source Object
  3,                                      !- Outlet Port
  {ffb9865e-267f-4de0-bd0d-6061656e5240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d5ad791-3e80-4483-a433-34b985f198d5}, !- Handle
  {ffb9865e-267f-4de0-bd0d-6061656e5240}, !- Source Object
  3,                                      !- Outlet Port
  {37bd3910-8f0d-4dfe-a4b9-e657d7c86f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {c1fd31e1-4534-4355-a560-4fc1f80d5e9d}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {4ea63bbf-dad4-462d-93ae-f4bdc7c60cb3}, !- Handle
  699gal NaturalGas Water Heater - 699kBtu/hr 0.803 Therm Eff, !- Name
  2.64641144996615,                       !- Tank Volume {m3}
  {3d520dbc-db18-49f2-b316-5a81b66f3102}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  204888.313351269,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802577236489648,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {b32ff2f0-d6d7-4223-9b58-a737af2bc3b9}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  16.9728954901473,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  16.9728954901473,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7a7786d7-17d1-47b9-807f-c6cd949d1847}, !- Use Side Inlet Node Name
  {6d5fab7d-b574-46b0-a069-3f32b5d86079}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {921989d3-96e5-4827-9263-d03b58e715c1}, !- Handle
  {4ea63bbf-dad4-462d-93ae-f4bdc7c60cb3}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {b32ff2f0-d6d7-4223-9b58-a737af2bc3b9}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {c1fd31e1-4534-4355-a560-4fc1f80d5e9d}, !- Schedule Type Limits Name
  {982fdcbd-4cc1-45da-aafa-a3ccf5047f68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {982fdcbd-4cc1-45da-aafa-a3ccf5047f68}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {c1fd31e1-4534-4355-a560-4fc1f80d5e9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {addfed17-8a36-4ce9-9c99-fb693b8650b1}, !- Handle
  699gal NaturalGas Water Heater - 699kBtu/hr Supply Outlet Water Node, !- Name
  {6d5fab7d-b574-46b0-a069-3f32b5d86079}, !- Inlet Port
  {abc3c3d1-b436-4cac-91b1-285afc3d2217}; !- Outlet Port

OS:Connection,
  {7a7786d7-17d1-47b9-807f-c6cd949d1847}, !- Handle
  {878d6df3-c0d4-4a40-b05c-2225a36497fa}, !- Source Object
  3,                                      !- Outlet Port
  {4ea63bbf-dad4-462d-93ae-f4bdc7c60cb3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6d5fab7d-b574-46b0-a069-3f32b5d86079}, !- Handle
  {4ea63bbf-dad4-462d-93ae-f4bdc7c60cb3}, !- Source Object
  32,                                     !- Outlet Port
  {addfed17-8a36-4ce9-9c99-fb693b8650b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abc3c3d1-b436-4cac-91b1-285afc3d2217}, !- Handle
  {addfed17-8a36-4ce9-9c99-fb693b8650b1}, !- Source Object
  3,                                      !- Outlet Port
  {9b09da74-4046-4aef-be77-bb8240a30e49}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {641128fe-231a-4a50-bfc8-fcffe1bd070b}, !- Handle
  {4ea63bbf-dad4-462d-93ae-f4bdc7c60cb3}; !- Object Name

OS:Schedule:Ruleset,
  {f063792e-c731-493e-aa87-e6c7104e1531}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  {bed4093b-fa3b-4b0f-a09c-a546bf667f64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bed4093b-fa3b-4b0f-a09c-a546bf667f64}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {55cf323e-ad24-4109-aa50-9fd58a7803be}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  {2a7101cc-a972-4e1a-993a-02522b734bb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a7101cc-a972-4e1a-993a-02522b734bb3}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {aa43bf58-fd87-4c8b-8790-e801cd1973ce}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bb91b392-35e6-483a-9711-bfb2a6bd7760}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {aa43bf58-fd87-4c8b-8790-e801cd1973ce}; !- Layer 1

OS:Pipe:Indoor,
  {983bea7f-6d00-4538-8db1-5a217698effd}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft, !- Name
  {bb91b392-35e6-483a-9711-bfb2a6bd7760}, !- Construction
  {2bcae97f-c66f-481b-bd6c-d7c4e5706c54}, !- Fluid Inlet Node
  {5be29d38-9e9a-4b4d-85fc-955cc7549ee8}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {f063792e-c731-493e-aa87-e6c7104e1531}, !- Ambient Temperature Schedule
  {55cf323e-ad24-4109-aa50-9fd58a7803be}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {83692f09-3a3a-43c8-95e8-0fa74edb827e}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {5be29d38-9e9a-4b4d-85fc-955cc7549ee8}, !- Inlet Port
  {f39816b7-acc5-4235-92a7-c219b2bb937a}; !- Outlet Port

OS:Connection,
  {2bcae97f-c66f-481b-bd6c-d7c4e5706c54}, !- Handle
  {9c29672e-d2ba-440c-81e3-24528142e21f}, !- Source Object
  3,                                      !- Outlet Port
  {983bea7f-6d00-4538-8db1-5a217698effd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5be29d38-9e9a-4b4d-85fc-955cc7549ee8}, !- Handle
  {983bea7f-6d00-4538-8db1-5a217698effd}, !- Source Object
  4,                                      !- Outlet Port
  {83692f09-3a3a-43c8-95e8-0fa74edb827e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f39816b7-acc5-4235-92a7-c219b2bb937a}, !- Handle
  {83692f09-3a3a-43c8-95e8-0fa74edb827e}, !- Source Object
  3,                                      !- Outlet Port
  {72db3aad-9944-463d-8ef0-9137a33617d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2667ceb5-fc36-430f-a2a9-57ba1e822898}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2618fd6c-9584-4e2f-a3a1-4355b58c1ffc}, !- Inlet Node Name
  {bd4a9fb7-f949-4666-9730-f58a2c595906}; !- Outlet Node Name

OS:Node,
  {f9ec308f-0e6b-4a66-84b6-8ee01a370e36}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {d0d2a96c-ef90-4210-99ac-f6c519d2453a}, !- Inlet Port
  {2618fd6c-9584-4e2f-a3a1-4355b58c1ffc}; !- Outlet Port

OS:Connection,
  {d0d2a96c-ef90-4210-99ac-f6c519d2453a}, !- Handle
  {37bd3910-8f0d-4dfe-a4b9-e657d7c86f4f}, !- Source Object
  4,                                      !- Outlet Port
  {f9ec308f-0e6b-4a66-84b6-8ee01a370e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {130362f2-d827-4d70-a72d-087a1d19f1fd}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {bd4a9fb7-f949-4666-9730-f58a2c595906}, !- Inlet Port
  {720cc6a2-8722-46b3-9f49-324f02c5a241}; !- Outlet Port

OS:Connection,
  {2618fd6c-9584-4e2f-a3a1-4355b58c1ffc}, !- Handle
  {f9ec308f-0e6b-4a66-84b6-8ee01a370e36}, !- Source Object
  3,                                      !- Outlet Port
  {2667ceb5-fc36-430f-a2a9-57ba1e822898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4a9fb7-f949-4666-9730-f58a2c595906}, !- Handle
  {2667ceb5-fc36-430f-a2a9-57ba1e822898}, !- Source Object
  3,                                      !- Outlet Port
  {130362f2-d827-4d70-a72d-087a1d19f1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {720cc6a2-8722-46b3-9f49-324f02c5a241}, !- Handle
  {130362f2-d827-4d70-a72d-087a1d19f1fd}, !- Source Object
  3,                                      !- Outlet Port
  {9b09da74-4046-4aef-be77-bb8240a30e49}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0d83a80d-5f96-4f39-9ca3-04690ddfbf33}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {a2538048-72d0-472e-a56e-830290d97a3a}, !- Inlet Node Name
  {01e6407e-cd91-43f2-9aca-27b031982cdc}; !- Outlet Node Name

OS:Node,
  {c4a4ab75-c2d3-4f98-b325-584b3623be5d}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {01e6407e-cd91-43f2-9aca-27b031982cdc}, !- Inlet Port
  {d77aba4b-027f-4114-a233-8fb7ea7b4f3e}; !- Outlet Port

OS:Connection,
  {a2538048-72d0-472e-a56e-830290d97a3a}, !- Handle
  {e9adbfcf-161b-4a1b-a987-99baa182b96a}, !- Source Object
  3,                                      !- Outlet Port
  {0d83a80d-5f96-4f39-9ca3-04690ddfbf33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01e6407e-cd91-43f2-9aca-27b031982cdc}, !- Handle
  {0d83a80d-5f96-4f39-9ca3-04690ddfbf33}, !- Source Object
  3,                                      !- Outlet Port
  {c4a4ab75-c2d3-4f98-b325-584b3623be5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d77aba4b-027f-4114-a233-8fb7ea7b4f3e}, !- Handle
  {c4a4ab75-c2d3-4f98-b325-584b3623be5d}, !- Source Object
  3,                                      !- Outlet Port
  {d1f8513e-fd83-4ec0-9713-649603669468}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ea8044ed-002e-4117-b988-261f01192f75}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {76cbcae0-9fee-4651-a7eb-7a8a7b32057b}, !- Inlet Node Name
  {90154bf3-b178-437d-950e-0b3399b6cdf7}; !- Outlet Node Name

OS:Node,
  {c91d0ffe-26be-4296-b082-3d3ce91a7aae}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {fc698775-668b-4e51-a167-24892393a748}, !- Inlet Port
  {76cbcae0-9fee-4651-a7eb-7a8a7b32057b}; !- Outlet Port

OS:Connection,
  {fc698775-668b-4e51-a167-24892393a748}, !- Handle
  {9b09da74-4046-4aef-be77-bb8240a30e49}, !- Source Object
  2,                                      !- Outlet Port
  {c91d0ffe-26be-4296-b082-3d3ce91a7aae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76cbcae0-9fee-4651-a7eb-7a8a7b32057b}, !- Handle
  {c91d0ffe-26be-4296-b082-3d3ce91a7aae}, !- Source Object
  3,                                      !- Outlet Port
  {ea8044ed-002e-4117-b988-261f01192f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90154bf3-b178-437d-950e-0b3399b6cdf7}, !- Handle
  {ea8044ed-002e-4117-b988-261f01192f75}, !- Source Object
  3,                                      !- Outlet Port
  {3cedf05b-c98f-421c-9bc1-fdb685606714}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {40e650a7-d9be-466d-94ee-4c9d29ca7834}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7b911406-876e-4cf7-936a-f28d98a5d08d}, !- Inlet Node Name
  {96a0e35d-cd90-41f9-9a79-4e5692d9f436}; !- Outlet Node Name

OS:Node,
  {ab30aaf0-b065-4e27-8836-e055538e9102}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {b79af9b2-2458-4e87-b3fe-cd57f573ac19}, !- Inlet Port
  {7b911406-876e-4cf7-936a-f28d98a5d08d}; !- Outlet Port

OS:Connection,
  {b79af9b2-2458-4e87-b3fe-cd57f573ac19}, !- Handle
  {d1f8513e-fd83-4ec0-9713-649603669468}, !- Source Object
  2,                                      !- Outlet Port
  {ab30aaf0-b065-4e27-8836-e055538e9102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b911406-876e-4cf7-936a-f28d98a5d08d}, !- Handle
  {ab30aaf0-b065-4e27-8836-e055538e9102}, !- Source Object
  3,                                      !- Outlet Port
  {40e650a7-d9be-466d-94ee-4c9d29ca7834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96a0e35d-cd90-41f9-9a79-4e5692d9f436}, !- Handle
  {40e650a7-d9be-466d-94ee-4c9d29ca7834}, !- Source Object
  3,                                      !- Outlet Port
  {80305a45-c74e-409e-9d70-d7b531714cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00b6ced2-ce8d-41fa-86c4-22a3c45d4829}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 7.4gpm at 140F Inlet Water Node, !- Name
  {bb503740-2ff8-42a8-abb3-2c1b65e01caf}, !- Inlet Port
  {c850d89c-23a6-432d-960a-944cdebb594f}; !- Outlet Port

OS:Connection,
  {bb503740-2ff8-42a8-abb3-2c1b65e01caf}, !- Handle
  {72db3aad-9944-463d-8ef0-9137a33617d3}, !- Source Object
  4,                                      !- Outlet Port
  {00b6ced2-ce8d-41fa-86c4-22a3c45d4829}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b642d215-bda2-4d2f-9401-270083a96b03}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 7.4gpm at 140F Outlet Water Node, !- Name
  {ded1e76f-b09c-495d-8504-3a1dee5c92e6}, !- Inlet Port
  {4d09d876-3c45-4bda-a895-795b9abe8147}; !- Outlet Port

OS:Connection,
  {c850d89c-23a6-432d-960a-944cdebb594f}, !- Handle
  {00b6ced2-ce8d-41fa-86c4-22a3c45d4829}, !- Source Object
  3,                                      !- Outlet Port
  {ca3bd4ea-f1c4-4986-b5f0-c3edf326e09e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ded1e76f-b09c-495d-8504-3a1dee5c92e6}, !- Handle
  {ca3bd4ea-f1c4-4986-b5f0-c3edf326e09e}, !- Source Object
  3,                                      !- Outlet Port
  {b642d215-bda2-4d2f-9401-270083a96b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d09d876-3c45-4bda-a895-795b9abe8147}, !- Handle
  {b642d215-bda2-4d2f-9401-270083a96b03}, !- Source Object
  3,                                      !- Outlet Port
  {d1f8513e-fd83-4ec0-9713-649603669468}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {7b00bcc0-778d-4553-92e6-ac1e71629022}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {51bd4d94-d7bf-46c9-81dc-409d88ab214d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {298638a2-4cf3-4bf2-a64f-72ed7eb3a9ff}, !- Plant Side Inlet Node Name
  {466751c8-bad1-4d01-9a49-91dc38f7ace7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fb8853ab-257b-4f44-bee3-e1bad184758c}, !- Demand Side Inlet Node Name
  {d7daf735-a79e-4096-8062-4c18b16fb2e4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b380e8f5-c033-484f-ae5f-76ef03feed4a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8a32127b-a3d5-4904-88f2-54a690e6aac9}, !- Demand Mixer Name
  {92698691-17f1-4003-a4ce-c4559344ba0a}, !- Demand Splitter Name
  {5d92e692-382b-4ec3-9666-fe4ccf979761}, !- Supply Mixer Name
  {e1b3af13-a18f-4978-af3b-f07d9f3784ab}; !- Supply Splitter Name

OS:Node,
  {3531bfbc-09a9-4adf-8de4-496a33757969}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node, !- Name
  {298638a2-4cf3-4bf2-a64f-72ed7eb3a9ff}, !- Inlet Port
  {70d8d0d7-6f89-477c-a3e4-438dc50404c3}; !- Outlet Port

OS:Node,
  {51bd4d94-d7bf-46c9-81dc-409d88ab214d}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node, !- Name
  {1893e6ac-5f47-40c0-8e02-e8216c4a3900}, !- Inlet Port
  {466751c8-bad1-4d01-9a49-91dc38f7ace7}; !- Outlet Port

OS:Node,
  {c62492a3-970e-4b79-9e42-f7a819adfcfe}, !- Handle
  6.0gal Electricity Booster Water Heater - 134kBtu/hr Supply Inlet Water Node, !- Name
  {6f08fa9c-cf83-4304-8736-4f75aaecc569}, !- Inlet Port
  {adc8c7dd-7a77-4acf-8b3c-9238983f1ac4}; !- Outlet Port

OS:Connector:Mixer,
  {5d92e692-382b-4ec3-9666-fe4ccf979761}, !- Handle
  Connector Mixer 3,                      !- Name
  {d056f8a8-cc2a-4536-8cac-0f331c8377bb}, !- Outlet Branch Name
  {eb74378b-0711-4f83-bd9c-8f2b9a4c56a8}, !- Inlet Branch Name 1
  {2d5ca71f-eff2-4621-88e3-c6ab3d5b253d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e1b3af13-a18f-4978-af3b-f07d9f3784ab}, !- Handle
  Connector Splitter 3,                   !- Name
  {7e270894-9402-4cec-9694-f676abfb91c9}, !- Inlet Branch Name
  {6f08fa9c-cf83-4304-8736-4f75aaecc569}, !- Outlet Branch Name 1
  {7157ce5b-4e05-48e1-9858-0986ed6ad739}; !- Outlet Branch Name 2

OS:Connection,
  {298638a2-4cf3-4bf2-a64f-72ed7eb3a9ff}, !- Handle
  {7b00bcc0-778d-4553-92e6-ac1e71629022}, !- Source Object
  14,                                     !- Outlet Port
  {3531bfbc-09a9-4adf-8de4-496a33757969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f08fa9c-cf83-4304-8736-4f75aaecc569}, !- Handle
  {e1b3af13-a18f-4978-af3b-f07d9f3784ab}, !- Source Object
  3,                                      !- Outlet Port
  {c62492a3-970e-4b79-9e42-f7a819adfcfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {466751c8-bad1-4d01-9a49-91dc38f7ace7}, !- Handle
  {51bd4d94-d7bf-46c9-81dc-409d88ab214d}, !- Source Object
  3,                                      !- Outlet Port
  {7b00bcc0-778d-4553-92e6-ac1e71629022}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {79c4e1c2-95d7-4c0c-9c83-8a5f926c5f9b}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node, !- Name
  {fb8853ab-257b-4f44-bee3-e1bad184758c}, !- Inlet Port
  {544b0272-3e0e-4366-93f4-3922cf12eca7}; !- Outlet Port

OS:Node,
  {2065df84-f980-4c1c-b64d-b7fc1803540c}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node, !- Name
  {9f48eac5-bbf7-44db-9173-c201d180bcc9}, !- Inlet Port
  {d7daf735-a79e-4096-8062-4c18b16fb2e4}; !- Outlet Port

OS:Node,
  {eebbfdcc-6278-431f-9f0c-62ae9abd394b}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {5324aab8-42fe-4910-b815-c4dc7d71044e}, !- Inlet Port
  {6699d849-96b7-46fa-974d-2617f2ceb510}; !- Outlet Port

OS:Connector:Mixer,
  {8a32127b-a3d5-4904-88f2-54a690e6aac9}, !- Handle
  Connector Mixer 4,                      !- Name
  {0a67536a-7ea1-4a33-96a3-59a770343103}, !- Outlet Branch Name
  {455d453b-0854-41b3-81ec-5de370ccea93}, !- Inlet Branch Name 1
  {04052a84-fc71-4d72-8481-51a125fb313b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {92698691-17f1-4003-a4ce-c4559344ba0a}, !- Handle
  Connector Splitter 4,                   !- Name
  {df40f3be-4e02-438a-b036-7299a5cc66ee}, !- Inlet Branch Name
  {5324aab8-42fe-4910-b815-c4dc7d71044e}, !- Outlet Branch Name 1
  {e9ad81f0-8727-4109-bdda-3a11a721f2b9}; !- Outlet Branch Name 2

OS:Connection,
  {fb8853ab-257b-4f44-bee3-e1bad184758c}, !- Handle
  {7b00bcc0-778d-4553-92e6-ac1e71629022}, !- Source Object
  17,                                     !- Outlet Port
  {79c4e1c2-95d7-4c0c-9c83-8a5f926c5f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5324aab8-42fe-4910-b815-c4dc7d71044e}, !- Handle
  {92698691-17f1-4003-a4ce-c4559344ba0a}, !- Source Object
  3,                                      !- Outlet Port
  {eebbfdcc-6278-431f-9f0c-62ae9abd394b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7daf735-a79e-4096-8062-4c18b16fb2e4}, !- Handle
  {2065df84-f980-4c1c-b64d-b7fc1803540c}, !- Source Object
  3,                                      !- Outlet Port
  {7b00bcc0-778d-4553-92e6-ac1e71629022}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {304890ec-c80e-4382-b6e9-bffdf4947e78}, !- Handle
  {7b00bcc0-778d-4553-92e6-ac1e71629022}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b380e8f5-c033-484f-ae5f-76ef03feed4a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {fc3b221e-aaeb-4e5c-a3f1-3dbbea23d347}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4a0a0382-ec62-4dc8-87c1-398aceb7c57f}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {fc3b221e-aaeb-4e5c-a3f1-3dbbea23d347}, !- Schedule Type Limits Name
  {4b8ea6ad-1621-4ceb-9afd-30203e17f58a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b8ea6ad-1621-4ceb-9afd-30203e17f58a}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {fc3b221e-aaeb-4e5c-a3f1-3dbbea23d347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3907d08c-698b-4bfe-89e7-cc6e63919b13}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4a0a0382-ec62-4dc8-87c1-398aceb7c57f}, !- Schedule Name
  {51bd4d94-d7bf-46c9-81dc-409d88ab214d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {16b58611-5108-4ef4-b628-9eb0186b3148}, !- Handle
  Booster Water Loop Pump,                !- Name
  {97181a49-a7c0-4f5c-90d7-ff6f14b6d277}, !- Inlet Node Name
  {523677ed-5992-41ee-a567-395aadaa11a2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b650891b-3469-46d4-a447-3c0580386c2d}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {523677ed-5992-41ee-a567-395aadaa11a2}, !- Inlet Port
  {7e270894-9402-4cec-9694-f676abfb91c9}; !- Outlet Port

OS:Connection,
  {523677ed-5992-41ee-a567-395aadaa11a2}, !- Handle
  {16b58611-5108-4ef4-b628-9eb0186b3148}, !- Source Object
  3,                                      !- Outlet Port
  {b650891b-3469-46d4-a447-3c0580386c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e270894-9402-4cec-9694-f676abfb91c9}, !- Handle
  {b650891b-3469-46d4-a447-3c0580386c2d}, !- Source Object
  3,                                      !- Outlet Port
  {e1b3af13-a18f-4978-af3b-f07d9f3784ab}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {cc112e68-f46b-41aa-ace5-6836e21f0341}, !- Handle
  6.0gal Electricity Booster Water Heater - 134kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {4a0a0382-ec62-4dc8-87c1-398aceb7c57f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  39338.5561634437,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {35592fb9-7989-46c6-bb7e-559d7cfb3377}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.00885816155902,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.00885816155902,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {adc8c7dd-7a77-4acf-8b3c-9238983f1ac4}, !- Use Side Inlet Node Name
  {ddb7c587-3174-4ffc-89e2-d68ae7b0fc17}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {80811fd3-0761-43a8-b170-4ddc71ae5baa}, !- Handle
  {cc112e68-f46b-41aa-ace5-6836e21f0341}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {35592fb9-7989-46c6-bb7e-559d7cfb3377}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6, !- Name
  {fc3b221e-aaeb-4e5c-a3f1-3dbbea23d347}, !- Schedule Type Limits Name
  {614fc0c0-be72-4555-b125-ac46a6ab12e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {614fc0c0-be72-4555-b125-ac46a6ab12e0}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {fc3b221e-aaeb-4e5c-a3f1-3dbbea23d347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {bb054c64-7497-4a4b-a45c-c2a7ceede612}, !- Handle
  6.0gal Electricity Booster Water Heater - 134kBtu/hr Supply Outlet Water Node, !- Name
  {ddb7c587-3174-4ffc-89e2-d68ae7b0fc17}, !- Inlet Port
  {eb74378b-0711-4f83-bd9c-8f2b9a4c56a8}; !- Outlet Port

OS:Connection,
  {adc8c7dd-7a77-4acf-8b3c-9238983f1ac4}, !- Handle
  {c62492a3-970e-4b79-9e42-f7a819adfcfe}, !- Source Object
  3,                                      !- Outlet Port
  {cc112e68-f46b-41aa-ace5-6836e21f0341}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ddb7c587-3174-4ffc-89e2-d68ae7b0fc17}, !- Handle
  {cc112e68-f46b-41aa-ace5-6836e21f0341}, !- Source Object
  32,                                     !- Outlet Port
  {bb054c64-7497-4a4b-a45c-c2a7ceede612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb74378b-0711-4f83-bd9c-8f2b9a4c56a8}, !- Handle
  {bb054c64-7497-4a4b-a45c-c2a7ceede612}, !- Source Object
  3,                                      !- Outlet Port
  {5d92e692-382b-4ec3-9666-fe4ccf979761}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3fa12633-cdac-49e1-b5a1-c6df4083c8c6}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {3ae8286d-571c-4d6e-a94d-6469e0e95d98}, !- Inlet Node Name
  {de910d93-3267-47d6-bd18-bd92563ee037}; !- Outlet Node Name

OS:Node,
  {d2df34ee-13cb-42b6-b36a-e850d3ad14d8}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {7157ce5b-4e05-48e1-9858-0986ed6ad739}, !- Inlet Port
  {3ae8286d-571c-4d6e-a94d-6469e0e95d98}; !- Outlet Port

OS:Connection,
  {7157ce5b-4e05-48e1-9858-0986ed6ad739}, !- Handle
  {e1b3af13-a18f-4978-af3b-f07d9f3784ab}, !- Source Object
  4,                                      !- Outlet Port
  {d2df34ee-13cb-42b6-b36a-e850d3ad14d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aca122f8-66eb-499d-856f-872ab6b0eb2f}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {de910d93-3267-47d6-bd18-bd92563ee037}, !- Inlet Port
  {2d5ca71f-eff2-4621-88e3-c6ab3d5b253d}; !- Outlet Port

OS:Connection,
  {3ae8286d-571c-4d6e-a94d-6469e0e95d98}, !- Handle
  {d2df34ee-13cb-42b6-b36a-e850d3ad14d8}, !- Source Object
  3,                                      !- Outlet Port
  {3fa12633-cdac-49e1-b5a1-c6df4083c8c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de910d93-3267-47d6-bd18-bd92563ee037}, !- Handle
  {3fa12633-cdac-49e1-b5a1-c6df4083c8c6}, !- Source Object
  3,                                      !- Outlet Port
  {aca122f8-66eb-499d-856f-872ab6b0eb2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d5ca71f-eff2-4621-88e3-c6ab3d5b253d}, !- Handle
  {aca122f8-66eb-499d-856f-872ab6b0eb2f}, !- Source Object
  3,                                      !- Outlet Port
  {5d92e692-382b-4ec3-9666-fe4ccf979761}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {489239a9-e336-497e-a131-8cf3dc8e73c0}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {6699d849-96b7-46fa-974d-2617f2ceb510}, !- Inlet Node Name
  {738042bc-ad20-489a-b471-bb0ba1af16a3}; !- Outlet Node Name

OS:Node,
  {f927cbb6-2bed-4dd9-accc-f4312066df37}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {738042bc-ad20-489a-b471-bb0ba1af16a3}, !- Inlet Port
  {455d453b-0854-41b3-81ec-5de370ccea93}; !- Outlet Port

OS:Connection,
  {6699d849-96b7-46fa-974d-2617f2ceb510}, !- Handle
  {eebbfdcc-6278-431f-9f0c-62ae9abd394b}, !- Source Object
  3,                                      !- Outlet Port
  {489239a9-e336-497e-a131-8cf3dc8e73c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738042bc-ad20-489a-b471-bb0ba1af16a3}, !- Handle
  {489239a9-e336-497e-a131-8cf3dc8e73c0}, !- Source Object
  3,                                      !- Outlet Port
  {f927cbb6-2bed-4dd9-accc-f4312066df37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {455d453b-0854-41b3-81ec-5de370ccea93}, !- Handle
  {f927cbb6-2bed-4dd9-accc-f4312066df37}, !- Source Object
  3,                                      !- Outlet Port
  {8a32127b-a3d5-4904-88f2-54a690e6aac9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f84ab66c-4f38-4366-84da-868279d00517}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {a62eae1a-423a-4542-bbd6-7154c34117a4}, !- Inlet Node Name
  {1893e6ac-5f47-40c0-8e02-e8216c4a3900}; !- Outlet Node Name

OS:Node,
  {fc7fa8c4-2bc4-4f55-ba2d-963d90438393}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {d056f8a8-cc2a-4536-8cac-0f331c8377bb}, !- Inlet Port
  {a62eae1a-423a-4542-bbd6-7154c34117a4}; !- Outlet Port

OS:Connection,
  {d056f8a8-cc2a-4536-8cac-0f331c8377bb}, !- Handle
  {5d92e692-382b-4ec3-9666-fe4ccf979761}, !- Source Object
  2,                                      !- Outlet Port
  {fc7fa8c4-2bc4-4f55-ba2d-963d90438393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a62eae1a-423a-4542-bbd6-7154c34117a4}, !- Handle
  {fc7fa8c4-2bc4-4f55-ba2d-963d90438393}, !- Source Object
  3,                                      !- Outlet Port
  {f84ab66c-4f38-4366-84da-868279d00517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1893e6ac-5f47-40c0-8e02-e8216c4a3900}, !- Handle
  {f84ab66c-4f38-4366-84da-868279d00517}, !- Source Object
  3,                                      !- Outlet Port
  {51bd4d94-d7bf-46c9-81dc-409d88ab214d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {06aa3dd3-c833-4152-83b3-cbd51b715348}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {544b0272-3e0e-4366-93f4-3922cf12eca7}, !- Inlet Node Name
  {e55c5fdf-f0d4-476d-b22d-ca37711132b0}; !- Outlet Node Name

OS:Node,
  {9a1b1da4-793f-4e2c-9415-26e49b13f7a9}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {e55c5fdf-f0d4-476d-b22d-ca37711132b0}, !- Inlet Port
  {df40f3be-4e02-438a-b036-7299a5cc66ee}; !- Outlet Port

OS:Connection,
  {544b0272-3e0e-4366-93f4-3922cf12eca7}, !- Handle
  {79c4e1c2-95d7-4c0c-9c83-8a5f926c5f9b}, !- Source Object
  3,                                      !- Outlet Port
  {06aa3dd3-c833-4152-83b3-cbd51b715348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e55c5fdf-f0d4-476d-b22d-ca37711132b0}, !- Handle
  {06aa3dd3-c833-4152-83b3-cbd51b715348}, !- Source Object
  3,                                      !- Outlet Port
  {9a1b1da4-793f-4e2c-9415-26e49b13f7a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df40f3be-4e02-438a-b036-7299a5cc66ee}, !- Handle
  {9a1b1da4-793f-4e2c-9415-26e49b13f7a9}, !- Source Object
  3,                                      !- Outlet Port
  {92698691-17f1-4003-a4ce-c4559344ba0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {461d2027-d997-41ab-a370-c3f71321f8a0}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {a3816202-c135-4611-b7a0-195474283188}, !- Inlet Node Name
  {9f48eac5-bbf7-44db-9173-c201d180bcc9}; !- Outlet Node Name

OS:Node,
  {54796cdf-8d2c-46b5-ba12-971f27bd19d4}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {0a67536a-7ea1-4a33-96a3-59a770343103}, !- Inlet Port
  {a3816202-c135-4611-b7a0-195474283188}; !- Outlet Port

OS:Connection,
  {0a67536a-7ea1-4a33-96a3-59a770343103}, !- Handle
  {8a32127b-a3d5-4904-88f2-54a690e6aac9}, !- Source Object
  2,                                      !- Outlet Port
  {54796cdf-8d2c-46b5-ba12-971f27bd19d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3816202-c135-4611-b7a0-195474283188}, !- Handle
  {54796cdf-8d2c-46b5-ba12-971f27bd19d4}, !- Source Object
  3,                                      !- Outlet Port
  {461d2027-d997-41ab-a370-c3f71321f8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f48eac5-bbf7-44db-9173-c201d180bcc9}, !- Handle
  {461d2027-d997-41ab-a370-c3f71321f8a0}, !- Source Object
  3,                                      !- Outlet Port
  {2065df84-f980-4c1c-b64d-b7fc1803540c}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {d5fba132-2058-444f-85be-17f3c2bb42bb}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {30d3ffc8-9161-40c7-ad45-1391cc6da4be}, !- Loop Demand Side Inlet Node
  {7eeffce3-c838-411f-8bc1-767e356d7a89}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {70d8d0d7-6f89-477c-a3e4-438dc50404c3}, !- Loop Supply Side Inlet Node
  {7785469b-b484-4504-8227-96f47e82a200}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {891dbdf0-b558-42b4-ae7a-4cb8385b225d}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {7785469b-b484-4504-8227-96f47e82a200}, !- Inlet Port
  {97181a49-a7c0-4f5c-90d7-ff6f14b6d277}; !- Outlet Port

OS:Connection,
  {70d8d0d7-6f89-477c-a3e4-438dc50404c3}, !- Handle
  {3531bfbc-09a9-4adf-8de4-496a33757969}, !- Source Object
  3,                                      !- Outlet Port
  {d5fba132-2058-444f-85be-17f3c2bb42bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {7785469b-b484-4504-8227-96f47e82a200}, !- Handle
  {d5fba132-2058-444f-85be-17f3c2bb42bb}, !- Source Object
  7,                                      !- Outlet Port
  {891dbdf0-b558-42b4-ae7a-4cb8385b225d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97181a49-a7c0-4f5c-90d7-ff6f14b6d277}, !- Handle
  {891dbdf0-b558-42b4-ae7a-4cb8385b225d}, !- Source Object
  3,                                      !- Outlet Port
  {16b58611-5108-4ef4-b628-9eb0186b3148}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff3bfe72-d814-42b1-b100-817c2563d5ba}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {db797ce6-db6c-43c9-92b5-06b3285fe8eb}, !- Inlet Port
  {30d3ffc8-9161-40c7-ad45-1391cc6da4be}; !- Outlet Port

OS:Connection,
  {db797ce6-db6c-43c9-92b5-06b3285fe8eb}, !- Handle
  {72db3aad-9944-463d-8ef0-9137a33617d3}, !- Source Object
  5,                                      !- Outlet Port
  {ff3bfe72-d814-42b1-b100-817c2563d5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {675c2d4c-7735-4c31-8de4-0e5afe0701d6}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {7eeffce3-c838-411f-8bc1-767e356d7a89}, !- Inlet Port
  {6ea168e5-f0b1-4b3f-a14c-457dedde5c30}; !- Outlet Port

OS:Connection,
  {30d3ffc8-9161-40c7-ad45-1391cc6da4be}, !- Handle
  {ff3bfe72-d814-42b1-b100-817c2563d5ba}, !- Source Object
  3,                                      !- Outlet Port
  {d5fba132-2058-444f-85be-17f3c2bb42bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7eeffce3-c838-411f-8bc1-767e356d7a89}, !- Handle
  {d5fba132-2058-444f-85be-17f3c2bb42bb}, !- Source Object
  4,                                      !- Outlet Port
  {675c2d4c-7735-4c31-8de4-0e5afe0701d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {79c54a8b-8545-4103-8cc8-6788656a48f5}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {6ea168e5-f0b1-4b3f-a14c-457dedde5c30}, !- Inlet Node
  {5dd1890b-2b5a-40a0-8d2c-7d5651d27141}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {1b321ba3-b3c3-4146-9705-b08952754a79}; !- Source Temperature Schedule Name {C}

OS:Node,
  {fc1af3d4-58dc-4495-bb10-d843fdfa4c59}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {5dd1890b-2b5a-40a0-8d2c-7d5651d27141}, !- Inlet Port
  {63e59a74-f2c6-4e55-97dd-871d48200d69}; !- Outlet Port

OS:Connection,
  {6ea168e5-f0b1-4b3f-a14c-457dedde5c30}, !- Handle
  {675c2d4c-7735-4c31-8de4-0e5afe0701d6}, !- Source Object
  3,                                      !- Outlet Port
  {79c54a8b-8545-4103-8cc8-6788656a48f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dd1890b-2b5a-40a0-8d2c-7d5651d27141}, !- Handle
  {79c54a8b-8545-4103-8cc8-6788656a48f5}, !- Source Object
  3,                                      !- Outlet Port
  {fc1af3d4-58dc-4495-bb10-d843fdfa4c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63e59a74-f2c6-4e55-97dd-871d48200d69}, !- Handle
  {fc1af3d4-58dc-4495-bb10-d843fdfa4c59}, !- Source Object
  3,                                      !- Outlet Port
  {d1f8513e-fd83-4ec0-9713-649603669468}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {75823cf7-9b36-4583-b5e5-03424b9b3436}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {1b321ba3-b3c3-4146-9705-b08952754a79}, !- Handle
  Mains Water Temperature,                !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {70ac0d7e-cf12-43c0-a0d7-5474832facc8}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {1b321ba3-b3c3-4146-9705-b08952754a79}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f0bfc3b7-2ab5-42d8-b27b-ba0644ee59ca}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {70ac0d7e-cf12-43c0-a0d7-5474832facc8} = {75823cf7-9b36-4583-b5e5-03424b9b3436}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {0b443a18-1499-4a4d-ab50-1e87d51c8584}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f0bfc3b7-2ab5-42d8-b27b-ba0644ee59ca}; !- Program Name 1

OS:Node,
  {231f4ff3-761b-44f7-b8d6-1f206d937882}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 11.1gpm at 180F Inlet Water Node, !- Name
  {e9ad81f0-8727-4109-bdda-3a11a721f2b9}, !- Inlet Port
  {1ebf0c02-eae7-4b0e-a031-c07cde21640e}; !- Outlet Port

OS:Connection,
  {e9ad81f0-8727-4109-bdda-3a11a721f2b9}, !- Handle
  {92698691-17f1-4003-a4ce-c4559344ba0a}, !- Source Object
  4,                                      !- Outlet Port
  {231f4ff3-761b-44f7-b8d6-1f206d937882}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e69ce69-4bf9-4267-94e9-907f4d298a30}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 11.1gpm at 180F Outlet Water Node, !- Name
  {860209cb-0ea5-45ff-917a-ee344700a614}, !- Inlet Port
  {04052a84-fc71-4d72-8481-51a125fb313b}; !- Outlet Port

OS:Connection,
  {1ebf0c02-eae7-4b0e-a031-c07cde21640e}, !- Handle
  {231f4ff3-761b-44f7-b8d6-1f206d937882}, !- Source Object
  3,                                      !- Outlet Port
  {e33a4e04-cc1e-4fa4-bd92-6bd0f90aceea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {860209cb-0ea5-45ff-917a-ee344700a614}, !- Handle
  {e33a4e04-cc1e-4fa4-bd92-6bd0f90aceea}, !- Source Object
  3,                                      !- Outlet Port
  {6e69ce69-4bf9-4267-94e9-907f4d298a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04052a84-fc71-4d72-8481-51a125fb313b}, !- Handle
  {6e69ce69-4bf9-4267-94e9-907f4d298a30}, !- Source Object
  3,                                      !- Outlet Port
  {8a32127b-a3d5-4904-88f2-54a690e6aac9}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {13136380-bf4c-4c1e-aa56-77d8ea69cdb7}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat, !- Name
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Heating Setpoint Temperature Schedule Name
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  {a306275f-fbf0-4c19-83f4-744e882ea412}, !- Default Day Schedule Name
  {397751b4-2184-43b9-b9ab-86744cc984a4}, !- Summer Design Day Schedule Name
  {24dc4df3-90c5-4eda-92b2-63e76b957d23}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a306275f-fbf0-4c19-83f4-744e882ea412}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {35f37fd0-4fa3-4e3d-9c9a-2fa5ace26de1}, !- Handle
  Schedule Rule 15,                       !- Name
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f95273f9-7720-4b12-8d0a-b73cc6457448}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f95273f9-7720-4b12-8d0a-b73cc6457448}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {397751b4-2184-43b9-b9ab-86744cc984a4}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {24dc4df3-90c5-4eda-92b2-63e76b957d23}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  {7021918d-662f-449b-a33f-d81c27e6ef5e}, !- Default Day Schedule Name
  {3b13843c-f958-4ed8-aeed-db37d83228df}, !- Summer Design Day Schedule Name
  {f2ce245f-1547-4e3d-89da-b2fde239d418}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7021918d-662f-449b-a33f-d81c27e6ef5e}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {6f75626c-75ef-42f9-a4ee-af12b82a1bdf}, !- Handle
  Schedule Rule 16,                       !- Name
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3247625c-0b81-4c9b-ab55-044aa5fcc56a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3247625c-0b81-4c9b-ab55-044aa5fcc56a}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {3b13843c-f958-4ed8-aeed-db37d83228df}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  26,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {f2ce245f-1547-4e3d-89da-b2fde239d418}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {60e272b6-a0a2-4444-96a0-3849d7297c0e}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 1, !- Name
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Heating Setpoint Temperature Schedule Name
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea40fa4d-39fa-4518-8b29-81c36ff88b04}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 2, !- Name
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Heating Setpoint Temperature Schedule Name
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20b062cb-48cb-469f-8840-0ed3e8bd849c}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 3, !- Name
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Heating Setpoint Temperature Schedule Name
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {22fa8d58-bb7b-4d79-ba13-223139a92801}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 4, !- Name
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Heating Setpoint Temperature Schedule Name
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc1151c9-eccb-493d-b5ec-45d6bba972f1}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 5, !- Name
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Heating Setpoint Temperature Schedule Name
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ca85786-1ebf-4564-b6f6-a8ab148d5ed7}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 6, !- Name
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Heating Setpoint Temperature Schedule Name
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13ed289a-6b85-42f8-97e4-cf5f82d30e73}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 7, !- Name
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Heating Setpoint Temperature Schedule Name
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6ded6e6-c559-494a-9abc-f5eb4aadf839}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 8, !- Name
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Heating Setpoint Temperature Schedule Name
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f30eb5d-7e30-45a4-8b1d-d90526f905a0}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 9, !- Name
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Heating Setpoint Temperature Schedule Name
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {109e7935-e708-4ded-a2da-a92a7d846aa5}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 10, !- Name
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Heating Setpoint Temperature Schedule Name
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66b26474-7d47-4762-8069-76917fbfccd7}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 11, !- Name
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Heating Setpoint Temperature Schedule Name
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76f34589-e08e-4684-bb5a-2742be53d6d9}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 12, !- Name
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Heating Setpoint Temperature Schedule Name
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ea37ad0-1216-4be4-88ed-d98b315f5d92}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 13, !- Name
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Heating Setpoint Temperature Schedule Name
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a28972c-e616-420d-b529-d8df42714877}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 14, !- Name
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Heating Setpoint Temperature Schedule Name
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e980c99-cfe7-4f7c-b9f6-97671cf9bb9d}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat, !- Name
  {b60061f2-7414-4a10-a6de-dc3c7bece32c}, !- Heating Setpoint Temperature Schedule Name
  {b9c4192a-d68a-487c-976c-4c8c5fe079b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b60061f2-7414-4a10-a6de-dc3c7bece32c}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  {61f04196-5df1-4461-a472-895c789c29f3}, !- Default Day Schedule Name
  {2b042179-29b7-4bd0-b848-d360d32552f6}, !- Summer Design Day Schedule Name
  {c00a90af-8538-40a9-9a8f-18354f204cf4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61f04196-5df1-4461-a472-895c789c29f3}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  19,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {0ac595a8-2124-451e-949b-ca93cd76c15c}, !- Handle
  Schedule Rule 17,                       !- Name
  {b60061f2-7414-4a10-a6de-dc3c7bece32c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a916dd1-d215-4505-95ef-3995331d1455}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a916dd1-d215-4505-95ef-3995331d1455}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Day,
  {2b042179-29b7-4bd0-b848-d360d32552f6}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c00a90af-8538-40a9-9a8f-18354f204cf4}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9c4192a-d68a-487c-976c-4c8c5fe079b0}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  {ece40625-4ae1-4098-b92f-126fabee43b0}, !- Default Day Schedule Name
  {b29b2b73-ee04-4230-90e3-976dbfb3ba06}, !- Summer Design Day Schedule Name
  {e6ff5293-b841-4988-aea9-80900fc34417}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ece40625-4ae1-4098-b92f-126fabee43b0}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  26,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f7f3f3fb-1ba7-4bc8-87f8-8015860ae487}, !- Handle
  Schedule Rule 18,                       !- Name
  {b9c4192a-d68a-487c-976c-4c8c5fe079b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53eb391d-c04d-4453-9bd4-2590516218e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53eb391d-c04d-4453-9bd4-2590516218e5}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {b29b2b73-ee04-4230-90e3-976dbfb3ba06}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  28,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  26;                                     !- Value Until Time 4

OS:Schedule:Day,
  {e6ff5293-b841-4988-aea9-80900fc34417}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6719af90-8bb9-47e2-bd75-66c910fff3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {422c6444-dbc0-4065-83cf-3b3144767822}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 1, !- Name
  {b60061f2-7414-4a10-a6de-dc3c7bece32c}, !- Heating Setpoint Temperature Schedule Name
  {b9c4192a-d68a-487c-976c-4c8c5fe079b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1602f8c-9139-4088-b386-ddbc8c4362b9}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 2, !- Name
  {b60061f2-7414-4a10-a6de-dc3c7bece32c}, !- Heating Setpoint Temperature Schedule Name
  {b9c4192a-d68a-487c-976c-4c8c5fe079b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b7971a0-a638-4a64-8226-b794f75f1ddc}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 3, !- Name
  {b60061f2-7414-4a10-a6de-dc3c7bece32c}, !- Heating Setpoint Temperature Schedule Name
  {b9c4192a-d68a-487c-976c-4c8c5fe079b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {556498e4-f7cc-4e54-aad5-b1c318feabff}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 4, !- Name
  {b60061f2-7414-4a10-a6de-dc3c7bece32c}, !- Heating Setpoint Temperature Schedule Name
  {b9c4192a-d68a-487c-976c-4c8c5fe079b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c38c0d8d-62f5-4ef9-821e-18e0e06c5eec}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 5, !- Name
  {b60061f2-7414-4a10-a6de-dc3c7bece32c}, !- Heating Setpoint Temperature Schedule Name
  {b9c4192a-d68a-487c-976c-4c8c5fe079b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2bfdb776-2331-441e-b808-683f9a43c5a0}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {1671ec4b-224a-4352-a96c-d038b197c4a3}, !- Schedule Type Limits Name
  {3c18068d-86b2-4c1c-a347-de1a78a1e02f}, !- Default Day Schedule Name
  {a14fb119-fbd0-43c2-9bb8-06f56e118d6b}, !- Summer Design Day Schedule Name
  {47d8ac5b-a4bd-48ce-9254-60750b1fd4e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c18068d-86b2-4c1c-a347-de1a78a1e02f}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {1671ec4b-224a-4352-a96c-d038b197c4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e126926e-21a8-4c1c-88b1-2690dca4e348}, !- Handle
  {2bfdb776-2331-441e-b808-683f9a43c5a0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2399.519343999998,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:51:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:51:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {47d8ac5b-a4bd-48ce-9254-60750b1fd4e7}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {1671ec4b-224a-4352-a96c-d038b197c4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a14fb119-fbd0-43c2-9bb8-06f56e118d6b}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {1671ec4b-224a-4352-a96c-d038b197c4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b443cc8c-d40c-4924-aeda-681c115a7440}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {2bfdb776-2331-441e-b808-683f9a43c5a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8ff44c4-009c-4a8d-87ed-b90b8b439b7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8ff44c4-009c-4a8d-87ed-b90b8b439b7b}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {1671ec4b-224a-4352-a96c-d038b197c4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {176ef132-e4b8-4aa2-930a-7e8f1631bba1}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {2bfdb776-2331-441e-b808-683f9a43c5a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff947e57-005e-4891-9be7-85c2de8f1f3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff947e57-005e-4891-9be7-85c2de8f1f3d}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {1671ec4b-224a-4352-a96c-d038b197c4a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {524bd159-6eef-4a1a-9210-a1525a06ba57}, !- Handle
  Building Default Schedule Set,          !- Name
  {2bfdb776-2331-441e-b808-683f9a43c5a0}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {cd112840-2188-41cf-823f-7c66dedf79e4}, !- Handle
  {9d53fa26-728a-4de8-9259-c5205461dade}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_flr | hoo_start + 3.0 ~ val_flr ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_clg | mid - 3.5 ~ val_clg ~ val_flr | mid - 2.5 ~ val_flr ~ val_clg | mid - 1.5 ~ val_clg ~ val_clg | mid - 0.5 ~ val_clg ~ val_clg | mid + 0.5 ~ val_clg ~ val_clg | mid + 1.5 ~ val_clg ~ val_clg | mid + 2.5 ~ val_clg ~ val_clg | mid + 3.5 ~ val_clg ~ val_clg | hoo_end - 4.0 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a772d2e0-a931-49d8-91f6-ca10af928c7e}, !- Handle
  {6b2253b1-233e-41b3-baf3-af0b553a66b5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_clg | mid - 3.5 ~ val_clg ~ val_flr | mid - 2.5 ~ val_flr ~ val_clg | mid - 1.5 ~ val_clg ~ val_clg | mid - 0.5 ~ val_clg ~ val_flr | mid + 1.5 ~ val_flr ~ val_clg | mid + 2.5 ~ val_clg ~ val_clg | hoo_end - 4.0 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {285ad0c6-92c8-4ddb-b6b1-c1e52d9ad546}, !- Handle
  {75da57de-69fa-45ae-afab-0ef4ab7c338a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 2.0 ~ val_flr ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_clg | mid - 3.5 ~ val_clg ~ val_clg | mid - 2.5 ~ val_clg ~ val_clg | mid - 1.5 ~ val_clg ~ val_clg | mid - 0.5 ~ val_clg ~ val_clg | mid + 0.5 ~ val_clg ~ val_clg | mid + 1.5 ~ val_clg ~ val_clg | mid + 2.5 ~ val_clg ~ val_flr | hoo_end - 4.0 ~ val_flr ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {680587fd-697a-410d-856b-ac78fe5e5195}, !- Handle
  {819f4473-944e-471a-a075-1c9ae17f6f2d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_flr | hoo_start + 3.0 ~ val_flr ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_clg | mid - 3.5 ~ val_clg ~ val_flr | mid - 2.5 ~ val_flr ~ val_clg | mid - 1.5 ~ val_clg ~ val_clg | mid - 0.5 ~ val_clg ~ val_clg | mid + 0.5 ~ val_clg ~ val_clg | mid + 1.5 ~ val_clg ~ val_clg | mid + 2.5 ~ val_clg ~ val_clg | mid + 3.5 ~ val_clg ~ val_clg | hoo_end - 4.0 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fdeb6659-b22d-4d48-915e-02d4a9a2231a}, !- Handle
  {786d08df-70be-4120-8151-95f41122d196}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_clg | mid - 3.5 ~ val_clg ~ val_flr | mid - 2.5 ~ val_flr ~ val_clg | mid - 1.5 ~ val_clg ~ val_clg | mid - 0.5 ~ val_clg ~ val_flr | mid + 1.5 ~ val_flr ~ val_clg | mid + 2.5 ~ val_clg ~ val_clg | hoo_end - 4.0 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0f1e61e6-5053-4db2-a580-835c18a15b90}, !- Handle
  {45f96531-9c48-4e37-a554-62343db8483b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 2.0 ~ val_flr ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_clg | mid - 3.5 ~ val_clg ~ val_clg | mid - 2.5 ~ val_clg ~ val_clg | mid - 1.5 ~ val_clg ~ val_clg | mid - 0.5 ~ val_clg ~ val_clg | mid + 0.5 ~ val_clg ~ val_clg | mid + 1.5 ~ val_clg ~ val_clg | mid + 2.5 ~ val_clg ~ val_flr | hoo_end - 4.0 ~ val_flr ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1befb753-5ac0-4b71-9069-91b534943a47}, !- Handle
  {4fd6cd94-9689-430b-9768-55dcf5accb7f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.0397920291213333 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0397920291213333 | hoo_start - 0.5 ~ 0.358128262092 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.238752174728 | hoo_start + 2.5 ~ 0.0 | hoo_start + 3.5 ~ 0.0795840582426666 | mid - 4.0 ~ 0.159168116485333 | mid - 3.0 ~ 0.0 | mid - 2.0 ~ 0.159168116485333 | mid - 1.0 ~ 0.0795840582426666 | mid ~ 0.0397920291213333 | mid + 1.0 ~ 0.0795840582426666 | mid + 2.0 ~ 0.159168116485333 | mid + 3.0 ~ 0.0795840582426666 | mid + 4.0 ~ 0.0397920291213332 | hoo_end - 3.5 ~ 0.278544203849333 | hoo_end - 2.5 ~ 0.119376087364 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {642ebd43-60a3-4b2d-bf63-c168d9242faa}, !- Handle
  {b235ee81-32d9-4925-89ec-c518f29a43ec}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.0397920291213333 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0397920291213333 | hoo_start - 0.5 ~ 0.358128262092 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0795840582426666 | hoo_start + 2.5 ~ 0.159168116485333 | hoo_start + 3.5 ~ 0.198960145606666 | mid - 4.0 ~ 0.0397920291213333 | mid - 3.0 ~ 0.0 | mid - 2.0 ~ 0.119376087364 | mid - 1.0 ~ 0.0397920291213333 | mid ~ 0.0 | mid + 1.0 ~ 0.0 | mid + 2.0 ~ 0.318336232970666 | mid + 3.0 ~ 0.159168116485333 | mid + 4.0 ~ 0.159168116485333 | hoo_end - 3.5 ~ 0.0397920291213332 | hoo_end - 2.5 ~ 0.0795840582426666 | hoo_end - 1.5 ~ 0.159168116485333 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {809fdacb-4dc2-495d-9430-3eaf49fd1ab9}, !- Handle
  {9be45bdd-4cd2-4f8b-a9e1-58f6ea5d477a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.0397920291213333 | hoo_end + 1.5 ~ 0.0 | hoo_end + 3.0 ~ 0.0 | hoo_start - 2.0 ~ 0.0397920291213333 | hoo_start - 1.5 ~ 0.0397920291213333 | hoo_start - 0.5 ~ 0.238752174728 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.159168116485333 | hoo_start + 3.5 ~ 0.238752174728 | mid - 4.0 ~ 0.238752174728 | mid - 3.0 ~ 0.0795840582426667 | mid - 2.0 ~ 0.238752174728 | mid - 1.0 ~ 0.159168116485333 | mid ~ 0.0397920291213333 | mid + 1.0 ~ 0.198960145606666 | mid + 2.0 ~ 0.238752174728 | mid + 3.0 ~ 0.0 | mid + 4.0 ~ 0.0 | hoo_end - 3.5 ~ 0.238752174728 | hoo_end - 2.5 ~ 0.119376087364 | hoo_end - 1.5 ~ 0.119376087364 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6e01fc68-805b-4258-a3a0-def74ad6aea2}, !- Handle
  {d0e0eacf-db26-49cb-b1ab-f069844a8eb6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14080000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84470000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {ec64f04f-f495-484e-a9c4-c9a2f3fc4da8}, !- Handle
  {21c30bf3-e716-4bbd-91c0-d45ec0873473}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.1408 | hoo_end + 1.5 ~ 0.15 | hoo_start - 2.5 ~ 0.15 | hoo_start - 1.5 ~ 0.1877 | hoo_start - 0.5 ~ 0.3754 | hoo_start ~ 0.3754 | hoo_start + 2.0 ~ 0.5631 | hoo_start + 4.0 ~ 0.8447 | hoo_end - 2.5 ~ 0.8447 | hoo_end - 1.5 ~ 0.4693 | hoo_end - 0.5 ~ 0.2816, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4c4e8fb2-2469-46f6-bc0f-df6db7e4280b}, !- Handle
  {a884f8fd-a586-4faa-ab84-e710ae84a83d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.1877 | hoo_end + 1.5 ~ 0.15 | hoo_start - 2.0 ~ 0.15 | hoo_start ~ 0.2816 | hoo_start + 2.0 ~ 0.5631 | hoo_start + 4.0 ~ 0.7509 | mid - 0.5 ~ 0.7509 | mid + 3.5 ~ 0.8447 | hoo_end - 2.5 ~ 0.8447 | hoo_end - 1.5 ~ 0.4693 | hoo_end - 0.5 ~ 0.2816, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {08d7c695-0017-4f77-bc6d-a21a6669eb0c}, !- Handle
  {c5da6b25-3008-4a9a-9ae7-459566984cf3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.1877 | hoo_end + 1.5 ~ 0.15 | hoo_start - 2.0 ~ 0.15 | hoo_start ~ 0.2816 | hoo_start + 2.0 ~ 0.4693 | hoo_start + 4.0 ~ 0.657 | mid - 1.5 ~ 0.657 | mid + 2.5 ~ 0.5631 | hoo_end - 2.5 ~ 0.5631 | hoo_end - 1.5 ~ 0.4693 | hoo_end - 0.5 ~ 0.2816, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {11c0a324-989b-4bdb-bfe3-d9c976f1007d}, !- Handle
  {04af8eb7-49db-4299-8f22-8faa07a12747}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.28999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {eec428f5-8bda-4d23-ab79-23ff1d5dd473}, !- Handle
  {7d289b02-dfd6-46c2-8d09-04001fe3d73d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.03 | 1.5 ~ 0.02 | 2.5 ~ 0.03 | 3.5 ~ 0.02 | 4.5 ~ 0.05 | 5.5 ~ 0.12 | 6.5 ~ 0.13 | 7.5 ~ 0.15 | 8.5 ~ 0.18 | 9.5 ~ 0.21 | 10.5 ~ 0.26 | 11.5 ~ 0.29 | 12.5 ~ 0.27 | 13.5 ~ 0.25 | 14.5 ~ 0.23 | 15.0 ~ 0.23 | 17.0 ~ 0.26 | 17.5 ~ 0.26 | 18.5 ~ 0.24 | 19.5 ~ 0.22 | 20.5 ~ 0.2 | 21.5 ~ 0.18 | 22.5 ~ 0.09 | 23.5 ~ 0.03, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fa115515-f18c-4327-983a-c596c33790be}, !- Handle
  {7147f37a-6d87-4862-84d7-75c868beefca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.03 | hoo_end + 1.5 ~ 0.02 | hoo_end + 2.5 ~ 0.03 | hoo_start - 3.5 ~ 0.02 | hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.12 | hoo_start - 0.5 ~ 0.13 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.18 | hoo_start + 2.5 ~ 0.21 | hoo_start + 3.5 ~ 0.26 | mid - 4.0 ~ 0.29 | mid - 3.0 ~ 0.27 | mid - 2.0 ~ 0.25 | mid - 1.0 ~ 0.23 | mid - 0.5 ~ 0.23 | mid + 1.5 ~ 0.26 | mid + 2.0 ~ 0.26 | mid + 3.0 ~ 0.24 | mid + 4.0 ~ 0.22 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.18 | hoo_end - 1.5 ~ 0.09 | hoo_end - 0.5 ~ 0.03, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {18c07c7d-0ee2-4835-be88-907100aaa783}, !- Handle
  {bba74e5c-f80a-46cd-b691-44490aa01673}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {f7321f54-6a43-4ea4-85aa-b0b185a73d08}, !- Handle
  {353ce0df-b720-441b-83b9-cc7706227954}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.7 | mid - 1.0 ~ 0.4 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.5 | mid + 3.0 ~ 0.8 | hoo_end - 3.5 ~ 0.8 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {26e3be40-99ae-4578-8fad-2e3c5c4e2814}, !- Handle
  {7c277b71-f675-4a06-8940-1526061bf266}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.35 | mid ~ 0.3 | mid + 2.0 ~ 0.3 | mid + 3.0 ~ 0.7 | mid + 4.0 ~ 0.9 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.65 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {5cc7231c-1154-4dff-8bdf-3dd7bd61646f}, !- Handle
  {0d0b1b35-8535-42d8-a59d-f815b35056c0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.3 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.3 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.35 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.65 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.35 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cf63b6fd-8483-4d96-95e9-df3c2558857d}, !- Handle
  {02af3a3c-1653-41a7-b3a3-2203a329a19d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {33805b1a-cc88-4190-bd60-5bce00f99e35}, !- Handle
  {9a82cfc5-ef5b-4127-ab63-21ed5156ccb5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cced5ce0-9d9a-4800-8511-7d38978d942b}, !- Handle
  {8783c04a-8675-48aa-a617-ad9167ee518c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.123345,                               !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.74007000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {879f2427-4943-4e5b-bd38-7b7697a8b4f9}, !- Handle
  {41fbd384-a029-4e7e-be88-b029ceb32fad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.123345 | hoo_end + 1.5 ~ 0.15 | hoo_start - 2.5 ~ 0.15 | hoo_start - 1.5 ~ 0.16446 | hoo_start - 0.5 ~ 0.32892 | hoo_start ~ 0.32892 | hoo_start + 2.0 ~ 0.49338 | hoo_start + 4.0 ~ 0.74007 | hoo_end - 2.5 ~ 0.74007 | hoo_end - 1.5 ~ 0.41115 | hoo_end - 0.5 ~ 0.24669, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {06300528-bd70-4dea-adfe-077484f9769f}, !- Handle
  {7aa18e6b-9728-45d5-8c29-91452c59dc64}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.16446 | hoo_end + 1.5 ~ 0.15 | hoo_start - 2.0 ~ 0.15 | hoo_start ~ 0.24669 | hoo_start + 2.0 ~ 0.49338 | hoo_start + 4.0 ~ 0.65784 | mid - 0.5 ~ 0.65784 | mid + 3.5 ~ 0.74007 | hoo_end - 2.5 ~ 0.74007 | hoo_end - 1.5 ~ 0.41115 | hoo_end - 0.5 ~ 0.24669, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {99053f49-abf8-4dcc-8297-98da36dc9224}, !- Handle
  {001b048a-0b76-4f15-ba18-ca57ffb9fba2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.16446 | hoo_end + 1.5 ~ 0.15 | hoo_start - 2.0 ~ 0.15 | hoo_start ~ 0.24669 | hoo_start + 2.0 ~ 0.41115 | hoo_start + 4.0 ~ 0.57561 | mid - 1.5 ~ 0.57561 | mid + 2.5 ~ 0.49338 | hoo_end - 2.5 ~ 0.49338 | hoo_end - 1.5 ~ 0.41115 | hoo_end - 0.5 ~ 0.24669, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3f12f981-03e4-47e6-a1dd-9c8cb738d05c}, !- Handle
  {e96d9558-c203-442d-a26f-ee710689715b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.28999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {f0ebb640-c08f-4130-b891-bbbcce6e247e}, !- Handle
  {612b481e-9362-4103-9f4b-1b01ae0273ba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.03 | 1.5 ~ 0.02 | 2.5 ~ 0.03 | 3.5 ~ 0.02 | 4.5 ~ 0.05 | 5.5 ~ 0.12 | 6.5 ~ 0.13 | 7.5 ~ 0.15 | 8.5 ~ 0.18 | 9.5 ~ 0.21 | 10.5 ~ 0.26 | 11.5 ~ 0.29 | 12.5 ~ 0.27 | 13.5 ~ 0.25 | 14.5 ~ 0.23 | 15.0 ~ 0.23 | 17.0 ~ 0.26 | 17.5 ~ 0.26 | 18.5 ~ 0.24 | 19.5 ~ 0.22 | 20.5 ~ 0.2 | 21.5 ~ 0.18 | 22.5 ~ 0.09 | 23.5 ~ 0.03, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f5ba8713-1b4f-4903-aeb1-7abfd20a0244}, !- Handle
  {1d3dedb2-248b-47bb-81f1-4339ad816cdc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.03 | hoo_end + 1.5 ~ 0.02 | hoo_end + 2.5 ~ 0.03 | hoo_start - 3.5 ~ 0.02 | hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.12 | hoo_start - 0.5 ~ 0.13 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.18 | hoo_start + 2.5 ~ 0.21 | hoo_start + 3.5 ~ 0.26 | mid - 4.0 ~ 0.29 | mid - 3.0 ~ 0.27 | mid - 2.0 ~ 0.25 | mid - 1.0 ~ 0.23 | mid - 0.5 ~ 0.23 | mid + 1.5 ~ 0.26 | mid + 2.0 ~ 0.26 | mid + 3.0 ~ 0.24 | mid + 4.0 ~ 0.22 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.18 | hoo_end - 1.5 ~ 0.09 | hoo_end - 0.5 ~ 0.03, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {23fa758e-d849-4ba0-9d43-026096fa3754}, !- Handle
  {42a0ed60-fcb6-4e71-9179-1e6df80df0ad}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {d1e23b05-58b8-47fc-9fa4-96cd8be3600f}, !- Handle
  {f95273f9-7720-4b12-8d0a-b73cc6457448}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {83c57287-9b04-4d50-8dda-051685fe9d2f}, !- Handle
  {a306275f-fbf0-4c19-83f4-744e882ea412}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7785b0e8-c368-4a99-91df-e72e80710789}, !- Handle
  {9d43c03b-18d3-4ba6-b074-087a950ec79f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {14f9a6c5-0d11-4d23-a612-c25cb60fe027}, !- Handle
  {3247625c-0b81-4c9b-ab55-044aa5fcc56a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4.0 ~ val_clg ~ val_flr | 24.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d2d06233-27e2-42fb-a1f7-b644b96a6166}, !- Handle
  {7021918d-662f-449b-a33f-d81c27e6ef5e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8ca3f44a-431c-4a1c-9637-025b4b61ccba}, !- Handle
  {b60061f2-7414-4a10-a6de-dc3c7bece32c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:AdditionalProperties,
  {545020ca-0fd1-4b06-9b98-aed6ffc3ae51}, !- Handle
  {2a916dd1-d215-4505-95ef-3995331d1455}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {86e32fb4-79af-45bf-af3a-9392b1de1fde}, !- Handle
  {61f04196-5df1-4461-a472-895c789c29f3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_start - 3.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {57971dd1-13b8-41fa-a805-f0a0cd1e4b21}, !- Handle
  {b9c4192a-d68a-487c-976c-4c8c5fe079b0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {c33563aa-22bd-45d3-9209-6036f71defd6}, !- Handle
  {53eb391d-c04d-4453-9bd4-2590516218e5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {31bb6656-5acf-4cee-b0c1-50c232c26ee3}, !- Handle
  {ece40625-4ae1-4098-b92f-126fabee43b0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_flr ~ val_clg | hoo_start - 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2fb0cf00-75e8-4a88-94d2-b0e5d52575c6}, !- Handle
  {c133cff8-3e75-4752-8aeb-4897bb7eb003}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.93371031750929101;                    !- Feature Value 3

OS:AdditionalProperties,
  {5e6334b6-1934-409b-905c-3a6c050060b4}, !- Handle
  {c2f759a4-2811-4a8e-94d0-841c06dc2fc7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {adf21451-b41a-4ba3-bfd5-d98c06f00f49}, !- Handle
  {5052661a-a8ba-4da0-a3ef-a49d3200fc13}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_start - 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5c07bff3-2de6-47fa-8a39-67ea8f5f9faa}, !- Handle
  {ce414e67-194c-4b58-a220-258452607f9d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {079608ad-da98-4a89-a1c6-df3f4240a99c}, !- Handle
  {ba79103e-8482-40dd-a612-8f518cc8915e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {03eeda88-01b5-4317-9042-519b8107fc3f}, !- Handle
  {4480967b-199e-4d36-9b2f-782d79ffd8ad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1ca59b07-3458-40bf-9a28-6ad49fe6ed0f}, !- Handle
  {1c8b3bfe-c898-4e75-b1b1-85dc5d691a31}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {dfae042f-8d3c-4ec9-9e61-bb39eaf3d5d0}, !- Handle
  {5a9f15d2-3785-4de7-918f-e4cd9c12e117}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.15 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.45 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.45 | mid - 1.0 ~ 0.4 | mid ~ 0.4 | mid + 1.0 ~ 0.35 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.55 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {cc300669-f5c6-45c2-ac16-017671e72ccf}, !- Handle
  {8c9404e3-7202-48cd-852f-f48e4a77d017}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.55 | hoo_start + 2.5 ~ 0.45 | hoo_start + 3.5 ~ 0.4 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.4 | mid - 2.0 ~ 0.35 | mid - 1.0 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.6 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.45 | hoo_end - 0.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {27942e59-52ea-4737-9fc9-51cdbec46562}, !- Handle
  {4ebb30bc-789e-4ae7-b7f9-d3ed10bb417e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start + 1.0 ~ 0.15 | hoo_start + 2.0 ~ 0.15 | hoo_start + 4.0 ~ 0.5 | mid - 2.5 ~ 0.4 | mid - 0.5 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.5 | mid + 4.0 ~ 0.5 | hoo_end - 3.5 ~ 0.4 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {139f83c2-93f6-404c-a033-91fb16f72d01}, !- Handle
  autogen RestaurantSitDown ACTIVITY_SCH 0, !- Name
  {02af3a3c-1653-41a7-b3a3-2203a329a19d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1a2db73-212b-491c-99ce-cf9836150c5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {a1a2db73-212b-491c-99ce-cf9836150c5a}, !- Handle
  autogen RestaurantSitDown ACTIVITY_SCH 0_day_sch, !- Name
  {c95beba5-113e-4481-85d7-f1ac3d7aa9a8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {2eaa367e-d318-4906-afa4-fb72d4e8289b}, !- Handle
  {a1a2db73-212b-491c-99ce-cf9836150c5a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1740e9eb-2bd8-463a-b018-7d40b1d6faae}, !- Handle
  autogen RestaurantSitDown ACTIVITY_SCH 1, !- Name
  {02af3a3c-1653-41a7-b3a3-2203a329a19d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6a5bb7c-abc0-420c-8970-8198fe551d12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {f6a5bb7c-abc0-420c-8970-8198fe551d12}, !- Handle
  autogen RestaurantSitDown ACTIVITY_SCH 1_day_sch, !- Name
  {c95beba5-113e-4481-85d7-f1ac3d7aa9a8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {9ca61940-1fb0-46ae-8e58-d6218262aba3}, !- Handle
  {f6a5bb7c-abc0-420c-8970-8198fe551d12}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
