  7.27422289429801, 3.61912153293123, 10.8, !- X,Y,Z Vertex 1 {m}
  7.27422289429801, 3.61912153293123, 7.2, !- X,Y,Z Vertex 2 {m}
  40.3388873116924, 15.4690713160548, 7.2, !- X,Y,Z Vertex 3 {m}
  40.3388873116924, 15.4690713160548, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {397f4bae-044d-49fa-8384-1b4cf9c4ed2e}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  {ef710f59-8e96-4ea7-8fed-23860d2db593}, !- Construction Name
  {738872ea-7b66-4df7-8517-6d33d56154dd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.61911859846928, 13.719331199192, 10.8, !- X,Y,Z Vertex 1 {m}
  3.61911859846928, 13.719331199192, 7.2, !- X,Y,Z Vertex 2 {m}
  7.27422289429801, 3.61912153293123, 7.2, !- X,Y,Z Vertex 3 {m}
  7.27422289429801, 3.61912153293123, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {957ae09d-d74b-4d46-8092-b4ffb2100b99}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {ef710f59-8e96-4ea7-8fed-23860d2db593}, !- Construction Name
  {738872ea-7b66-4df7-8517-6d33d56154dd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.683722293551, 25.5692268471078, 10.8, !- X,Y,Z Vertex 1 {m}
  36.683722293551, 25.5692268471078, 7.2, !- X,Y,Z Vertex 2 {m}
  3.61911859846928, 13.719331199192, 7.2, !- X,Y,Z Vertex 3 {m}
  3.61911859846928, 13.719331199192, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8160c174-ca4e-4129-84b1-6a5baf7bff9f}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {ef710f59-8e96-4ea7-8fed-23860d2db593}, !- Construction Name
  {738872ea-7b66-4df7-8517-6d33d56154dd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.3388873116924, 15.4690713160548, 10.8, !- X,Y,Z Vertex 1 {m}
  40.3388873116924, 15.4690713160548, 7.2, !- X,Y,Z Vertex 2 {m}
  36.683722293551, 25.5692268471078, 7.2, !- X,Y,Z Vertex 3 {m}
  36.683722293551, 25.5692268471078, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf4bca01-97fc-4ca6-950a-e3f46db1b256}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {738872ea-7b66-4df7-8517-6d33d56154dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.683722293551, 25.5692268471078, 10.8, !- X,Y,Z Vertex 1 {m}
  3.61911859846928, 13.719331199192, 10.8, !- X,Y,Z Vertex 2 {m}
  7.27422289429801, 3.61912153293123, 10.8, !- X,Y,Z Vertex 3 {m}
  40.3388873116924, 15.4690713160548, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8c3998d4-3db7-4668-83c4-086dfa9d5cfc}, !- Handle
  Building Story 3 Space 1,               !- Name
  {e49427ac-1efd-4425-9b12-d1c19366173d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {925165d5-8e70-4de2-a61d-5b3329783b09}, !- Building Story Name
  {816aba63-a3aa-48f9-ab12-2ba8f6d20041}; !- Thermal Zone Name

OS:Surface,
  {28b0c9fd-c01f-433a-b0a1-8ea267ca35a8}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {4950e8da-3ec0-4ef4-99ab-a2117e42f6d3}, !- Construction Name
  {8c3998d4-3db7-4668-83c4-086dfa9d5cfc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9580113335188, 13.7655627852165, 7.2, !- X,Y,Z Vertex 1 {m}
  5.57070429467647, 2.25046159840758e-06, 7.2, !- X,Y,Z Vertex 2 {m}
  7.27422289429801, 3.61912153293123, 7.2, !- X,Y,Z Vertex 3 {m}
  40.3388873116924, 15.4690713160548, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {799c4f53-4983-4791-93f9-df5680cb78ec}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c3998d4-3db7-4668-83c4-086dfa9d5cfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57070429467647, 2.25046159840758e-06, 10.8, !- X,Y,Z Vertex 1 {m}
  5.57070429467647, 2.25046159840758e-06, 7.2, !- X,Y,Z Vertex 2 {m}
  43.9580113335188, 13.7655627852165, 7.2, !- X,Y,Z Vertex 3 {m}
  43.9580113335188, 13.7655627852165, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0170c4cd-5ed4-44c5-b2f4-133e74ba8df2}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {ef710f59-8e96-4ea7-8fed-23860d2db593}, !- Construction Name
  {8c3998d4-3db7-4668-83c4-086dfa9d5cfc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.27422289429801, 3.61912153293123, 10.8, !- X,Y,Z Vertex 1 {m}
  7.27422289429801, 3.61912153293123, 7.2, !- X,Y,Z Vertex 2 {m}
  5.57070429467647, 2.25046159840758e-06, 7.2, !- X,Y,Z Vertex 3 {m}
  5.57070429467647, 2.25046159840758e-06, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16e8a3a3-1c5d-415f-8bd9-be07f7499897}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  {ef710f59-8e96-4ea7-8fed-23860d2db593}, !- Construction Name
  {8c3998d4-3db7-4668-83c4-086dfa9d5cfc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.3388873116924, 15.4690713160548, 10.8, !- X,Y,Z Vertex 1 {m}
  40.3388873116924, 15.4690713160548, 7.2, !- X,Y,Z Vertex 2 {m}
  7.27422289429801, 3.61912153293123, 7.2, !- X,Y,Z Vertex 3 {m}
  7.27422289429801, 3.61912153293123, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eed4fa3-2759-401a-aa88-f8057b895ba9}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  {ef710f59-8e96-4ea7-8fed-23860d2db593}, !- Construction Name
  {8c3998d4-3db7-4668-83c4-086dfa9d5cfc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9580113335188, 13.7655627852165, 10.8, !- X,Y,Z Vertex 1 {m}
  43.9580113335188, 13.7655627852165, 7.2, !- X,Y,Z Vertex 2 {m}
  40.3388873116924, 15.4690713160548, 7.2, !- X,Y,Z Vertex 3 {m}
  40.3388873116924, 15.4690713160548, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bf622a6-d783-43c1-b018-2a23486de25f}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c3998d4-3db7-4668-83c4-086dfa9d5cfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.3388873116924, 15.4690713160548, 10.8, !- X,Y,Z Vertex 1 {m}
  7.27422289429801, 3.61912153293123, 10.8, !- X,Y,Z Vertex 2 {m}
  5.57070429467647, 2.25046159840758e-06, 10.8, !- X,Y,Z Vertex 3 {m}
  43.9580113335188, 13.7655627852165, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {53d058e2-ce60-406e-ac1e-08a557ade54f}, !- Handle
  Building Story 3 Space 2,               !- Name
  {e49427ac-1efd-4425-9b12-d1c19366173d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {925165d5-8e70-4de2-a61d-5b3329783b09}, !- Building Story Name
  {9720f692-f2f9-4ac2-895a-2ad369ff7584}; !- Thermal Zone Name

OS:Surface,
  {5e7b512e-1115-483d-8dd4-8cbb82729001}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {4950e8da-3ec0-4ef4-99ab-a2117e42f6d3}, !- Construction Name
  {53d058e2-ce60-406e-ac1e-08a557ade54f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57070429467647, 2.25046159840758e-06, 7.2, !- X,Y,Z Vertex 1 {m}
  4.15951717513963e-11, 15.4228512520574, 7.2, !- X,Y,Z Vertex 2 {m}
  3.61911859846928, 13.719331199192, 7.2, !- X,Y,Z Vertex 3 {m}
  7.27422289429801, 3.61912153293123, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de754de1-2a49-4ed7-96ef-11494ad21885}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d058e2-ce60-406e-ac1e-08a557ade54f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.15951717513963e-11, 15.4228512520574, 10.8, !- X,Y,Z Vertex 1 {m}
  4.15951717513963e-11, 15.4228512520574, 7.2, !- X,Y,Z Vertex 2 {m}
  5.57070429467647, 2.25046159840758e-06, 7.2, !- X,Y,Z Vertex 3 {m}
  5.57070429467647, 2.25046159840758e-06, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e33a376-50f3-4130-84d0-3c21d958d96d}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  {ef710f59-8e96-4ea7-8fed-23860d2db593}, !- Construction Name
  {53d058e2-ce60-406e-ac1e-08a557ade54f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.61911859846928, 13.719331199192, 10.8, !- X,Y,Z Vertex 1 {m}
  3.61911859846928, 13.719331199192, 7.2, !- X,Y,Z Vertex 2 {m}
  4.15951717513963e-11, 15.4228512520574, 7.2, !- X,Y,Z Vertex 3 {m}
  4.15951717513963e-11, 15.4228512520574, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10dcd969-40fe-40d2-b5ab-d4cdc9a2061b}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {ef710f59-8e96-4ea7-8fed-23860d2db593}, !- Construction Name
  {53d058e2-ce60-406e-ac1e-08a557ade54f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.27422289429801, 3.61912153293123, 10.8, !- X,Y,Z Vertex 1 {m}
  7.27422289429801, 3.61912153293123, 7.2, !- X,Y,Z Vertex 2 {m}
  3.61911859846928, 13.719331199192, 7.2, !- X,Y,Z Vertex 3 {m}
  3.61911859846928, 13.719331199192, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b90b0f4-5e41-4676-a7ee-61b8e6af041e}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {ef710f59-8e96-4ea7-8fed-23860d2db593}, !- Construction Name
  {53d058e2-ce60-406e-ac1e-08a557ade54f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57070429467647, 2.25046159840758e-06, 10.8, !- X,Y,Z Vertex 1 {m}
  5.57070429467647, 2.25046159840758e-06, 7.2, !- X,Y,Z Vertex 2 {m}
  7.27422289429801, 3.61912153293123, 7.2, !- X,Y,Z Vertex 3 {m}
  7.27422289429801, 3.61912153293123, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21373420-641a-417b-a111-43ca94c8604f}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53d058e2-ce60-406e-ac1e-08a557ade54f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.27422289429801, 3.61912153293123, 10.8, !- X,Y,Z Vertex 1 {m}
  3.61911859846928, 13.719331199192, 10.8, !- X,Y,Z Vertex 2 {m}
  4.15951717513963e-11, 15.4228512520574, 10.8, !- X,Y,Z Vertex 3 {m}
  5.57070429467647, 2.25046159840758e-06, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {afd91d0c-96b9-4832-a521-f903b104620a}, !- Handle
  Building Story 3 Space 3,               !- Name
  {e49427ac-1efd-4425-9b12-d1c19366173d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {925165d5-8e70-4de2-a61d-5b3329783b09}, !- Building Story Name
  {abe9d4fd-371c-4598-b498-fd70c3d06937}; !- Thermal Zone Name

OS:Surface,
  {603a4c6e-b257-4ad0-ad22-587d3e3a7e29}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {4950e8da-3ec0-4ef4-99ab-a2117e42f6d3}, !- Construction Name
  {afd91d0c-96b9-4832-a521-f903b104620a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.15951717513963e-11, 15.4228512520574, 7.2, !- X,Y,Z Vertex 1 {m}
  38.3872322776353, 29.1883501848963, 7.2, !- X,Y,Z Vertex 2 {m}
  36.683722293551, 25.5692268471078, 7.2, !- X,Y,Z Vertex 3 {m}
  3.61911859846928, 13.719331199192, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6839c50b-fee2-4a93-8442-2b5104cd6a8a}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afd91d0c-96b9-4832-a521-f903b104620a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.3872322776353, 29.1883501848963, 10.8, !- X,Y,Z Vertex 1 {m}
  38.3872322776353, 29.1883501848963, 7.2, !- X,Y,Z Vertex 2 {m}
  4.15951717513963e-11, 15.4228512520574, 7.2, !- X,Y,Z Vertex 3 {m}
  4.15951717513963e-11, 15.4228512520574, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {035479ce-ca7e-42be-a324-e295b0bf95c5}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  {ef710f59-8e96-4ea7-8fed-23860d2db593}, !- Construction Name
  {afd91d0c-96b9-4832-a521-f903b104620a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.683722293551, 25.5692268471078, 10.8, !- X,Y,Z Vertex 1 {m}
  36.683722293551, 25.5692268471078, 7.2, !- X,Y,Z Vertex 2 {m}
  38.3872322776353, 29.1883501848963, 7.2, !- X,Y,Z Vertex 3 {m}
  38.3872322776353, 29.1883501848963, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54a65fa8-3ef9-4cb2-8b7d-f559e173ab8a}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  {ef710f59-8e96-4ea7-8fed-23860d2db593}, !- Construction Name
  {afd91d0c-96b9-4832-a521-f903b104620a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.61911859846928, 13.719331199192, 10.8, !- X,Y,Z Vertex 1 {m}
  3.61911859846928, 13.719331199192, 7.2, !- X,Y,Z Vertex 2 {m}
  36.683722293551, 25.5692268471078, 7.2, !- X,Y,Z Vertex 3 {m}
  36.683722293551, 25.5692268471078, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0b1571-d1fb-4784-883a-acd94852cbc3}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  {ef710f59-8e96-4ea7-8fed-23860d2db593}, !- Construction Name
  {afd91d0c-96b9-4832-a521-f903b104620a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.15951717513963e-11, 15.4228512520574, 10.8, !- X,Y,Z Vertex 1 {m}
  4.15951717513963e-11, 15.4228512520574, 7.2, !- X,Y,Z Vertex 2 {m}
  3.61911859846928, 13.719331199192, 7.2, !- X,Y,Z Vertex 3 {m}
  3.61911859846928, 13.719331199192, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ead316f-c4df-4d61-b390-cb01d7190f28}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {afd91d0c-96b9-4832-a521-f903b104620a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.61911859846928, 13.719331199192, 10.8, !- X,Y,Z Vertex 1 {m}
  36.683722293551, 25.5692268471078, 10.8, !- X,Y,Z Vertex 2 {m}
  38.3872322776353, 29.1883501848963, 10.8, !- X,Y,Z Vertex 3 {m}
  4.15951717513963e-11, 15.4228512520574, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2b532bb3-bbc1-4bad-91cb-fe7903a711aa}, !- Handle
  Building Story 3 Space 4,               !- Name
  {e49427ac-1efd-4425-9b12-d1c19366173d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {925165d5-8e70-4de2-a61d-5b3329783b09}, !- Building Story Name
  {7810a082-1d6b-488c-895e-d2ec07115e34}; !- Thermal Zone Name

OS:Surface,
  {be6f9dae-524e-4f98-becb-27ed95631a3d}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {4950e8da-3ec0-4ef4-99ab-a2117e42f6d3}, !- Construction Name
  {2b532bb3-bbc1-4bad-91cb-fe7903a711aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.3872322776353, 29.1883501848963, 7.2, !- X,Y,Z Vertex 1 {m}
  43.9580113335188, 13.7655627852165, 7.2, !- X,Y,Z Vertex 2 {m}
  40.3388873116924, 15.4690713160548, 7.2, !- X,Y,Z Vertex 3 {m}
  36.683722293551, 25.5692268471078, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adfdde1f-2c6d-4bfe-9532-464322d63302}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b532bb3-bbc1-4bad-91cb-fe7903a711aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9580113335188, 13.7655627852165, 10.8, !- X,Y,Z Vertex 1 {m}
  43.9580113335188, 13.7655627852165, 7.2, !- X,Y,Z Vertex 2 {m}
  38.3872322776353, 29.1883501848963, 7.2, !- X,Y,Z Vertex 3 {m}
  38.3872322776353, 29.1883501848963, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064a8da7-17be-4f7d-a116-15ae7235d0cf}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {ef710f59-8e96-4ea7-8fed-23860d2db593}, !- Construction Name
  {2b532bb3-bbc1-4bad-91cb-fe7903a711aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.3388873116924, 15.4690713160548, 10.8, !- X,Y,Z Vertex 1 {m}
  40.3388873116924, 15.4690713160548, 7.2, !- X,Y,Z Vertex 2 {m}
  43.9580113335188, 13.7655627852165, 7.2, !- X,Y,Z Vertex 3 {m}
  43.9580113335188, 13.7655627852165, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd6f3b52-b78f-473c-9f77-223580f61d04}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  {ef710f59-8e96-4ea7-8fed-23860d2db593}, !- Construction Name
  {2b532bb3-bbc1-4bad-91cb-fe7903a711aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.683722293551, 25.5692268471078, 10.8, !- X,Y,Z Vertex 1 {m}
  36.683722293551, 25.5692268471078, 7.2, !- X,Y,Z Vertex 2 {m}
  40.3388873116924, 15.4690713160548, 7.2, !- X,Y,Z Vertex 3 {m}
  40.3388873116924, 15.4690713160548, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7a929f0-0ffd-4d4b-8d60-78f441b7269f}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  {ef710f59-8e96-4ea7-8fed-23860d2db593}, !- Construction Name
  {2b532bb3-bbc1-4bad-91cb-fe7903a711aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.3872322776353, 29.1883501848963, 10.8, !- X,Y,Z Vertex 1 {m}
  38.3872322776353, 29.1883501848963, 7.2, !- X,Y,Z Vertex 2 {m}
  36.683722293551, 25.5692268471078, 7.2, !- X,Y,Z Vertex 3 {m}
  36.683722293551, 25.5692268471078, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e274706-1a4f-42f2-af50-f86b6c61a31a}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b532bb3-bbc1-4bad-91cb-fe7903a711aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.683722293551, 25.5692268471078, 10.8, !- X,Y,Z Vertex 1 {m}
  40.3388873116924, 15.4690713160548, 10.8, !- X,Y,Z Vertex 2 {m}
  43.9580113335188, 13.7655627852165, 10.8, !- X,Y,Z Vertex 3 {m}
  38.3872322776353, 29.1883501848963, 10.8; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {925165d5-8e70-4de2-a61d-5b3329783b09}, !- Handle
  Building Story 3,                       !- Name
  10.8,                                   !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {89a4943f-2d67-4f44-9bd0-0c35b7e007b6}, !- Handle
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d4c5bed-ec21-48f1-9dfe-f1a83b7c004a}, !- Zone Air Inlet Port List
  {c8ba224d-40c3-4eb5-8c5d-519357909d59}, !- Zone Air Exhaust Port List
  {e91f14a5-964a-48b1-8046-984a4b4a9453}, !- Zone Air Node Name
  {3d486afb-3598-479e-a827-5ede5fd545ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {88076c46-142c-48e0-9a4d-b227c0724e53}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00fde96c-d912-4946-8c30-ca12332ec0a5}, !- Handle
  Building Story 3 ThermalZone Zone Air Node, !- Name
  {e91f14a5-964a-48b1-8046-984a4b4a9453}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e91f14a5-964a-48b1-8046-984a4b4a9453}, !- Handle
  {89a4943f-2d67-4f44-9bd0-0c35b7e007b6}, !- Source Object
  11,                                     !- Outlet Port
  {00fde96c-d912-4946-8c30-ca12332ec0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d4c5bed-ec21-48f1-9dfe-f1a83b7c004a}, !- Handle
  {89a4943f-2d67-4f44-9bd0-0c35b7e007b6}, !- HVAC Component
  {03807d9d-40ee-4a3a-83a3-09e5f47d69ff}; !- Port 1

OS:PortList,
  {c8ba224d-40c3-4eb5-8c5d-519357909d59}, !- Handle
  {89a4943f-2d67-4f44-9bd0-0c35b7e007b6}; !- HVAC Component

OS:PortList,
  {3d486afb-3598-479e-a827-5ede5fd545ae}, !- Handle
  {89a4943f-2d67-4f44-9bd0-0c35b7e007b6}, !- HVAC Component
  {beba4bbe-71b5-438d-97a5-be7f88a7738c}; !- Port 1

OS:Sizing:Zone,
  {5f17c2c3-9db9-46d4-bf8e-03964d95e90c}, !- Handle
  {89a4943f-2d67-4f44-9bd0-0c35b7e007b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6b93f6ce-0d0e-4837-adfa-6bc6ee3c5f66}, !- Handle
  Building Story 3 ThermalZone Zone HVAC Equipment List, !- Name
  {89a4943f-2d67-4f44-9bd0-0c35b7e007b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b0e2c17-fe3f-4189-bbb0-bd5d676733ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {816aba63-a3aa-48f9-ab12-2ba8f6d20041}, !- Handle
  Building Story 3 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71313211-e4de-458d-868a-776c5eeb929d}, !- Zone Air Inlet Port List
  {3ef23786-9f22-4638-9e93-c238be7001b3}, !- Zone Air Exhaust Port List
  {4a3fed6e-8f2d-49bc-bf43-5b7f3d07d74b}, !- Zone Air Node Name
  {6b418d72-1d10-4105-bcb8-46f4a8c3db4a}, !- Zone Return Air Port List
  {f2f0e9b8-6e9b-4a84-b38e-0297d117dd58}, !- Primary Daylighting Control Name
  0.288,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {523b6290-f7f8-4b6b-9785-140c52c855a5}, !- Secondary Daylighting Control Name
  0.046,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4257f971-29c8-4e89-ae54-f2a577d3fc75}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1faec708-07b2-48f2-840b-b441496d75e0}, !- Handle
  Building Story 3 ThermalZone 1 Zone Air Node, !- Name
  {4a3fed6e-8f2d-49bc-bf43-5b7f3d07d74b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a3fed6e-8f2d-49bc-bf43-5b7f3d07d74b}, !- Handle
  {816aba63-a3aa-48f9-ab12-2ba8f6d20041}, !- Source Object
  11,                                     !- Outlet Port
  {1faec708-07b2-48f2-840b-b441496d75e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71313211-e4de-458d-868a-776c5eeb929d}, !- Handle
  {816aba63-a3aa-48f9-ab12-2ba8f6d20041}, !- HVAC Component
  {3e7d56eb-a3bb-45c8-8d36-f50d9a3f7a48}; !- Port 1

OS:PortList,
  {3ef23786-9f22-4638-9e93-c238be7001b3}, !- Handle
  {816aba63-a3aa-48f9-ab12-2ba8f6d20041}; !- HVAC Component

OS:PortList,
  {6b418d72-1d10-4105-bcb8-46f4a8c3db4a}, !- Handle
  {816aba63-a3aa-48f9-ab12-2ba8f6d20041}, !- HVAC Component
  {0a41bc02-7ab0-46be-98d5-c83ea7fea833}; !- Port 1

OS:Sizing:Zone,
  {41901269-a6ab-4efa-851b-e1bbd52c7567}, !- Handle
  {816aba63-a3aa-48f9-ab12-2ba8f6d20041}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8f3e4b6f-4c36-439f-bcad-1f9cadd17018}, !- Handle
  Building Story 3 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {816aba63-a3aa-48f9-ab12-2ba8f6d20041}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a776ef9-e3e0-4cd4-aebf-225c93f3330e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {9720f692-f2f9-4ac2-895a-2ad369ff7584}, !- Handle
  Building Story 3 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6ea4a6a-0b7f-45b0-b07a-afa390ea3e1b}, !- Zone Air Inlet Port List
  {8bf42496-0697-4d6c-a241-ad69128a74ac}, !- Zone Air Exhaust Port List
  {f6287535-303a-4f61-b7e6-735abdead6f6}, !- Zone Air Node Name
  {28a57e9d-36b8-4829-9ce7-aa81ba4c037d}, !- Zone Return Air Port List
  {2fb37161-f918-418a-8e4f-fbcb641dadf9}, !- Primary Daylighting Control Name
  0.301,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b4fd512b-3415-4c4b-9303-6bedc2eecc61}, !- Secondary Daylighting Control Name
  0.042,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {986dce4a-4f31-4217-9379-6119edd94260}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a35aa911-be32-4049-9445-a874021b02a7}, !- Handle
  Building Story 3 ThermalZone 2 Zone Air Node, !- Name
  {f6287535-303a-4f61-b7e6-735abdead6f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6287535-303a-4f61-b7e6-735abdead6f6}, !- Handle
  {9720f692-f2f9-4ac2-895a-2ad369ff7584}, !- Source Object
  11,                                     !- Outlet Port
  {a35aa911-be32-4049-9445-a874021b02a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6ea4a6a-0b7f-45b0-b07a-afa390ea3e1b}, !- Handle
  {9720f692-f2f9-4ac2-895a-2ad369ff7584}, !- HVAC Component
  {8e01f423-ae43-45a3-bafb-2b5d17b95998}; !- Port 1

OS:PortList,
  {8bf42496-0697-4d6c-a241-ad69128a74ac}, !- Handle
  {9720f692-f2f9-4ac2-895a-2ad369ff7584}; !- HVAC Component

OS:PortList,
  {28a57e9d-36b8-4829-9ce7-aa81ba4c037d}, !- Handle
  {9720f692-f2f9-4ac2-895a-2ad369ff7584}, !- HVAC Component
  {8f359b4d-a968-4e7b-b197-e2638e508391}; !- Port 1

OS:Sizing:Zone,
  {5a745b58-3465-4ea5-ac5d-4e9b9e0d5c96}, !- Handle
  {9720f692-f2f9-4ac2-895a-2ad369ff7584}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {27e42d8f-214e-4239-9ae0-a29eaaeb0fef}, !- Handle
  Building Story 3 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {9720f692-f2f9-4ac2-895a-2ad369ff7584}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {55f071ac-f060-4db1-b1af-05df3338e633}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {abe9d4fd-371c-4598-b498-fd70c3d06937}, !- Handle
  Building Story 3 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c2120fe-0b8c-4dd0-83e7-e684ca26fb31}, !- Zone Air Inlet Port List
  {5cf68ef5-5354-49c0-a22e-4ea0b161455d}, !- Zone Air Exhaust Port List
  {031b18e2-72ac-4071-b244-3310608606e3}, !- Zone Air Node Name
  {37e19f45-6b93-46e1-9466-6345a208e76e}, !- Zone Return Air Port List
  {3caedbc9-d808-42b4-bd14-0d5a1d276ddd}, !- Primary Daylighting Control Name
  0.288,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {9f72f679-887d-43a0-85a1-2e0868a0ec31}, !- Secondary Daylighting Control Name
  0.046,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8e8c5fd-1352-487a-a833-5c49d8884916}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c981856f-f36a-4872-a371-18b4281e3862}, !- Handle
  Building Story 3 ThermalZone 3 Zone Air Node, !- Name
  {031b18e2-72ac-4071-b244-3310608606e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {031b18e2-72ac-4071-b244-3310608606e3}, !- Handle
  {abe9d4fd-371c-4598-b498-fd70c3d06937}, !- Source Object
  11,                                     !- Outlet Port
  {c981856f-f36a-4872-a371-18b4281e3862}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c2120fe-0b8c-4dd0-83e7-e684ca26fb31}, !- Handle
  {abe9d4fd-371c-4598-b498-fd70c3d06937}, !- HVAC Component
  {935dfaed-7a47-4a68-a20d-d4030300c37d}; !- Port 1

OS:PortList,
  {5cf68ef5-5354-49c0-a22e-4ea0b161455d}, !- Handle
  {abe9d4fd-371c-4598-b498-fd70c3d06937}; !- HVAC Component

OS:PortList,
  {37e19f45-6b93-46e1-9466-6345a208e76e}, !- Handle
  {abe9d4fd-371c-4598-b498-fd70c3d06937}, !- HVAC Component
  {349b317d-ae84-4456-9a15-4edfe8e42f42}; !- Port 1

OS:Sizing:Zone,
  {81966ca2-e12b-4b70-a7b2-73d509b5fdb4}, !- Handle
  {abe9d4fd-371c-4598-b498-fd70c3d06937}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e7dcaf3f-d254-4f0e-a68b-0dbca6ad4c7d}, !- Handle
  Building Story 3 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {abe9d4fd-371c-4598-b498-fd70c3d06937}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0387d29-34c5-4abf-966c-e0de4d3ae3b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {7810a082-1d6b-488c-895e-d2ec07115e34}, !- Handle
  Building Story 3 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bba0001-76a9-4bcd-b9c0-1335c5b3e45c}, !- Zone Air Inlet Port List
  {af3d57c7-6542-40eb-afce-d14d454a34a1}, !- Zone Air Exhaust Port List
  {5be9b7e9-8182-4c9b-9de3-d1ef18835072}, !- Zone Air Node Name
  {8a299118-842f-4d5f-ac23-040c9118fc7c}, !- Zone Return Air Port List
  {d742129e-5ca1-433b-9f38-24c12b5367ad}, !- Primary Daylighting Control Name
  0.301,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {aa8428a2-db47-4013-92fb-524cb3831c38}, !- Secondary Daylighting Control Name
  0.042,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b216a1a-154d-4e0e-9acd-c448237789d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {480a9b98-9e2d-474a-8a98-03bce05d01a2}, !- Handle
  Building Story 3 ThermalZone 4 Zone Air Node, !- Name
  {5be9b7e9-8182-4c9b-9de3-d1ef18835072}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5be9b7e9-8182-4c9b-9de3-d1ef18835072}, !- Handle
  {7810a082-1d6b-488c-895e-d2ec07115e34}, !- Source Object
  11,                                     !- Outlet Port
  {480a9b98-9e2d-474a-8a98-03bce05d01a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bba0001-76a9-4bcd-b9c0-1335c5b3e45c}, !- Handle
  {7810a082-1d6b-488c-895e-d2ec07115e34}, !- HVAC Component
  {6d5351bd-781b-4309-8ea4-ee71703f1375}; !- Port 1

OS:PortList,
  {af3d57c7-6542-40eb-afce-d14d454a34a1}, !- Handle
  {7810a082-1d6b-488c-895e-d2ec07115e34}; !- HVAC Component

OS:PortList,
  {8a299118-842f-4d5f-ac23-040c9118fc7c}, !- Handle
  {7810a082-1d6b-488c-895e-d2ec07115e34}, !- HVAC Component
  {6b15789c-c109-4d13-b74c-c75142c7fa65}; !- Port 1

OS:Sizing:Zone,
  {29509fd0-51ac-4177-9ef0-9fb5ca6f7b08}, !- Handle
  {7810a082-1d6b-488c-895e-d2ec07115e34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {407b4aed-2419-4f8b-ae6c-a53e29d51822}, !- Handle
  Building Story 3 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {7810a082-1d6b-488c-895e-d2ec07115e34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26677ae4-df93-49d5-939a-1e62ab5995f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {541975dc-5ba7-4203-99dd-60c2266b7d60}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b38c9213-1db3-4a24-906c-117d0ed23af9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.59461350955045, 0.00857601533531652, 1.84334701598799, !- X,Y,Z Vertex 1 {m}
  5.59461350955045, 0.00857601533531652, 0.762, !- X,Y,Z Vertex 2 {m}
  43.9341021186448, 13.7569890203428, 0.762, !- X,Y,Z Vertex 3 {m}
  43.9341021186448, 13.7569890203428, 1.84334701598799; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ff068a0-423c-4fd6-8032-7f0637041a7e}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4740792f-60bf-4ff4-a6ca-4786188106ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00862880851921054, 15.3989618472039, 1.84535615472578, !- X,Y,Z Vertex 1 {m}
  0.00862880851921054, 15.3989618472039, 0.762, !- X,Y,Z Vertex 2 {m}
  5.56207548619886, 0.0238916553151416, 0.762, !- X,Y,Z Vertex 3 {m}
  5.56207548619886, 0.0238916553151416, 1.84535615472578; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8277a740-4d9a-48c1-9361-9a50b06c2e10}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fa080461-4abc-4bb5-a21a-1640ff1546a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.3633230558758, 29.1797764392239, 1.84334701900306, !- X,Y,Z Vertex 1 {m}
  38.3633230558758, 29.1797764392239, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0239092218010981, 15.4314249977298, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0239092218010981, 15.4314249977298, 1.84334701900306; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5972e33d-2155-4ed3-9ea1-5c7547f606e0}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41465530-a392-4552-8cc1-1526559916cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.9493823921156, 13.7894521420571, 1.84535616140645, !- X,Y,Z Vertex 1 {m}
  43.9493823921156, 13.7894521420571, 0.762, !- X,Y,Z Vertex 2 {m}
  38.3958612190386, 29.1644608280557, 0.762, !- X,Y,Z Vertex 3 {m}
  38.3958612190386, 29.1644608280557, 1.84535616140645; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b67b46b-8408-4c32-aa55-a9bf00fc4322}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfde1347-5919-4a92-8aea-5368397fc780}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.59461350955045, 0.00857601533531652, 5.44334701598799, !- X,Y,Z Vertex 1 {m}
  5.59461350955045, 0.00857601533531652, 4.362, !- X,Y,Z Vertex 2 {m}
  43.9341021186448, 13.7569890203428, 4.362, !- X,Y,Z Vertex 3 {m}
  43.9341021186448, 13.7569890203428, 5.44334701598799; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d17af66a-4889-4e07-9a04-03506d2671a2}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94b3791-75a2-4149-abfa-c7a649214bbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00862880851921054, 15.3989618472039, 5.44535615472578, !- X,Y,Z Vertex 1 {m}
  0.00862880851921054, 15.3989618472039, 4.362, !- X,Y,Z Vertex 2 {m}
  5.56207548619886, 0.0238916553151416, 4.362, !- X,Y,Z Vertex 3 {m}
  5.56207548619886, 0.0238916553151416, 5.44535615472578; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {332d2b55-48a9-4dfd-8eb8-fda37fc4ecdf}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {815a0224-bef8-4bc8-8f27-90e4d845c1c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.3633230558758, 29.1797764392239, 5.44334701900306, !- X,Y,Z Vertex 1 {m}
  38.3633230558758, 29.1797764392239, 4.362, !- X,Y,Z Vertex 2 {m}
  0.0239092218010981, 15.4314249977298, 4.362, !- X,Y,Z Vertex 3 {m}
  0.0239092218010981, 15.4314249977298, 5.44334701900306; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3cf48ba-9b74-499f-ad59-562928553c83}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {babd507c-6820-4f22-881f-be3751381f8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.9493823921156, 13.7894521420571, 5.44535616140645, !- X,Y,Z Vertex 1 {m}
  43.9493823921156, 13.7894521420571, 4.362, !- X,Y,Z Vertex 2 {m}
  38.3958612190386, 29.1644608280557, 4.362, !- X,Y,Z Vertex 3 {m}
  38.3958612190386, 29.1644608280557, 5.44535616140645; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8143f3e8-53c3-4183-abe5-4effee173b51}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {799c4f53-4983-4791-93f9-df5680cb78ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.59461350955045, 0.00857601533531652, 9.04334701598799, !- X,Y,Z Vertex 1 {m}
  5.59461350955045, 0.00857601533531652, 7.962, !- X,Y,Z Vertex 2 {m}
  43.9341021186448, 13.7569890203428, 7.962, !- X,Y,Z Vertex 3 {m}
  43.9341021186448, 13.7569890203428, 9.04334701598799; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d527ad4-d817-4216-89da-4044c55af979}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de754de1-2a49-4ed7-96ef-11494ad21885}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00862880851920876, 15.3989618472039, 9.04535615472578, !- X,Y,Z Vertex 1 {m}
  0.00862880851920876, 15.3989618472039, 7.962, !- X,Y,Z Vertex 2 {m}
  5.56207548619886, 0.0238916553151416, 7.962, !- X,Y,Z Vertex 3 {m}
  5.56207548619886, 0.0238916553151416, 9.04535615472578; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85c8a6c7-0250-4270-9330-1ccb5c79da42}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6839c50b-fee2-4a93-8442-2b5104cd6a8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.3633230558758, 29.1797764392239, 9.04334701900306, !- X,Y,Z Vertex 1 {m}
  38.3633230558758, 29.1797764392239, 7.962, !- X,Y,Z Vertex 2 {m}
  0.0239092218010981, 15.4314249977298, 7.962, !- X,Y,Z Vertex 3 {m}
  0.0239092218010981, 15.4314249977298, 9.04334701900306; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54e0f45f-5efe-45d1-9760-b0db64d20e15}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {adfdde1f-2c6d-4bfe-9532-464322d63302}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.9493823921156, 13.7894521420571, 9.04535616140645, !- X,Y,Z Vertex 1 {m}
  43.9493823921156, 13.7894521420571, 7.962, !- X,Y,Z Vertex 2 {m}
  38.3958612190385, 29.1644608280557, 7.962, !- X,Y,Z Vertex 3 {m}
  38.3958612190385, 29.1644608280557, 9.04535616140645; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ce583489-d789-4ace-bfa8-7749b79dbbb5}, !- Handle
  Building mall_1 Space,                  !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {3fb4da3c-6da1-4747-b593-27c90f894a1e}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {ce583489-d789-4ace-bfa8-7749b79dbbb5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.1555005364707, -63.7543465674645, 0, !- X,Y,Z Vertex 1 {m}
  -94.8970788313326, -86.2523588349806, 0, !- X,Y,Z Vertex 2 {m}
  -115.767941628634, -28.4672157237289, 0, !- X,Y,Z Vertex 3 {m}
  -53.0268211522024, -5.96958064369976, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e99c1ddf-b86a-4f19-a4fb-d3db3298c407}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {ce583489-d789-4ace-bfa8-7749b79dbbb5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -94.8970788313326, -86.2523588349806, 6, !- X,Y,Z Vertex 1 {m}
  -94.8970788313326, -86.2523588349806, 0, !- X,Y,Z Vertex 2 {m}
  -32.1555005364707, -63.7543465674645, 0, !- X,Y,Z Vertex 3 {m}
  -32.1555005364707, -63.7543465674645, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {85f15dd8-a2d8-416a-8527-3aaf302f21b3}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {ce583489-d789-4ace-bfa8-7749b79dbbb5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -115.767941628634, -28.4672157237289, 6, !- X,Y,Z Vertex 1 {m}
  -115.767941628634, -28.4672157237289, 0, !- X,Y,Z Vertex 2 {m}
  -94.8970788313326, -86.2523588349806, 0, !- X,Y,Z Vertex 3 {m}
  -94.8970788313326, -86.2523588349806, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4aef3d69-69af-400a-a8ae-ea0db7e1e172}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {ce583489-d789-4ace-bfa8-7749b79dbbb5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -53.0268211522024, -5.96958064369976, 6, !- X,Y,Z Vertex 1 {m}
  -53.0268211522024, -5.96958064369976, 0, !- X,Y,Z Vertex 2 {m}
  -115.767941628634, -28.4672157237289, 0, !- X,Y,Z Vertex 3 {m}
  -115.767941628634, -28.4672157237289, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e07bc340-bee7-49ee-ad13-5d3faf35f46f}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {ce583489-d789-4ace-bfa8-7749b79dbbb5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.1555005364707, -63.7543465674645, 6, !- X,Y,Z Vertex 1 {m}
  -32.1555005364707, -63.7543465674645, 0, !- X,Y,Z Vertex 2 {m}
  -53.0268211522024, -5.96958064369976, 0, !- X,Y,Z Vertex 3 {m}
  -53.0268211522024, -5.96958064369976, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {05110f11-decb-4061-8ac3-b6ec05d6abb2}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {ce583489-d789-4ace-bfa8-7749b79dbbb5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -53.0268211522024, -5.96958064369976, 6, !- X,Y,Z Vertex 1 {m}
  -115.767941628634, -28.4672157237289, 6, !- X,Y,Z Vertex 2 {m}
  -94.8970788313326, -86.2523588349806, 6, !- X,Y,Z Vertex 3 {m}
  -32.1555005364707, -63.7543465674645, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cccf5164-765f-4f03-b810-d265b039e961}, !- Handle
  Building hotel_1 Space,                 !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {84415ff2-7c95-47f1-8be0-f15c8ba111ab}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {cccf5164-765f-4f03-b810-d265b039e961}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  124.519963009277, 7.54748933659172, 0,  !- X,Y,Z Vertex 1 {m}
  112.93238520682, 39.626747018865, 0,    !- X,Y,Z Vertex 2 {m}
  75.1809585121061, 25.3919629887348, 0,  !- X,Y,Z Vertex 3 {m}
  69.8329520957913, 40.1977904495442, 0,  !- X,Y,Z Vertex 4 {m}
  133.679023851741, 62.8613125601476, 0,  !- X,Y,Z Vertex 5 {m}
  150.31771341671, 16.7989526281091, 0;   !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {16259135-ec7f-4be4-bf20-fd4cf2358f5a}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {cccf5164-765f-4f03-b810-d265b039e961}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  112.93238520682, 39.626747018865, 18,   !- X,Y,Z Vertex 1 {m}
  112.93238520682, 39.626747018865, 0,    !- X,Y,Z Vertex 2 {m}
  124.519963009277, 7.54748933659172, 0,  !- X,Y,Z Vertex 3 {m}
  124.519963009277, 7.54748933659172, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6c57f276-1c06-46da-9fcb-14c925032fad}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {cccf5164-765f-4f03-b810-d265b039e961}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  75.1809585121061, 25.3919629887348, 18, !- X,Y,Z Vertex 1 {m}
  75.1809585121061, 25.3919629887348, 0,  !- X,Y,Z Vertex 2 {m}
  112.93238520682, 39.626747018865, 0,    !- X,Y,Z Vertex 3 {m}
  112.93238520682, 39.626747018865, 18;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {743002bb-4323-4d28-98ff-1b35b9e6dfe0}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {cccf5164-765f-4f03-b810-d265b039e961}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  69.8329520957913, 40.1977904495442, 18, !- X,Y,Z Vertex 1 {m}
  69.8329520957913, 40.1977904495442, 0,  !- X,Y,Z Vertex 2 {m}
  75.1809585121061, 25.3919629887348, 0,  !- X,Y,Z Vertex 3 {m}
  75.1809585121061, 25.3919629887348, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {52f45457-7b83-4987-a177-6422645733a6}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {cccf5164-765f-4f03-b810-d265b039e961}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  133.679023851741, 62.8613125601476, 18, !- X,Y,Z Vertex 1 {m}
  133.679023851741, 62.8613125601476, 0,  !- X,Y,Z Vertex 2 {m}
  69.8329520957913, 40.1977904495442, 0,  !- X,Y,Z Vertex 3 {m}
  69.8329520957913, 40.1977904495442, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {795877c7-3f90-4a92-a880-2a2aaad44fa9}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {cccf5164-765f-4f03-b810-d265b039e961}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  150.31771341671, 16.7989526281091, 18,  !- X,Y,Z Vertex 1 {m}
  150.31771341671, 16.7989526281091, 0,   !- X,Y,Z Vertex 2 {m}
  133.679023851741, 62.8613125601476, 0,  !- X,Y,Z Vertex 3 {m}
  133.679023851741, 62.8613125601476, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {32b20d33-57ab-441c-8dea-8139bae17185}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {cccf5164-765f-4f03-b810-d265b039e961}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  124.519963009277, 7.54748933659172, 18, !- X,Y,Z Vertex 1 {m}
  124.519963009277, 7.54748933659172, 0,  !- X,Y,Z Vertex 2 {m}
  150.31771341671, 16.7989526281091, 0,   !- X,Y,Z Vertex 3 {m}
  150.31771341671, 16.7989526281091, 18;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {eab69404-4b8b-4503-8f96-be79e9ebc3ca}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {cccf5164-765f-4f03-b810-d265b039e961}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  150.31771341671, 16.7989526281091, 18,  !- X,Y,Z Vertex 1 {m}
  133.679023851741, 62.8613125601476, 18, !- X,Y,Z Vertex 2 {m}
  69.8329520957913, 40.1977904495442, 18, !- X,Y,Z Vertex 3 {m}
  75.1809585121061, 25.3919629887348, 18, !- X,Y,Z Vertex 4 {m}
  112.93238520682, 39.626747018865, 18,   !- X,Y,Z Vertex 5 {m}
  124.519963009277, 7.54748933659172, 18; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {a324f664-1f8a-425e-b877-b1cd6d69796a}, !- Handle
  Building office_2 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {de3183cc-f4e3-4535-9ff7-716d42139f32}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {a324f664-1f8a-425e-b877-b1cd6d69796a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.38651902450451, -27.2420580384959, 18, !- X,Y,Z Vertex 1 {m}
  5.38651902450451, -27.2420580384959, 0, !- X,Y,Z Vertex 2 {m}
  -8.72593816636414, 11.82925529486, 0,   !- X,Y,Z Vertex 3 {m}
  -8.72593816636414, 11.82925529486, 18;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {73112b67-f74a-425e-9d7d-af3604434a66}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {a324f664-1f8a-425e-b877-b1cd6d69796a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.38651902450451, -27.2420580384959, 0, !- X,Y,Z Vertex 1 {m}
  -14.2200380588732, -34.2728101990559, 0, !- X,Y,Z Vertex 2 {m}
  -28.332398514068, 4.79858283006518, 0,  !- X,Y,Z Vertex 3 {m}
  -8.72593816636414, 11.82925529486, 0;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7b71e415-eb92-4897-affb-6eb8dddff193}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {a324f664-1f8a-425e-b877-b1cd6d69796a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.2200380588732, -34.2728101990559, 18, !- X,Y,Z Vertex 1 {m}
  -14.2200380588732, -34.2728101990559, 0, !- X,Y,Z Vertex 2 {m}
  5.38651902450451, -27.2420580384959, 0, !- X,Y,Z Vertex 3 {m}
  5.38651902450451, -27.2420580384959, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {01863c02-4989-47c3-b819-fc9c33f2074d}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {a324f664-1f8a-425e-b877-b1cd6d69796a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.332398514068, 4.79858283006518, 18, !- X,Y,Z Vertex 1 {m}
  -28.332398514068, 4.79858283006518, 0,  !- X,Y,Z Vertex 2 {m}
  -14.2200380588732, -34.2728101990559, 0, !- X,Y,Z Vertex 3 {m}
  -14.2200380588732, -34.2728101990559, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {135a454f-eb83-4b80-a49a-715728fc6205}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {a324f664-1f8a-425e-b877-b1cd6d69796a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.72593816636414, 11.82925529486, 18,  !- X,Y,Z Vertex 1 {m}
  -8.72593816636414, 11.82925529486, 0,   !- X,Y,Z Vertex 2 {m}
  -28.332398514068, 4.79858283006518, 0,  !- X,Y,Z Vertex 3 {m}
  -28.332398514068, 4.79858283006518, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {43ecf0f5-7b9c-4fb0-a189-39ffda034082}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {a324f664-1f8a-425e-b877-b1cd6d69796a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.72593816636414, 11.82925529486, 18,  !- X,Y,Z Vertex 1 {m}
  -28.332398514068, 4.79858283006518, 18, !- X,Y,Z Vertex 2 {m}
  -14.2200380588732, -34.2728101990559, 18, !- X,Y,Z Vertex 3 {m}
  5.38651902450451, -27.2420580384959, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {98c3121e-aae7-442f-86ee-8c06d3f73b8c}, !- Handle
  Building office_3 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {3ca89070-1cd8-4469-9c74-a001cf030e5e}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {98c3121e-aae7-442f-86ee-8c06d3f73b8c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  71.1905714742538, 3.55569380559052, 9,  !- X,Y,Z Vertex 1 {m}
  71.1905714742538, 3.55569380559052, 0,  !- X,Y,Z Vertex 2 {m}
  16.107321540076, -54.9869837631157, 0,  !- X,Y,Z Vertex 3 {m}
  16.107321540076, -54.9869837631157, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7d9b0ffd-bbfe-4e80-9a31-5d646d8ab8aa}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {98c3121e-aae7-442f-86ee-8c06d3f73b8c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  83.5227354094514, -7.3520169684406, 9,  !- X,Y,Z Vertex 1 {m}
  71.1905714742538, 3.55569380559052, 9,  !- X,Y,Z Vertex 2 {m}
  16.107321540076, -54.9869837631157, 9,  !- X,Y,Z Vertex 3 {m}
  28.117456923133, -66.9394725084884, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5283c9dc-cf37-4ee8-aaa3-309819205b61}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {98c3121e-aae7-442f-86ee-8c06d3f73b8c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.117456923133, -66.9394725084884, 9,  !- X,Y,Z Vertex 1 {m}
  28.117456923133, -66.9394725084884, 0,  !- X,Y,Z Vertex 2 {m}
  83.5227354094514, -7.3520169684406, 0,  !- X,Y,Z Vertex 3 {m}
  83.5227354094514, -7.3520169684406, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ae25b430-213a-48be-af3a-37f6d9b1b4ad}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {98c3121e-aae7-442f-86ee-8c06d3f73b8c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.117456923133, -66.9394725084884, 0,  !- X,Y,Z Vertex 1 {m}
  16.107321540076, -54.9869837631157, 0,  !- X,Y,Z Vertex 2 {m}
  71.1905714742538, 3.55569380559052, 0,  !- X,Y,Z Vertex 3 {m}
  83.5227354094514, -7.3520169684406, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8d38acfe-94db-4502-8c9b-91ef055d6851}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {98c3121e-aae7-442f-86ee-8c06d3f73b8c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.107321540076, -54.9869837631157, 9,  !- X,Y,Z Vertex 1 {m}
  16.107321540076, -54.9869837631157, 0,  !- X,Y,Z Vertex 2 {m}
  28.117456923133, -66.9394725084884, 0,  !- X,Y,Z Vertex 3 {m}
  28.117456923133, -66.9394725084884, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1649482f-1c38-402b-b098-5ce00d1ee18f}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {98c3121e-aae7-442f-86ee-8c06d3f73b8c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  83.5227354094514, -7.3520169684406, 9,  !- X,Y,Z Vertex 1 {m}
  83.5227354094514, -7.3520169684406, 0,  !- X,Y,Z Vertex 2 {m}
  71.1905714742538, 3.55569380559052, 0,  !- X,Y,Z Vertex 3 {m}
  71.1905714742538, 3.55569380559052, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e5f89875-136d-4cb8-95c9-0d1b55bf8b9f}, !- Handle
  Building office_6 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {64d32680-6f91-4c74-99f7-51a67cf48036}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {e5f89875-136d-4cb8-95c9-0d1b55bf8b9f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  97.0796603035213, -69.7926061890896, 0, !- X,Y,Z Vertex 1 {m}
  85.457249556847, -59.5593561095383, 0,  !- X,Y,Z Vertex 2 {m}
  113.581153320736, -30.2767084413371, 0, !- X,Y,Z Vertex 3 {m}
  124.378021565857, -40.8059155246331, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {44201512-4f5b-40e3-b9e8-8676af662416}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {e5f89875-136d-4cb8-95c9-0d1b55bf8b9f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  113.581153320736, -30.2767084413371, 6, !- X,Y,Z Vertex 1 {m}
  113.581153320736, -30.2767084413371, 0, !- X,Y,Z Vertex 2 {m}
  85.457249556847, -59.5593561095383, 0,  !- X,Y,Z Vertex 3 {m}
  85.457249556847, -59.5593561095383, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c518dee0-e932-4486-8716-a2b0815eff69}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {e5f89875-136d-4cb8-95c9-0d1b55bf8b9f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  85.457249556847, -59.5593561095383, 6,  !- X,Y,Z Vertex 1 {m}
  85.457249556847, -59.5593561095383, 0,  !- X,Y,Z Vertex 2 {m}
  97.0796603035213, -69.7926061890896, 0, !- X,Y,Z Vertex 3 {m}
  97.0796603035213, -69.7926061890896, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f726764c-21f4-49de-b5b9-79a26fdf03a5}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {e5f89875-136d-4cb8-95c9-0d1b55bf8b9f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  124.378021565857, -40.8059155246331, 6, !- X,Y,Z Vertex 1 {m}
  113.581153320736, -30.2767084413371, 6, !- X,Y,Z Vertex 2 {m}
  85.457249556847, -59.5593561095383, 6,  !- X,Y,Z Vertex 3 {m}
  97.0796603035213, -69.7926061890896, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e77b1b03-35f7-42cf-80fc-9c41a4f1f080}, !- Handle
  Shading Surface 31,                     !- Name
  ,                                       !- Construction Name
  {e5f89875-136d-4cb8-95c9-0d1b55bf8b9f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  124.378021565857, -40.8059155246331, 6, !- X,Y,Z Vertex 1 {m}
  124.378021565857, -40.8059155246331, 0, !- X,Y,Z Vertex 2 {m}
  113.581153320736, -30.2767084413371, 0, !- X,Y,Z Vertex 3 {m}
  113.581153320736, -30.2767084413371, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {84b1800b-d22e-46b3-83b4-342eebc4dc87}, !- Handle
  Shading Surface 32,                     !- Name
  ,                                       !- Construction Name
  {e5f89875-136d-4cb8-95c9-0d1b55bf8b9f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  97.0796603035213, -69.7926061890896, 6, !- X,Y,Z Vertex 1 {m}
  97.0796603035213, -69.7926061890896, 0, !- X,Y,Z Vertex 2 {m}
  124.378021565857, -40.8059155246331, 0, !- X,Y,Z Vertex 3 {m}
  124.378021565857, -40.8059155246331, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6555c3b9-fc21-4840-b1ef-0a023409af56}, !- Handle
  Building office_7 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {4fbb3e06-9547-40f2-9480-7a315cebdf56}, !- Handle
  Shading Surface 33,                     !- Name
  ,                                       !- Construction Name
  {6555c3b9-fc21-4840-b1ef-0a023409af56}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  74.840479029372, -71.448285438883, 6,   !- X,Y,Z Vertex 1 {m}
  47.2326329368069, -100.85977377436, 6,  !- X,Y,Z Vertex 2 {m}
  58.7807775624676, -110.887508273575, 6, !- X,Y,Z Vertex 3 {m}
  85.7694584610492, -81.6979647230413, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1b5926a5-af0a-4895-a701-4d540226f054}, !- Handle
  Shading Surface 34,                     !- Name
  ,                                       !- Construction Name
  {6555c3b9-fc21-4840-b1ef-0a023409af56}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  85.7694584610492, -81.6979647230413, 0, !- X,Y,Z Vertex 1 {m}
  58.7807775624676, -110.887508273575, 0, !- X,Y,Z Vertex 2 {m}
  47.2326329368069, -100.85977377436, 0,  !- X,Y,Z Vertex 3 {m}
  74.840479029372, -71.448285438883, 0;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c8fda1a1-a138-4dac-bed1-7fb767f05126}, !- Handle
  Shading Surface 35,                     !- Name
  ,                                       !- Construction Name
  {6555c3b9-fc21-4840-b1ef-0a023409af56}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  74.840479029372, -71.448285438883, 6,   !- X,Y,Z Vertex 1 {m}
  74.840479029372, -71.448285438883, 0,   !- X,Y,Z Vertex 2 {m}
  47.2326329368069, -100.85977377436, 0,  !- X,Y,Z Vertex 3 {m}
  47.2326329368069, -100.85977377436, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1db89213-77f9-4f64-b575-f5aee29baff2}, !- Handle
  Shading Surface 36,                     !- Name
  ,                                       !- Construction Name
  {6555c3b9-fc21-4840-b1ef-0a023409af56}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  85.7694584610492, -81.6979647230413, 6, !- X,Y,Z Vertex 1 {m}
  85.7694584610492, -81.6979647230413, 0, !- X,Y,Z Vertex 2 {m}
  74.840479029372, -71.448285438883, 0,   !- X,Y,Z Vertex 3 {m}
  74.840479029372, -71.448285438883, 6;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2d4e6cca-78a2-4057-bccb-2f5e677ceb7c}, !- Handle
  Shading Surface 37,                     !- Name
  ,                                       !- Construction Name
  {6555c3b9-fc21-4840-b1ef-0a023409af56}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.2326329368069, -100.85977377436, 6,  !- X,Y,Z Vertex 1 {m}
  47.2326329368069, -100.85977377436, 0,  !- X,Y,Z Vertex 2 {m}
  58.7807775624676, -110.887508273575, 0, !- X,Y,Z Vertex 3 {m}
  58.7807775624676, -110.887508273575, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b496652f-89d6-43dd-a2d0-7369fef7d66d}, !- Handle
  Shading Surface 38,                     !- Name
  ,                                       !- Construction Name
  {6555c3b9-fc21-4840-b1ef-0a023409af56}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.7807775624676, -110.887508273575, 6, !- X,Y,Z Vertex 1 {m}
  58.7807775624676, -110.887508273575, 0, !- X,Y,Z Vertex 2 {m}
  85.7694584610492, -81.6979647230413, 0, !- X,Y,Z Vertex 3 {m}
  85.7694584610492, -81.6979647230413, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6c2e6757-e248-4595-9cc3-cfbe8548b4f8}, !- Handle
  Building restaurant_1 Space,            !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {acc8cb7b-d5a8-426e-8452-92f07299021a}, !- Handle
  Shading Surface 39,                     !- Name
  ,                                       !- Construction Name
  {6c2e6757-e248-4595-9cc3-cfbe8548b4f8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -67.3502209333268, -96.8505693632025, 6, !- X,Y,Z Vertex 1 {m}
  -67.3502209333268, -96.8505693632025, 0, !- X,Y,Z Vertex 2 {m}
  -85.973183121191, -103.376524462265, 0, !- X,Y,Z Vertex 3 {m}
  -85.973183121191, -103.376524462265, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {29d2f247-b398-4dbc-b5d9-b1904018d0ad}, !- Handle
  Shading Surface 40,                     !- Name
  ,                                       !- Construction Name
  {6c2e6757-e248-4595-9cc3-cfbe8548b4f8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.0226418849502, -205.227350920866, 6, !- X,Y,Z Vertex 1 {m}
  -50.0226418849502, -205.227350920866, 0, !- X,Y,Z Vertex 2 {m}
  -31.3994385844819, -198.701202975551, 0, !- X,Y,Z Vertex 3 {m}
  -31.3994385844819, -198.701202975551, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {862306c2-6007-452b-9c86-2c4996a9c61b}, !- Handle
  Shading Surface 41,                     !- Name
  ,                                       !- Construction Name
  {6c2e6757-e248-4595-9cc3-cfbe8548b4f8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.3994385844819, -198.701202975551, 6, !- X,Y,Z Vertex 1 {m}
  -67.3502209333268, -96.8505693632025, 6, !- X,Y,Z Vertex 2 {m}
  -85.973183121191, -103.376524462265, 6, !- X,Y,Z Vertex 3 {m}
  -50.0226418849502, -205.227350920866, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {43e90e6a-3410-48f4-9cee-50d54d439ba9}, !- Handle
  Shading Surface 42,                     !- Name
  ,                                       !- Construction Name
  {6c2e6757-e248-4595-9cc3-cfbe8548b4f8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.3994385844819, -198.701202975551, 6, !- X,Y,Z Vertex 1 {m}
  -31.3994385844819, -198.701202975551, 0, !- X,Y,Z Vertex 2 {m}
  -67.3502209333268, -96.8505693632025, 0, !- X,Y,Z Vertex 3 {m}
  -67.3502209333268, -96.8505693632025, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e3cc4bbc-24e9-4826-932c-c5ef6e49d78b}, !- Handle
  Shading Surface 43,                     !- Name
  ,                                       !- Construction Name
  {6c2e6757-e248-4595-9cc3-cfbe8548b4f8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.0226418849502, -205.227350920866, 0, !- X,Y,Z Vertex 1 {m}
  -85.973183121191, -103.376524462265, 0, !- X,Y,Z Vertex 2 {m}
  -67.3502209333268, -96.8505693632025, 0, !- X,Y,Z Vertex 3 {m}
  -31.3994385844819, -198.701202975551, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {af4a2297-71d8-4f6b-a519-b52c7280f127}, !- Handle
  Shading Surface 44,                     !- Name
  ,                                       !- Construction Name
  {6c2e6757-e248-4595-9cc3-cfbe8548b4f8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -85.973183121191, -103.376524462265, 6, !- X,Y,Z Vertex 1 {m}
  -85.973183121191, -103.376524462265, 0, !- X,Y,Z Vertex 2 {m}
  -50.0226418849502, -205.227350920866, 0, !- X,Y,Z Vertex 3 {m}
  -50.0226418849502, -205.227350920866, 6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ada638bc-192b-4481-9b06-a2f6df8f641f}, !- Handle
  Building school_1 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {b71683d2-36b3-4da7-adec-3eb9b7030065}, !- Handle
  Shading Surface 45,                     !- Name
  ,                                       !- Construction Name
  {ada638bc-192b-4481-9b06-a2f6df8f641f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.615689348757, -107.786631019289, 12, !- X,Y,Z Vertex 1 {m}
  109.615689348757, -107.786631019289, 0, !- X,Y,Z Vertex 2 {m}
  119.706097444911, -135.761391323109, 0, !- X,Y,Z Vertex 3 {m}
  119.706097444911, -135.761391323109, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {76f5729c-0f4a-4928-806e-36732e404fc6}, !- Handle
  Shading Surface 46,                     !- Name
  ,                                       !- Construction Name
  {ada638bc-192b-4481-9b06-a2f6df8f641f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  124.311785958877, -102.541095177317, 12, !- X,Y,Z Vertex 1 {m}
  124.311785958877, -102.541095177317, 0, !- X,Y,Z Vertex 2 {m}
  109.615689348757, -107.786631019289, 0, !- X,Y,Z Vertex 3 {m}
  109.615689348757, -107.786631019289, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {39e8e80e-f30b-4b65-b552-c519355325eb}, !- Handle
  Shading Surface 47,                     !- Name
  ,                                       !- Construction Name
  {ada638bc-192b-4481-9b06-a2f6df8f641f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  119.706097444911, -135.761391323109, 12, !- X,Y,Z Vertex 1 {m}
  119.706097444911, -135.761391323109, 0, !- X,Y,Z Vertex 2 {m}
  68.8177747138527, -154.557805323715, 0, !- X,Y,Z Vertex 3 {m}
  68.8177747138527, -154.557805323715, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {40f6f9fc-ae41-4b6e-b75c-4d5a3f586d2d}, !- Handle
  Shading Surface 48,                     !- Name
  ,                                       !- Construction Name
  {ada638bc-192b-4481-9b06-a2f6df8f641f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  74.7403359477064, -170.730844166668, 12, !- X,Y,Z Vertex 1 {m}
  74.7403359477064, -170.730844166668, 0, !- X,Y,Z Vertex 2 {m}
  141.202329963945, -146.688721436556, 0, !- X,Y,Z Vertex 3 {m}
  141.202329963945, -146.688721436556, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cd8ec0d4-465c-4049-885b-e3953868937c}, !- Handle
  Shading Surface 49,                     !- Name
  ,                                       !- Construction Name
  {ada638bc-192b-4481-9b06-a2f6df8f641f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.202329963945, -146.688721436556, 12, !- X,Y,Z Vertex 1 {m}
  141.202329963945, -146.688721436556, 0, !- X,Y,Z Vertex 2 {m}
  124.311785958877, -102.541095177317, 0, !- X,Y,Z Vertex 3 {m}
  124.311785958877, -102.541095177317, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {438a27d2-ca29-47c1-a444-77c630dc30de}, !- Handle
  Shading Surface 50,                     !- Name
  ,                                       !- Construction Name
  {ada638bc-192b-4481-9b06-a2f6df8f641f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.202329963945, -146.688721436556, 12, !- X,Y,Z Vertex 1 {m}
  124.311785958877, -102.541095177317, 12, !- X,Y,Z Vertex 2 {m}
  109.615689348757, -107.786631019289, 12, !- X,Y,Z Vertex 3 {m}
  119.706097444911, -135.761391323109, 12, !- X,Y,Z Vertex 4 {m}
  68.8177747138527, -154.557805323715, 12, !- X,Y,Z Vertex 5 {m}
  74.7403359477064, -170.730844166668, 12; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {8b48bd66-aa50-4da9-95ed-d4435fc1513b}, !- Handle
  Shading Surface 51,                     !- Name
  ,                                       !- Construction Name
  {ada638bc-192b-4481-9b06-a2f6df8f641f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  74.7403359477064, -170.730844166668, 0, !- X,Y,Z Vertex 1 {m}
  68.8177747138527, -154.557805323715, 0, !- X,Y,Z Vertex 2 {m}
  119.706097444911, -135.761391323109, 0, !- X,Y,Z Vertex 3 {m}
  109.615689348757, -107.786631019289, 0, !- X,Y,Z Vertex 4 {m}
  124.311785958877, -102.541095177317, 0, !- X,Y,Z Vertex 5 {m}
  141.202329963945, -146.688721436556, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {628d5baa-0675-412e-81a0-cb17c699b9a8}, !- Handle
  Shading Surface 52,                     !- Name
  ,                                       !- Construction Name
  {ada638bc-192b-4481-9b06-a2f6df8f641f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.8177747138527, -154.557805323715, 12, !- X,Y,Z Vertex 1 {m}
  68.8177747138527, -154.557805323715, 0, !- X,Y,Z Vertex 2 {m}
  74.7403359477064, -170.730844166668, 0, !- X,Y,Z Vertex 3 {m}
  74.7403359477064, -170.730844166668, 12; !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {ffeb7c4b-215f-49dc-b499-792ddd98882b}, !- Handle
  Building Story 1 Space 1 Daylt Sensor 1, !- Name
  {a302ccb1-a180-401b-9d11-c619c37e31c5}, !- Space Name
  24.3536916813734,                       !- Position X-Coordinate {m}
  8.02798593237038,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e7b019f7-c81f-4242-a3d3-a05f99519318}, !- Handle
  Building Story 1 Space 1 Daylt Sensor 2, !- Name
  {a302ccb1-a180-401b-9d11-c619c37e31c5}, !- Space Name
  23.936803334517,                        !- Position X-Coordinate {m}
  9.19054091378853,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0f5d3aa8-1ee3-4f2f-9e6f-503448412c4f}, !- Handle
  Building Story 1 Space 2 Daylt Sensor 1, !- Name
  {b34dde71-e0a6-42c7-92ef-90eb08326ae9}, !- Space Name
  3.93085387115001,                       !- Position X-Coordinate {m}
  8.12517983744831,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ddbf81a8-4d75-4b21-87d9-fb3289cda41d}, !- Handle
  Building Story 1 Space 2 Daylt Sensor 2, !- Name
  {b34dde71-e0a6-42c7-92ef-90eb08326ae9}, !- Space Name
  5.09371168166509,                       !- Position X-Coordinate {m}
  8.54520190979148,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d22b8fa8-7617-469d-be7d-653ac7e7ce8f}, !- Handle
  Building Story 1 Space 3 Daylt Sensor 1, !- Name
  {f92ac6da-8019-479a-b16f-be0e7c3ce0df}, !- Space Name
  19.6042813525298,                       !- Position X-Coordinate {m}
  21.1603969722698,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {92dca456-aaa8-4663-991c-2f0442e2a203}, !- Handle
  Building Story 1 Space 3 Daylt Sensor 2, !- Name
  {f92ac6da-8019-479a-b16f-be0e7c3ce0df}, !- Space Name
  20.0211687664285,                       !- Position X-Coordinate {m}
  19.9978416541505,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {463ae94a-087f-43e5-bf38-f2829b4df1a2}, !- Handle
  Building Story 1 Space 4 Daylt Sensor 1, !- Name
  {abba5084-f92c-4172-9c2e-e181e3da6838}, !- Space Name
  40.0271223798674,                       !- Position X-Coordinate {m}
  21.0631970235597,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3660dd0a-419c-419b-ac73-a04765d44a6f}, !- Handle
  Building Story 1 Space 4 Daylt Sensor 2, !- Name
  {abba5084-f92c-4172-9c2e-e181e3da6838}, !- Space Name
  38.8642669022531,                       !- Position X-Coordinate {m}
  20.643168479313,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {171f22c8-7cf2-4fe5-afc8-ebf9a2a43ae6}, !- Handle
  Building Story 2 Space 1 Daylt Sensor 1, !- Name
  {beb1626d-52d8-4f16-a1c0-c11e1ba74974}, !- Space Name
  24.3536916813734,                       !- Position X-Coordinate {m}
  8.02798593237037,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cbe65339-575c-4741-ab6a-6500413f7113}, !- Handle
  Building Story 2 Space 1 Daylt Sensor 2, !- Name
  {beb1626d-52d8-4f16-a1c0-c11e1ba74974}, !- Space Name
  23.936803334517,                        !- Position X-Coordinate {m}
  9.19054091378853,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9c1ec390-65f5-4ece-9f84-8ba3c8d012e0}, !- Handle
  Building Story 2 Space 2 Daylt Sensor 1, !- Name
  {0e547785-3493-4727-84e0-eab4cbf481c2}, !- Space Name
  3.93085387115001,                       !- Position X-Coordinate {m}
  8.12517983744831,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {442264d2-168e-42fa-a27f-7eacb901278d}, !- Handle
  Building Story 2 Space 2 Daylt Sensor 2, !- Name
  {0e547785-3493-4727-84e0-eab4cbf481c2}, !- Space Name
  5.09371168166509,                       !- Position X-Coordinate {m}
  8.54520190979148,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c7e03543-70ea-481d-85fc-ca680ae94b0b}, !- Handle
  Building Story 2 Space 3 Daylt Sensor 1, !- Name
  {bacf2e86-53a1-466a-b148-bcd01c738a2b}, !- Space Name
  19.6042813525298,                       !- Position X-Coordinate {m}
  21.1603969722698,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bb016899-16ea-4d61-b134-132242572bde}, !- Handle
  Building Story 2 Space 3 Daylt Sensor 2, !- Name
  {bacf2e86-53a1-466a-b148-bcd01c738a2b}, !- Space Name
  20.0211687664285,                       !- Position X-Coordinate {m}
  19.9978416541505,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {544f1106-977b-4a24-9c3d-304bbc563295}, !- Handle
  Building Story 2 Space 4 Daylt Sensor 1, !- Name
  {194fadcc-5af4-4145-bace-091ace1a458a}, !- Space Name
  40.0271223798675,                       !- Position X-Coordinate {m}
  21.0631970235597,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bc579420-64bf-40a3-8ec1-b7ed4f64f69e}, !- Handle
  Building Story 2 Space 4 Daylt Sensor 2, !- Name
  {194fadcc-5af4-4145-bace-091ace1a458a}, !- Space Name
  38.8642669022531,                       !- Position X-Coordinate {m}
  20.643168479313,                        !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f2f0e9b8-6e9b-4a84-b38e-0297d117dd58}, !- Handle
  Building Story 3 Space 1 Daylt Sensor 1, !- Name
  {8c3998d4-3db7-4668-83c4-086dfa9d5cfc}, !- Space Name
  24.3536916813734,                       !- Position X-Coordinate {m}
  8.02798593237037,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {523b6290-f7f8-4b6b-9785-140c52c855a5}, !- Handle
  Building Story 3 Space 1 Daylt Sensor 2, !- Name
  {8c3998d4-3db7-4668-83c4-086dfa9d5cfc}, !- Space Name
  23.936803334517,                        !- Position X-Coordinate {m}
  9.19054091378853,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2fb37161-f918-418a-8e4f-fbcb641dadf9}, !- Handle
  Building Story 3 Space 2 Daylt Sensor 1, !- Name
  {53d058e2-ce60-406e-ac1e-08a557ade54f}, !- Space Name
  3.93085387115001,                       !- Position X-Coordinate {m}
  8.12517983744832,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b4fd512b-3415-4c4b-9303-6bedc2eecc61}, !- Handle
  Building Story 3 Space 2 Daylt Sensor 2, !- Name
  {53d058e2-ce60-406e-ac1e-08a557ade54f}, !- Space Name
  5.09371168166509,                       !- Position X-Coordinate {m}
  8.54520190979149,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3caedbc9-d808-42b4-bd14-0d5a1d276ddd}, !- Handle
  Building Story 3 Space 3 Daylt Sensor 1, !- Name
  {afd91d0c-96b9-4832-a521-f903b104620a}, !- Space Name
  19.6042813525298,                       !- Position X-Coordinate {m}
  21.1603969722698,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9f72f679-887d-43a0-85a1-2e0868a0ec31}, !- Handle
  Building Story 3 Space 3 Daylt Sensor 2, !- Name
  {afd91d0c-96b9-4832-a521-f903b104620a}, !- Space Name
  20.0211687664285,                       !- Position X-Coordinate {m}
  19.9978416541505,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d742129e-5ca1-433b-9f38-24c12b5367ad}, !- Handle
  Building Story 3 Space 4 Daylt Sensor 1, !- Name
  {2b532bb3-bbc1-4bad-91cb-fe7903a711aa}, !- Space Name
  40.0271223798674,                       !- Position X-Coordinate {m}
  21.0631970235597,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {aa8428a2-db47-4013-92fb-524cb3831c38}, !- Handle
  Building Story 3 Space 4 Daylt Sensor 2, !- Name
  {2b532bb3-bbc1-4bad-91cb-fe7903a711aa}, !- Space Name
  38.8642669022531,                       !- Position X-Coordinate {m}
  20.643168479313,                        !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Material,
  {e8c76558-056b-49e2-8e39-9037d341aff3}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ea42c787-dcf8-4bff-97ef-8170b6173955}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {e8c76558-056b-49e2-8e39-9037d341aff3}; !- Layer 1

OS:InternalMass:Definition,
  {192fb088-768a-46e9-8c06-48c48cf480d0}, !- Handle
  Internal Mass Definition 1,             !- Name
  {ea42c787-dcf8-4bff-97ef-8170b6173955}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:DefaultScheduleSet,
  {193aeffd-72cd-4541-838d-e07cbfc04df1}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47e4be7a-6fc2-4b87-bfbb-910bf301efa1}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {bcdd5f5a-e8e5-4647-a31b-039aba643cf5}, !- Heating Setpoint Temperature Schedule Name
  {5bfbf4bb-d9a1-468f-889b-91101b931feb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc8bc55e-f63d-411c-b78b-ba3f067e0d6d}, !- Handle
  Story Ground Blended Space Type Thermostat 1, !- Name
  {bcdd5f5a-e8e5-4647-a31b-039aba643cf5}, !- Heating Setpoint Temperature Schedule Name
  {5bfbf4bb-d9a1-468f-889b-91101b931feb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50568cc1-4ec9-4f7d-92d0-3404e6074f4c}, !- Handle
  Story Ground Blended Space Type Thermostat 2, !- Name
  {bcdd5f5a-e8e5-4647-a31b-039aba643cf5}, !- Heating Setpoint Temperature Schedule Name
  {5bfbf4bb-d9a1-468f-889b-91101b931feb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc73934a-b8f9-4e5f-8a95-0f722ec0b68e}, !- Handle
  Story Ground Blended Space Type Thermostat 3, !- Name
  {bcdd5f5a-e8e5-4647-a31b-039aba643cf5}, !- Heating Setpoint Temperature Schedule Name
  {5bfbf4bb-d9a1-468f-889b-91101b931feb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88707972-36ca-4ab2-9a4f-583edb08a622}, !- Handle
  Story Ground Blended Space Type Thermostat 4, !- Name
  {bcdd5f5a-e8e5-4647-a31b-039aba643cf5}, !- Heating Setpoint Temperature Schedule Name
  {5bfbf4bb-d9a1-468f-889b-91101b931feb}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {bd02eea3-2762-48b4-bdc7-4a49eb2812fb}, !- Handle
  Story Mid Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83e52cd8-865d-4ff8-a991-c1c823352468}, !- Handle
  Story Mid Blended Space Type Thermostat, !- Name
  {bcdd5f5a-e8e5-4647-a31b-039aba643cf5}, !- Heating Setpoint Temperature Schedule Name
  {5bfbf4bb-d9a1-468f-889b-91101b931feb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e52fc5b9-b001-47f7-89df-d26f4d6634a6}, !- Handle
  Story Mid Blended Space Type Thermostat 1, !- Name
  {bcdd5f5a-e8e5-4647-a31b-039aba643cf5}, !- Heating Setpoint Temperature Schedule Name
  {5bfbf4bb-d9a1-468f-889b-91101b931feb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3efb8d0-8aaa-4a27-b57f-f795c29d4387}, !- Handle
  Story Mid Blended Space Type Thermostat 2, !- Name
  {bcdd5f5a-e8e5-4647-a31b-039aba643cf5}, !- Heating Setpoint Temperature Schedule Name
  {5bfbf4bb-d9a1-468f-889b-91101b931feb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {712ba240-1cda-4ced-86eb-2434d1f28da1}, !- Handle
  Story Mid Blended Space Type Thermostat 3, !- Name
  {bcdd5f5a-e8e5-4647-a31b-039aba643cf5}, !- Heating Setpoint Temperature Schedule Name
  {5bfbf4bb-d9a1-468f-889b-91101b931feb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef825c65-434d-40ca-9015-0f4518756f74}, !- Handle
  Story Mid Blended Space Type Thermostat 4, !- Name
  {bcdd5f5a-e8e5-4647-a31b-039aba643cf5}, !- Heating Setpoint Temperature Schedule Name
  {5bfbf4bb-d9a1-468f-889b-91101b931feb}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {12ff0699-bb8c-4e25-a415-a1a7c842a34c}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88076c46-142c-48e0-9a4d-b227c0724e53}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {bcdd5f5a-e8e5-4647-a31b-039aba643cf5}, !- Heating Setpoint Temperature Schedule Name
  {5bfbf4bb-d9a1-468f-889b-91101b931feb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4257f971-29c8-4e89-ae54-f2a577d3fc75}, !- Handle
  Story Top Blended Space Type Thermostat 1, !- Name
  {bcdd5f5a-e8e5-4647-a31b-039aba643cf5}, !- Heating Setpoint Temperature Schedule Name
  {5bfbf4bb-d9a1-468f-889b-91101b931feb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {986dce4a-4f31-4217-9379-6119edd94260}, !- Handle
  Story Top Blended Space Type Thermostat 2, !- Name
  {bcdd5f5a-e8e5-4647-a31b-039aba643cf5}, !- Heating Setpoint Temperature Schedule Name
  {5bfbf4bb-d9a1-468f-889b-91101b931feb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8e8c5fd-1352-487a-a833-5c49d8884916}, !- Handle
  Story Top Blended Space Type Thermostat 3, !- Name
  {bcdd5f5a-e8e5-4647-a31b-039aba643cf5}, !- Heating Setpoint Temperature Schedule Name
  {5bfbf4bb-d9a1-468f-889b-91101b931feb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b216a1a-154d-4e0e-9acd-c448237789d7}, !- Handle
  Story Top Blended Space Type Thermostat 4, !- Name
  {bcdd5f5a-e8e5-4647-a31b-039aba643cf5}, !- Heating Setpoint Temperature Schedule Name
  {5bfbf4bb-d9a1-468f-889b-91101b931feb}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {718f785a-756f-4e8b-93c1-988e7bb286cb}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {775ce678-fb69-4008-8ea9-263fb5c71892}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {52387802-0d5e-4984-a209-4768312aadd7}, !- Plant Side Inlet Node Name
  {dcc10a38-5763-465f-ad78-7763d7816cac}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cb1e6821-182c-45b4-aaa3-66debc435b76}, !- Demand Side Inlet Node Name
  {58e5b0f0-91e9-4e16-8f9b-11b902ccce57}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {be3c6ce9-74c8-4a0c-a7de-f51d77079059}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Demand Mixer Name
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Demand Splitter Name
  {c537b31d-422d-4da9-be9b-3c683f5f7792}, !- Supply Mixer Name
  {9c9251ce-492a-4817-ac36-73faad1ba63b}; !- Supply Splitter Name

OS:Node,
  {4ae4ab25-d542-4951-b4d4-cedef3174452}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {52387802-0d5e-4984-a209-4768312aadd7}, !- Inlet Port
  {a1627b72-c659-4612-a74f-8012f7f72ecb}; !- Outlet Port

OS:Node,
  {775ce678-fb69-4008-8ea9-263fb5c71892}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {bd293d64-34ed-46b3-b7a6-2b1411caf7dd}, !- Inlet Port
  {dcc10a38-5763-465f-ad78-7763d7816cac}; !- Outlet Port

OS:Node,
  {ccb87eb5-d6b4-4aa5-ad5b-f0100bd4af87}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {fa7cf9f8-1522-45c5-88dd-49efb70a4f42}, !- Inlet Port
  {dcb7bdd1-c0b0-4070-bca2-1a3c4360849a}; !- Outlet Port

OS:Connector:Mixer,
  {c537b31d-422d-4da9-be9b-3c683f5f7792}, !- Handle
  Connector Mixer 3,                      !- Name
  {27b7178d-4c6f-4efe-91b0-37292597df51}, !- Outlet Branch Name
  {d957ff3f-dfeb-4c67-9d5e-c224ae0b3200}, !- Inlet Branch Name 1
  {39ce3b6b-9cbd-4e1e-a5e3-1feaefec896a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9c9251ce-492a-4817-ac36-73faad1ba63b}, !- Handle
  Connector Splitter 3,                   !- Name
  {6ab10fb5-4c27-4502-b200-894b4461237d}, !- Inlet Branch Name
  {fa7cf9f8-1522-45c5-88dd-49efb70a4f42}, !- Outlet Branch Name 1
  {fe4fc36f-cfce-4162-8650-de84a101bdc0}; !- Outlet Branch Name 2

OS:Connection,
  {52387802-0d5e-4984-a209-4768312aadd7}, !- Handle
  {718f785a-756f-4e8b-93c1-988e7bb286cb}, !- Source Object
  14,                                     !- Outlet Port
  {4ae4ab25-d542-4951-b4d4-cedef3174452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa7cf9f8-1522-45c5-88dd-49efb70a4f42}, !- Handle
  {9c9251ce-492a-4817-ac36-73faad1ba63b}, !- Source Object
  3,                                      !- Outlet Port
  {ccb87eb5-d6b4-4aa5-ad5b-f0100bd4af87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcc10a38-5763-465f-ad78-7763d7816cac}, !- Handle
  {775ce678-fb69-4008-8ea9-263fb5c71892}, !- Source Object
  3,                                      !- Outlet Port
  {718f785a-756f-4e8b-93c1-988e7bb286cb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7890db1e-d7d8-4708-9c9a-07e6c52d88a0}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {cb1e6821-182c-45b4-aaa3-66debc435b76}, !- Inlet Port
  {e7de109d-145b-474a-8a37-98e4f4bed113}; !- Outlet Port

OS:Node,
  {c5cc8fb2-79a8-48dc-a65f-cd01c8be847d}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {c4470e00-1203-46b0-826b-cad9361e3d37}, !- Inlet Port
  {58e5b0f0-91e9-4e16-8f9b-11b902ccce57}; !- Outlet Port

OS:Node,
  {e2006aca-8e6f-4e9e-9721-61de2109c6ef}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {869ca607-85b8-4cb8-8628-8efff75c0c46}, !- Inlet Port
  {f3d1e7e9-8795-4642-af1a-fcbdd27c8d89}; !- Outlet Port

OS:Connector:Mixer,
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Handle
  Connector Mixer 4,                      !- Name
  {80082e61-2618-41f7-8ad1-8f499d193260}, !- Outlet Branch Name
  {2a735862-bba3-4d4b-9c07-087b5386f593}, !- Inlet Branch Name 1
  {03c139b3-c0b4-429f-96ea-f856349c8983}, !- Inlet Branch Name 2
  {5412459a-c19b-4022-a655-4d0ebca2e750}, !- Inlet Branch Name 3
  {6c0f90f8-f09a-4942-bc8b-b17e42bb57a4}, !- Inlet Branch Name 4
  {4f58f5e4-f118-48e3-8671-fe482d12e748}, !- Inlet Branch Name 5
  {b4620437-3f92-4a16-9694-dc07b716e971}, !- Inlet Branch Name 6
  {7e7c1e2c-fe90-4ee6-bcd6-acdb9348023e}, !- Inlet Branch Name 7
  {da9e50ed-6075-436d-a37b-47ffec277cf9}, !- Inlet Branch Name 8
  {04c0b741-56c2-4a0d-aaf4-0e0a5dc0f932}, !- Inlet Branch Name 9
  {aa6c6fdc-475a-4e58-b54e-f70fe58e7c8a}, !- Inlet Branch Name 10
  {af863499-ac51-4542-8f3e-aee2e0a22180}, !- Inlet Branch Name 11
  {67349bea-ad01-42f1-837e-3b5636ee3f2d}, !- Inlet Branch Name 12
  {51ef1463-9e33-4421-a05d-8b960bb93b7a}, !- Inlet Branch Name 13
  {5614a9a9-9bb9-44cc-9d95-5835389961f8}, !- Inlet Branch Name 14
  {d593067c-0f06-442c-b99e-ad2265b5440f}, !- Inlet Branch Name 15
  {16321f7a-8ad7-48ac-abe5-7dc7c8bf04a3}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Handle
  Connector Splitter 4,                   !- Name
  {7972c36c-20c8-4895-aa3c-40bfece52b1a}, !- Inlet Branch Name
  {869ca607-85b8-4cb8-8628-8efff75c0c46}, !- Outlet Branch Name 1
  {d431a79c-8ed9-4ab8-825a-c8e76496f661}, !- Outlet Branch Name 2
  {094ccb1c-c04f-4e15-af67-186281f943e5}, !- Outlet Branch Name 3
  {f1ee272d-ade5-442e-9d7f-05a0b52bc882}, !- Outlet Branch Name 4
  {45af478a-0a28-4681-8731-207687837f58}, !- Outlet Branch Name 5
  {c5a43ca8-e7b0-4e5d-b577-e94c5453ea61}, !- Outlet Branch Name 6
  {960ff9dd-378f-48e0-9e11-e14f503f78d3}, !- Outlet Branch Name 7
  {2122cd31-69ad-41a3-a0af-ac6b97b747e5}, !- Outlet Branch Name 8
  {24e5de6c-95d9-42a1-ae14-30d4a66e051f}, !- Outlet Branch Name 9
  {21713615-3c2c-4dd9-bc18-a9381cd05833}, !- Outlet Branch Name 10
  {e8864057-78e7-4028-87f3-50f2294bec78}, !- Outlet Branch Name 11
  {9b9da1d4-cce3-45ae-b021-d31a11353c89}, !- Outlet Branch Name 12
  {612b1795-b424-4070-b562-fd221cc28111}, !- Outlet Branch Name 13
  {c7cb5307-6907-4a54-aa26-d49558c7db52}, !- Outlet Branch Name 14
  {51a9908f-3c1b-4e76-8a96-4ef5392efc35}, !- Outlet Branch Name 15
  {500d6cc9-2220-40e3-9c78-f66ab4eb8d44}; !- Outlet Branch Name 16

OS:Connection,
  {cb1e6821-182c-45b4-aaa3-66debc435b76}, !- Handle
  {718f785a-756f-4e8b-93c1-988e7bb286cb}, !- Source Object
  17,                                     !- Outlet Port
  {7890db1e-d7d8-4708-9c9a-07e6c52d88a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {869ca607-85b8-4cb8-8628-8efff75c0c46}, !- Handle
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Source Object
  3,                                      !- Outlet Port
  {e2006aca-8e6f-4e9e-9721-61de2109c6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58e5b0f0-91e9-4e16-8f9b-11b902ccce57}, !- Handle
  {c5cc8fb2-79a8-48dc-a65f-cd01c8be847d}, !- Source Object
  3,                                      !- Outlet Port
  {718f785a-756f-4e8b-93c1-988e7bb286cb}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {cb5eee5b-1463-4554-9213-dfe6e0de019f}, !- Handle
  {718f785a-756f-4e8b-93c1-988e7bb286cb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {be3c6ce9-74c8-4a0c-a7de-f51d77079059}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {37702548-8379-4088-adb0-7c7f46b7038e}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {28a3f2cc-7824-4865-b24f-cad393c63fd7}, !- Schedule Type Limits Name
  {cd2af94c-f5d6-43f0-aefc-37e8cfdc69f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd2af94c-f5d6-43f0-aefc-37e8cfdc69f7}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {28a3f2cc-7824-4865-b24f-cad393c63fd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d1df99a3-8022-4412-9961-499c93ceaa03}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {37702548-8379-4088-adb0-7c7f46b7038e}, !- Schedule Name
  {775ce678-fb69-4008-8ea9-263fb5c71892}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {603e162e-782c-4459-9d9d-9aed438b06ce}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {a1627b72-c659-4612-a74f-8012f7f72ecb}, !- Inlet Node Name
  {3f8ffd03-4f17-41b9-bc71-039a8c16b7c4}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {34364a4b-0a4d-4633-9159-183cda68a916}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {3f8ffd03-4f17-41b9-bc71-039a8c16b7c4}, !- Inlet Port
  {6ab10fb5-4c27-4502-b200-894b4461237d}; !- Outlet Port

OS:Connection,
  {a1627b72-c659-4612-a74f-8012f7f72ecb}, !- Handle
  {4ae4ab25-d542-4951-b4d4-cedef3174452}, !- Source Object
  3,                                      !- Outlet Port
  {603e162e-782c-4459-9d9d-9aed438b06ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f8ffd03-4f17-41b9-bc71-039a8c16b7c4}, !- Handle
  {603e162e-782c-4459-9d9d-9aed438b06ce}, !- Source Object
  3,                                      !- Outlet Port
  {34364a4b-0a4d-4633-9159-183cda68a916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ab10fb5-4c27-4502-b200-894b4461237d}, !- Handle
  {34364a4b-0a4d-4633-9159-183cda68a916}, !- Source Object
  3,                                      !- Outlet Port
  {9c9251ce-492a-4817-ac36-73faad1ba63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {08bcafbf-39b4-4cd0-8b1f-a3f62e15f12f}, !- Handle
  Boiler 858kBtu/hr 0.8 Thermal Eff,      !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {f824007a-38f3-46c5-b2b3-412aba0bf6ea}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {dcb7bdd1-c0b0-4070-bca2-1a3c4360849a}, !- Boiler Water Inlet Node Name
  {843a52e6-860c-4d8b-ba75-28a579528397}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {0551ae1a-27ce-44d6-a683-18478c4660c9}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {843a52e6-860c-4d8b-ba75-28a579528397}, !- Inlet Port
  {d957ff3f-dfeb-4c67-9d5e-c224ae0b3200}; !- Outlet Port

OS:Connection,
  {dcb7bdd1-c0b0-4070-bca2-1a3c4360849a}, !- Handle
  {ccb87eb5-d6b4-4aa5-ad5b-f0100bd4af87}, !- Source Object
  3,                                      !- Outlet Port
  {08bcafbf-39b4-4cd0-8b1f-a3f62e15f12f}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {843a52e6-860c-4d8b-ba75-28a579528397}, !- Handle
  {08bcafbf-39b4-4cd0-8b1f-a3f62e15f12f}, !- Source Object
  12,                                     !- Outlet Port
  {0551ae1a-27ce-44d6-a683-18478c4660c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d957ff3f-dfeb-4c67-9d5e-c224ae0b3200}, !- Handle
  {0551ae1a-27ce-44d6-a683-18478c4660c9}, !- Source Object
  3,                                      !- Outlet Port
  {c537b31d-422d-4da9-be9b-3c683f5f7792}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f54a1136-3d0f-480a-9586-193fc918fb7e}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {5186cee3-f04b-4351-a78c-0d56ccdc7ebf}, !- Inlet Node Name
  {6f542af2-b9b1-4cce-9fcb-8e98443c2c64}; !- Outlet Node Name

OS:Node,
  {18b7c949-e0f7-4ca6-8d9b-dcf629a4f1ac}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {fe4fc36f-cfce-4162-8650-de84a101bdc0}, !- Inlet Port
  {5186cee3-f04b-4351-a78c-0d56ccdc7ebf}; !- Outlet Port

OS:Connection,
  {fe4fc36f-cfce-4162-8650-de84a101bdc0}, !- Handle
  {9c9251ce-492a-4817-ac36-73faad1ba63b}, !- Source Object
  4,                                      !- Outlet Port
  {18b7c949-e0f7-4ca6-8d9b-dcf629a4f1ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ed6fe80-fd71-4393-ad4d-5c7aed281759}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {6f542af2-b9b1-4cce-9fcb-8e98443c2c64}, !- Inlet Port
  {39ce3b6b-9cbd-4e1e-a5e3-1feaefec896a}; !- Outlet Port

OS:Connection,
  {5186cee3-f04b-4351-a78c-0d56ccdc7ebf}, !- Handle
  {18b7c949-e0f7-4ca6-8d9b-dcf629a4f1ac}, !- Source Object
  3,                                      !- Outlet Port
  {f54a1136-3d0f-480a-9586-193fc918fb7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f542af2-b9b1-4cce-9fcb-8e98443c2c64}, !- Handle
  {f54a1136-3d0f-480a-9586-193fc918fb7e}, !- Source Object
  3,                                      !- Outlet Port
  {0ed6fe80-fd71-4393-ad4d-5c7aed281759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ce3b6b-9cbd-4e1e-a5e3-1feaefec896a}, !- Handle
  {0ed6fe80-fd71-4393-ad4d-5c7aed281759}, !- Source Object
  3,                                      !- Outlet Port
  {c537b31d-422d-4da9-be9b-3c683f5f7792}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3ced6ab7-3e86-4190-a5b7-9c574e7e03dd}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {f3d1e7e9-8795-4642-af1a-fcbdd27c8d89}, !- Inlet Node Name
  {17249907-2ee8-43fd-b65b-96f666797815}; !- Outlet Node Name

OS:Node,
  {7341287e-f6ed-4c68-bff3-f8f2d518600a}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {17249907-2ee8-43fd-b65b-96f666797815}, !- Inlet Port
  {2a735862-bba3-4d4b-9c07-087b5386f593}; !- Outlet Port

OS:Connection,
  {f3d1e7e9-8795-4642-af1a-fcbdd27c8d89}, !- Handle
  {e2006aca-8e6f-4e9e-9721-61de2109c6ef}, !- Source Object
  3,                                      !- Outlet Port
  {3ced6ab7-3e86-4190-a5b7-9c574e7e03dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17249907-2ee8-43fd-b65b-96f666797815}, !- Handle
  {3ced6ab7-3e86-4190-a5b7-9c574e7e03dd}, !- Source Object
  3,                                      !- Outlet Port
  {7341287e-f6ed-4c68-bff3-f8f2d518600a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a735862-bba3-4d4b-9c07-087b5386f593}, !- Handle
  {7341287e-f6ed-4c68-bff3-f8f2d518600a}, !- Source Object
  3,                                      !- Outlet Port
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6be2856d-f0f7-4158-98d4-6f0166468be1}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {1227bc3e-8b90-49a2-8b4b-2c65d23cd463}, !- Inlet Node Name
  {bd293d64-34ed-46b3-b7a6-2b1411caf7dd}; !- Outlet Node Name

OS:Node,
  {e4a33c1c-6177-4366-9890-a50b4a8f4a99}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {27b7178d-4c6f-4efe-91b0-37292597df51}, !- Inlet Port
  {1227bc3e-8b90-49a2-8b4b-2c65d23cd463}; !- Outlet Port

OS:Connection,
  {27b7178d-4c6f-4efe-91b0-37292597df51}, !- Handle
  {c537b31d-422d-4da9-be9b-3c683f5f7792}, !- Source Object
  2,                                      !- Outlet Port
  {e4a33c1c-6177-4366-9890-a50b4a8f4a99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1227bc3e-8b90-49a2-8b4b-2c65d23cd463}, !- Handle
  {e4a33c1c-6177-4366-9890-a50b4a8f4a99}, !- Source Object
  3,                                      !- Outlet Port
  {6be2856d-f0f7-4158-98d4-6f0166468be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd293d64-34ed-46b3-b7a6-2b1411caf7dd}, !- Handle
  {6be2856d-f0f7-4158-98d4-6f0166468be1}, !- Source Object
  3,                                      !- Outlet Port
  {775ce678-fb69-4008-8ea9-263fb5c71892}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6272ba11-bb90-4063-b7dc-584894be9379}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {e7de109d-145b-474a-8a37-98e4f4bed113}, !- Inlet Node Name
  {6757431e-04f4-4998-8b8a-f088003d5402}; !- Outlet Node Name

OS:Node,
  {99cc56da-b0d6-4863-9013-e11472a3af48}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {6757431e-04f4-4998-8b8a-f088003d5402}, !- Inlet Port
  {7972c36c-20c8-4895-aa3c-40bfece52b1a}; !- Outlet Port

OS:Connection,
  {e7de109d-145b-474a-8a37-98e4f4bed113}, !- Handle
  {7890db1e-d7d8-4708-9c9a-07e6c52d88a0}, !- Source Object
  3,                                      !- Outlet Port
  {6272ba11-bb90-4063-b7dc-584894be9379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6757431e-04f4-4998-8b8a-f088003d5402}, !- Handle
  {6272ba11-bb90-4063-b7dc-584894be9379}, !- Source Object
  3,                                      !- Outlet Port
  {99cc56da-b0d6-4863-9013-e11472a3af48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7972c36c-20c8-4895-aa3c-40bfece52b1a}, !- Handle
  {99cc56da-b0d6-4863-9013-e11472a3af48}, !- Source Object
  3,                                      !- Outlet Port
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {21882e0c-0151-47b9-88de-63edb6a6e627}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {d4bd1c69-1d97-4581-af84-63e9a4b19af2}, !- Inlet Node Name
  {c4470e00-1203-46b0-826b-cad9361e3d37}; !- Outlet Node Name

OS:Node,
  {0df0cf73-3b7f-4897-91a5-7b27cd08b7b8}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {80082e61-2618-41f7-8ad1-8f499d193260}, !- Inlet Port
  {d4bd1c69-1d97-4581-af84-63e9a4b19af2}; !- Outlet Port

OS:Connection,
  {80082e61-2618-41f7-8ad1-8f499d193260}, !- Handle
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Source Object
  2,                                      !- Outlet Port
  {0df0cf73-3b7f-4897-91a5-7b27cd08b7b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4bd1c69-1d97-4581-af84-63e9a4b19af2}, !- Handle
  {0df0cf73-3b7f-4897-91a5-7b27cd08b7b8}, !- Source Object
  3,                                      !- Outlet Port
  {21882e0c-0151-47b9-88de-63edb6a6e627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4470e00-1203-46b0-826b-cad9361e3d37}, !- Handle
  {21882e0c-0151-47b9-88de-63edb6a6e627}, !- Source Object
  3,                                      !- Outlet Port
  {c5cc8fb2-79a8-48dc-a65f-cd01c8be847d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {40e30b9c-c2d9-407b-a1e9-3dbefa79983e}, !- Handle
  Building Story 1 ThermalZone PSZ-AC,    !- Name
  ,                                       !- Controller List Name
  {d9826525-00d0-4126-b78f-3e6e79460fa2}, !- Availability Schedule
  {5181f79e-dc7c-4b54-88e2-ecdea563a14b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cdedf3ee-a7e9-4a91-aa25-c391eefbf9ff}, !- Supply Side Inlet Node Name
  {00436395-5e7f-4b49-bcf6-ec868e3386a4}, !- Demand Side Outlet Node Name
  {61d59d3b-841b-4072-a91d-2559384700e2}, !- Demand Side Inlet Node A
  {3c8998e1-1dad-4feb-8450-15289dd3076b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {015aae3f-8916-45db-a7d5-3edbe8238b97}, !- Demand Mixer Name
  {df2b92ea-94c5-41e2-bf59-ba949e1fea44}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {68c78534-97e0-4d4b-9b67-34f84407c57b}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Supply Inlet Node, !- Name
  {cdedf3ee-a7e9-4a91-aa25-c391eefbf9ff}, !- Inlet Port
  {6890f51b-33d3-4bdf-b098-e8a0280f4c73}; !- Outlet Port

OS:Node,
  {c25263d4-03af-4c8a-8405-997f67bdff31}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Node, !- Name
  {e42a49f7-4183-4eb4-9a6a-baf292fe7a30}, !- Inlet Port
  {3c8998e1-1dad-4feb-8450-15289dd3076b}; !- Outlet Port

OS:Connection,
  {cdedf3ee-a7e9-4a91-aa25-c391eefbf9ff}, !- Handle
  {40e30b9c-c2d9-407b-a1e9-3dbefa79983e}, !- Source Object
  9,                                      !- Outlet Port
  {68c78534-97e0-4d4b-9b67-34f84407c57b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c8998e1-1dad-4feb-8450-15289dd3076b}, !- Handle
  {c25263d4-03af-4c8a-8405-997f67bdff31}, !- Source Object
  3,                                      !- Outlet Port
  {40e30b9c-c2d9-407b-a1e9-3dbefa79983e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {180e8078-0e20-4030-a2e6-ebcbb1f7ed9a}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Demand Inlet Node, !- Name
  {61d59d3b-841b-4072-a91d-2559384700e2}, !- Inlet Port
  {cee1e0a6-c46e-45e6-be6f-dba45aa3658f}; !- Outlet Port

OS:Node,
  {aea2f006-e421-434e-8746-6ecc00ec4b84}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Demand Outlet Node, !- Name
  {52d87d45-baf9-4faa-8a00-668c1c4f6e4e}, !- Inlet Port
  {00436395-5e7f-4b49-bcf6-ec868e3386a4}; !- Outlet Port

OS:Node,
  {5dd3ef98-fe57-4ba0-ac3c-ecc405e131c4}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Name
  {3ea38c84-d4ab-448a-9dde-488d3b19957a}, !- Inlet Port
  {c8290d21-024a-47c8-9654-f0ddf4fecf0a}; !- Outlet Port

OS:Connection,
  {61d59d3b-841b-4072-a91d-2559384700e2}, !- Handle
  {40e30b9c-c2d9-407b-a1e9-3dbefa79983e}, !- Source Object
  11,                                     !- Outlet Port
  {180e8078-0e20-4030-a2e6-ebcbb1f7ed9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00436395-5e7f-4b49-bcf6-ec868e3386a4}, !- Handle
  {aea2f006-e421-434e-8746-6ecc00ec4b84}, !- Source Object
  3,                                      !- Outlet Port
  {40e30b9c-c2d9-407b-a1e9-3dbefa79983e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {df2b92ea-94c5-41e2-bf59-ba949e1fea44}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {cee1e0a6-c46e-45e6-be6f-dba45aa3658f}, !- Inlet Node Name
  {86726e3c-71ea-4b29-a82b-ec0adb47a383}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {015aae3f-8916-45db-a7d5-3edbe8238b97}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {52d87d45-baf9-4faa-8a00-668c1c4f6e4e}, !- Outlet Node Name
  {c9acbcc2-4488-4c44-b80b-1e7040498f4f}; !- Inlet Node Name 1

OS:Connection,
  {cee1e0a6-c46e-45e6-be6f-dba45aa3658f}, !- Handle
  {180e8078-0e20-4030-a2e6-ebcbb1f7ed9a}, !- Source Object
  3,                                      !- Outlet Port
  {df2b92ea-94c5-41e2-bf59-ba949e1fea44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52d87d45-baf9-4faa-8a00-668c1c4f6e4e}, !- Handle
  {015aae3f-8916-45db-a7d5-3edbe8238b97}, !- Source Object
  2,                                      !- Outlet Port
  {aea2f006-e421-434e-8746-6ecc00ec4b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {72dfcd7f-6ef6-43bd-b4a5-533b59f43c2f}, !- Handle
  {40e30b9c-c2d9-407b-a1e9-3dbefa79983e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5181f79e-dc7c-4b54-88e2-ecdea563a14b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f0b9608e-0c30-44c5-b360-41fd95a8e42c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {48188e1a-c0ed-48ea-8fd7-e739e93eafe0}, !- Handle
  Building Story 1 ThermalZone Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {82fe81a0-98ad-4eef-97c3-c7becc176b66}, !- Control Zone Name
  {c25263d4-03af-4c8a-8405-997f67bdff31}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {dc655cad-1440-424b-abad-a25f920d0f57}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Water Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2dafa751-92e6-4c26-878b-76db0c51cba3}, !- Water Inlet Node Name
  {8e4f7de3-1a22-4a92-85ec-8cb731d5cb1d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {941447fe-a55a-4692-bc91-179b3968a547}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {d431a79c-8ed9-4ab8-825a-c8e76496f661}, !- Inlet Port
  {2dafa751-92e6-4c26-878b-76db0c51cba3}; !- Outlet Port

OS:Connection,
  {d431a79c-8ed9-4ab8-825a-c8e76496f661}, !- Handle
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Source Object
  4,                                      !- Outlet Port
  {941447fe-a55a-4692-bc91-179b3968a547}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99a5c43b-ecd9-490e-be3f-187f14fe08da}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {8e4f7de3-1a22-4a92-85ec-8cb731d5cb1d}, !- Inlet Port
  {03c139b3-c0b4-429f-96ea-f856349c8983}; !- Outlet Port

OS:Connection,
  {2dafa751-92e6-4c26-878b-76db0c51cba3}, !- Handle
  {941447fe-a55a-4692-bc91-179b3968a547}, !- Source Object
  3,                                      !- Outlet Port
  {dc655cad-1440-424b-abad-a25f920d0f57}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e4f7de3-1a22-4a92-85ec-8cb731d5cb1d}, !- Handle
  {dc655cad-1440-424b-abad-a25f920d0f57}, !- Source Object
  6,                                      !- Outlet Port
  {99a5c43b-ecd9-490e-be3f-187f14fe08da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03c139b3-c0b4-429f-96ea-f856349c8983}, !- Handle
  {99a5c43b-ecd9-490e-be3f-187f14fe08da}, !- Source Object
  3,                                      !- Outlet Port
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ee609f29-451a-4fd7-b401-4a423a9b1084}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Water Htg Coil Controller, !- Name
  {dc655cad-1440-424b-abad-a25f920d0f57}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {74ce239a-3f66-49e9-97ce-2c7d2183db56}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {008c262e-c080-4589-9185-83d89427c0db}, !- Handle
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil 20kBtu/hr 14.0SEER, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dc252ee-2ad3-4ccb-ac5f-a7133bffa11b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0fac5967-24c4-4dc0-bc7d-3a11de106b94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {097df268-137c-47c8-8ce4-8fc1747b0329}, !- Energy Input Ratio Function of Temperature Curve Name
  {25d0d1ca-db72-4653-b9db-3f2e093ca2e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48eac297-8b80-405c-bc96-bd9f7ad775be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {455e927b-a600-435a-8fda-43b1e5805ffb}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e6f3f15-161f-4575-92eb-5a7d2f00da3b}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6a8c32ed-726a-4a48-8955-a155eb348bd1}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {60dc91d1-7499-4f64-b7bc-1750d2a44de3}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3f1b161f-f168-4f7f-bc87-edb667d3bffd}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {64bd932d-2312-40f6-bd15-f51f9f2bbf58}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {997e97af-f8fd-4815-ba38-aefc3c30707e}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {de040252-7ec0-445c-b284-8ab7551a630c}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {cba8b613-75b7-416d-84d7-a3d90ea07c1c}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {63c20fe6-23fe-4b1b-afe9-2038072eabc4}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {f5c8684f-f14e-44c3-9db0-3b65124dcc1a}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Fan, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a2bbe669-0eab-4077-84c3-a43a278c445a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {49b91c54-7047-4d5e-b6a5-9e6fc38069b2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a2bbe669-0eab-4077-84c3-a43a278c445a}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {49b91c54-7047-4d5e-b6a5-9e6fc38069b2}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b1ff727c-2959-43e9-8a70-328d543ca00e}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {82fe81a0-98ad-4eef-97c3-c7becc176b66}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {9b4aa04d-c8f3-4fbe-a4e2-07cf7721ce33}, !- Air Inlet Node Name
  {e42a49f7-4183-4eb4-9a6a-baf292fe7a30}, !- Air Outlet Node Name
  {f5c8684f-f14e-44c3-9db0-3b65124dcc1a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d9826525-00d0-4126-b78f-3e6e79460fa2}, !- Supply Air Fan Operating Mode Schedule Name
  {dc655cad-1440-424b-abad-a25f920d0f57}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {008c262e-c080-4589-9185-83d89427c0db}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {74ce239a-3f66-49e9-97ce-2c7d2183db56}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e42a49f7-4183-4eb4-9a6a-baf292fe7a30}, !- Handle
  {b1ff727c-2959-43e9-8a70-328d543ca00e}, !- Source Object
  7,                                      !- Outlet Port
  {c25263d4-03af-4c8a-8405-997f67bdff31}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3366930e-e977-4c41-ab0e-f34988bbe348}, !- Handle
  Building Story 1 ThermalZone PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d9826525-00d0-4126-b78f-3e6e79460fa2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {c7fe2a87-36bf-4b9b-a5d5-69639c18a005}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9b020bce-f3b8-4700-96d1-1d651a05c495}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9b020bce-f3b8-4700-96d1-1d651a05c495}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7dbfb36e-7320-4046-8ff2-6f0d833b14a6}, !- Handle
  Building Story 1 ThermalZone PSZ-AC OA System, !- Name
  {3366930e-e977-4c41-ab0e-f34988bbe348}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b7e087be-6d6a-45e6-8af2-88e37a9eba1f}, !- Mixed Air Node Name
  {04f7ef7b-0b2a-4e58-81b3-d4bcc81097cb}, !- Outdoor Air Stream Node Name
  {c6a1a45f-1e04-4a42-9978-3c9b39fa69ef}, !- Relief Air Stream Node Name
  {6890f51b-33d3-4bdf-b098-e8a0280f4c73}; !- Return Air Stream Node Name

OS:Node,
  {b4b4e1bf-2ed0-40af-80f8-f6489628b577}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {04f7ef7b-0b2a-4e58-81b3-d4bcc81097cb}; !- Outlet Port

OS:Connection,
  {04f7ef7b-0b2a-4e58-81b3-d4bcc81097cb}, !- Handle
  {b4b4e1bf-2ed0-40af-80f8-f6489628b577}, !- Source Object
  3,                                      !- Outlet Port
  {7dbfb36e-7320-4046-8ff2-6f0d833b14a6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6127bbd1-bfc7-4fba-b4bf-fbe7b08de8cd}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Relief Air Node, !- Name
  {c6a1a45f-1e04-4a42-9978-3c9b39fa69ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6a1a45f-1e04-4a42-9978-3c9b39fa69ef}, !- Handle
  {7dbfb36e-7320-4046-8ff2-6f0d833b14a6}, !- Source Object
  7,                                      !- Outlet Port
  {6127bbd1-bfc7-4fba-b4bf-fbe7b08de8cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {931facfe-51fb-417e-9ce4-0d5b28711e99}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Mixed Air Node, !- Name
  {b7e087be-6d6a-45e6-8af2-88e37a9eba1f}, !- Inlet Port
  {9b4aa04d-c8f3-4fbe-a4e2-07cf7721ce33}; !- Outlet Port

OS:Connection,
  {6890f51b-33d3-4bdf-b098-e8a0280f4c73}, !- Handle
  {68c78534-97e0-4d4b-9b67-34f84407c57b}, !- Source Object
  3,                                      !- Outlet Port
  {7dbfb36e-7320-4046-8ff2-6f0d833b14a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b7e087be-6d6a-45e6-8af2-88e37a9eba1f}, !- Handle
  {7dbfb36e-7320-4046-8ff2-6f0d833b14a6}, !- Source Object
  5,                                      !- Outlet Port
  {931facfe-51fb-417e-9ce4-0d5b28711e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b4aa04d-c8f3-4fbe-a4e2-07cf7721ce33}, !- Handle
  {931facfe-51fb-417e-9ce4-0d5b28711e99}, !- Source Object
  3,                                      !- Outlet Port
  {b1ff727c-2959-43e9-8a70-328d543ca00e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f0b9608e-0c30-44c5-b360-41fd95a8e42c}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {67ad916c-5a97-4b93-b0e8-dd5fdb5d2798}, !- Control Zone or Zone List Name
  {eef350b2-ff7c-4657-b59f-d70cf65484d7}, !- Cooling Control Zone or Zone List Name
  {dd92d5c9-95b3-4020-8d5c-7969219e6464}, !- Heating Control Zone or Zone List Name
  {54ac0010-b2fa-4a1d-8b69-0b7c617edbca}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {67ad916c-5a97-4b93-b0e8-dd5fdb5d2798}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {eef350b2-ff7c-4657-b59f-d70cf65484d7}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dd92d5c9-95b3-4020-8d5c-7969219e6464}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {54ac0010-b2fa-4a1d-8b69-0b7c617edbca}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1eb9d493-a9c9-4317-acb7-eda8de18dcdb}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Diffuser, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {cd158527-db12-45ab-8291-b1a5f1c23ab5}, !- Air Inlet Node Name
  {3ea38c84-d4ab-448a-9dde-488d3b19957a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aa2ebf6f-c064-4096-955c-46167a474cdb}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {9015c8e5-7b52-4eed-8a4e-69f77797760a}, !- Inlet Port
  {c9acbcc2-4488-4c44-b80b-1e7040498f4f}; !- Outlet Port

OS:Connection,
  {c8290d21-024a-47c8-9654-f0ddf4fecf0a}, !- Handle
  {5dd3ef98-fe57-4ba0-ac3c-ecc405e131c4}, !- Source Object
  3,                                      !- Outlet Port
  {d5dd4160-4c49-4732-8520-7339d89a4250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9015c8e5-7b52-4eed-8a4e-69f77797760a}, !- Handle
  {32f059af-c853-4485-86b1-7d22f68b735a}, !- Source Object
  2,                                      !- Outlet Port
  {aa2ebf6f-c064-4096-955c-46167a474cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9acbcc2-4488-4c44-b80b-1e7040498f4f}, !- Handle
  {aa2ebf6f-c064-4096-955c-46167a474cdb}, !- Source Object
  3,                                      !- Outlet Port
  {015aae3f-8916-45db-a7d5-3edbe8238b97}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {053a080f-66dc-40f0-a707-2a2d09948451}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Diffuser Inlet Air Node, !- Name
  {86726e3c-71ea-4b29-a82b-ec0adb47a383}, !- Inlet Port
  {cd158527-db12-45ab-8291-b1a5f1c23ab5}; !- Outlet Port

OS:Connection,
  {86726e3c-71ea-4b29-a82b-ec0adb47a383}, !- Handle
  {df2b92ea-94c5-41e2-bf59-ba949e1fea44}, !- Source Object
  3,                                      !- Outlet Port
  {053a080f-66dc-40f0-a707-2a2d09948451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd158527-db12-45ab-8291-b1a5f1c23ab5}, !- Handle
  {053a080f-66dc-40f0-a707-2a2d09948451}, !- Source Object
  3,                                      !- Outlet Port
  {1eb9d493-a9c9-4317-acb7-eda8de18dcdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ea38c84-d4ab-448a-9dde-488d3b19957a}, !- Handle
  {1eb9d493-a9c9-4317-acb7-eda8de18dcdb}, !- Source Object
  4,                                      !- Outlet Port
  {5dd3ef98-fe57-4ba0-ac3c-ecc405e131c4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {64a705f0-c324-404e-a728-c5656e84e69b}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {c062ed3a-d547-4b11-be71-06e44d8e7e76}, !- Availability Schedule
  {8c9f14e5-e8ea-46c9-82e2-a3f701dd3171}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {00655345-e2ad-4142-a1ee-b517fecb9474}, !- Supply Side Inlet Node Name
  {440c0f39-5c79-42c6-bdce-b9bf48586aa5}, !- Demand Side Outlet Node Name
  {3f84ebe9-6caa-4889-9b3f-b78d498aea42}, !- Demand Side Inlet Node A
  {cea8a9de-5c60-460b-9a7b-7bb29df71dfc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e9b171df-be87-4662-bed9-b147b06b1f38}, !- Demand Mixer Name
  {c535ff6e-0c04-4723-886e-8d5a9937a772}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d01f5570-5e6f-41c1-961b-4885308e0d03}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Supply Inlet Node, !- Name
  {00655345-e2ad-4142-a1ee-b517fecb9474}, !- Inlet Port
  {1448f8c3-c5d2-4454-ac76-0c378fb797b7}; !- Outlet Port

OS:Node,
  {4d64a8d8-6d55-405f-8d24-67df9c39ac5c}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Supply Outlet Node, !- Name
  {0b710acd-7836-4f99-b887-619f8ec34de9}, !- Inlet Port
  {cea8a9de-5c60-460b-9a7b-7bb29df71dfc}; !- Outlet Port

OS:Connection,
  {00655345-e2ad-4142-a1ee-b517fecb9474}, !- Handle
  {64a705f0-c324-404e-a728-c5656e84e69b}, !- Source Object
  9,                                      !- Outlet Port
  {d01f5570-5e6f-41c1-961b-4885308e0d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea8a9de-5c60-460b-9a7b-7bb29df71dfc}, !- Handle
  {4d64a8d8-6d55-405f-8d24-67df9c39ac5c}, !- Source Object
  3,                                      !- Outlet Port
  {64a705f0-c324-404e-a728-c5656e84e69b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c751a7c6-d544-47cf-92c5-a0a253b829da}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Demand Inlet Node, !- Name
  {3f84ebe9-6caa-4889-9b3f-b78d498aea42}, !- Inlet Port
  {d8b9c7f6-ea70-4ad4-bbea-5c40dc6f591b}; !- Outlet Port

OS:Node,
  {ff83bcfe-1086-4b84-a7aa-31757f06c3ad}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Demand Outlet Node, !- Name
  {e501560a-c20e-41cd-b2b8-31a7089186d3}, !- Inlet Port
  {440c0f39-5c79-42c6-bdce-b9bf48586aa5}; !- Outlet Port

OS:Node,
  {b5de00e0-e98d-4bf6-87bc-f380767e39f0}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {38bdab1a-2c57-42c0-8ef5-9c326190f941}, !- Inlet Port
  {02ceac47-2959-42d7-92e7-aa4e065bb44f}; !- Outlet Port

OS:Connection,
  {3f84ebe9-6caa-4889-9b3f-b78d498aea42}, !- Handle
  {64a705f0-c324-404e-a728-c5656e84e69b}, !- Source Object
  11,                                     !- Outlet Port
  {c751a7c6-d544-47cf-92c5-a0a253b829da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {440c0f39-5c79-42c6-bdce-b9bf48586aa5}, !- Handle
  {ff83bcfe-1086-4b84-a7aa-31757f06c3ad}, !- Source Object
  3,                                      !- Outlet Port
  {64a705f0-c324-404e-a728-c5656e84e69b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c535ff6e-0c04-4723-886e-8d5a9937a772}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d8b9c7f6-ea70-4ad4-bbea-5c40dc6f591b}, !- Inlet Node Name
  {a959cdbb-680f-47cb-a89f-98de088f14b9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e9b171df-be87-4662-bed9-b147b06b1f38}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {e501560a-c20e-41cd-b2b8-31a7089186d3}, !- Outlet Node Name
  {2b3e42cd-4a25-4639-b0c8-d13ec6fd613a}; !- Inlet Node Name 1

OS:Connection,
  {d8b9c7f6-ea70-4ad4-bbea-5c40dc6f591b}, !- Handle
  {c751a7c6-d544-47cf-92c5-a0a253b829da}, !- Source Object
  3,                                      !- Outlet Port
  {c535ff6e-0c04-4723-886e-8d5a9937a772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e501560a-c20e-41cd-b2b8-31a7089186d3}, !- Handle
  {e9b171df-be87-4662-bed9-b147b06b1f38}, !- Source Object
  2,                                      !- Outlet Port
  {ff83bcfe-1086-4b84-a7aa-31757f06c3ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {84cadf48-090b-4040-bab0-593058985413}, !- Handle
  {64a705f0-c324-404e-a728-c5656e84e69b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8c9f14e5-e8ea-46c9-82e2-a3f701dd3171}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {b8bbd889-d8b2-4735-ba5b-8aba4ecf41d5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c7d8ad54-fa99-4cab-86d0-28abe7a384cf}, !- Handle
  Building Story 1 ThermalZone 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {83434e01-2ac5-46c2-b079-5dcd1c701c1a}, !- Control Zone Name
  {4d64a8d8-6d55-405f-8d24-67df9c39ac5c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {9d6ed431-2b09-4c0c-8d27-8ce9667cc08f}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a9e9f3cf-96e7-4a8c-8259-31d7f7c349d1}, !- Water Inlet Node Name
  {6965526e-96ad-4379-b808-2b1cb2d6afaa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ec048f97-4f87-4a74-adce-999f38e26716}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {094ccb1c-c04f-4e15-af67-186281f943e5}, !- Inlet Port
  {a9e9f3cf-96e7-4a8c-8259-31d7f7c349d1}; !- Outlet Port

OS:Connection,
  {094ccb1c-c04f-4e15-af67-186281f943e5}, !- Handle
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Source Object
  5,                                      !- Outlet Port
  {ec048f97-4f87-4a74-adce-999f38e26716}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1262c62e-4545-44dd-87e9-e933f0646f26}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {6965526e-96ad-4379-b808-2b1cb2d6afaa}, !- Inlet Port
  {5412459a-c19b-4022-a655-4d0ebca2e750}; !- Outlet Port

OS:Connection,
  {a9e9f3cf-96e7-4a8c-8259-31d7f7c349d1}, !- Handle
  {ec048f97-4f87-4a74-adce-999f38e26716}, !- Source Object
  3,                                      !- Outlet Port
  {9d6ed431-2b09-4c0c-8d27-8ce9667cc08f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6965526e-96ad-4379-b808-2b1cb2d6afaa}, !- Handle
  {9d6ed431-2b09-4c0c-8d27-8ce9667cc08f}, !- Source Object
  6,                                      !- Outlet Port
  {1262c62e-4545-44dd-87e9-e933f0646f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5412459a-c19b-4022-a655-4d0ebca2e750}, !- Handle
  {1262c62e-4545-44dd-87e9-e933f0646f26}, !- Source Object
  3,                                      !- Outlet Port
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d9c420da-877b-47a0-9b7e-e90a7d605b60}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil Controller, !- Name
  {9d6ed431-2b09-4c0c-8d27-8ce9667cc08f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {30301cc8-958c-41f8-abfc-6274c5dfcf5b}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e1f2ff52-9f8c-4189-9b5e-29494a2d9b73}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC 1spd DX AC Clg Coil 29kBtu/hr 14.0SEER, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dc252ee-2ad3-4ccb-ac5f-a7133bffa11b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0fac5967-24c4-4dc0-bc7d-3a11de106b94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {097df268-137c-47c8-8ce4-8fc1747b0329}, !- Energy Input Ratio Function of Temperature Curve Name
  {25d0d1ca-db72-4653-b9db-3f2e093ca2e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48eac297-8b80-405c-bc96-bd9f7ad775be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {4679b07e-c400-4704-99fa-8c1fd2b5f450}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d02813fa-0ce8-42fe-a42e-169faaea26af}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a5939d0d-c955-4966-9bb0-bab1c60dfcca}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e7cc28c9-63bb-4f90-8f6c-e478ca6ed104}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {90d0fecc-50d9-40fd-80b7-ebbdd78552d2}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {43cd7bae-a590-424c-a53a-e2473c149b3c}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c652b463-daf8-46b6-ab27-1cb90b9618e5}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d6ee8223-c9bb-4933-9691-cdbae0339e3e}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f47606c9-bbb7-479f-8be1-84b820a6939c}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {09f44d79-3eb1-418f-9229-d7135225115b}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {843334c2-6456-4bcd-9a19-9a5710fee16f}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Fan, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3af7063a-79b7-4c21-969c-852b81c0963a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b546ba39-10ec-478c-8910-3e3d6ad5b543}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3af7063a-79b7-4c21-969c-852b81c0963a}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b546ba39-10ec-478c-8910-3e3d6ad5b543}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {477ecddb-f75e-4922-9804-0130c14855c4}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {83434e01-2ac5-46c2-b079-5dcd1c701c1a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {2bb994af-8331-4909-9690-f3160ea1018a}, !- Air Inlet Node Name
  {0b710acd-7836-4f99-b887-619f8ec34de9}, !- Air Outlet Node Name
  {843334c2-6456-4bcd-9a19-9a5710fee16f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c062ed3a-d547-4b11-be71-06e44d8e7e76}, !- Supply Air Fan Operating Mode Schedule Name
  {9d6ed431-2b09-4c0c-8d27-8ce9667cc08f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e1f2ff52-9f8c-4189-9b5e-29494a2d9b73}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {30301cc8-958c-41f8-abfc-6274c5dfcf5b}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0b710acd-7836-4f99-b887-619f8ec34de9}, !- Handle
  {477ecddb-f75e-4922-9804-0130c14855c4}, !- Source Object
  7,                                      !- Outlet Port
  {4d64a8d8-6d55-405f-8d24-67df9c39ac5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3dbf3123-2c39-4378-93b1-661b32dd160c}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c062ed3a-d547-4b11-be71-06e44d8e7e76}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {8bd31ec7-af07-415e-99e5-54d4d268d236}, !- Maximum Fraction of Outdoor Air Schedule Name
  {fa86305e-ae70-4e53-ba41-c59efa7cdd29}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fa86305e-ae70-4e53-ba41-c59efa7cdd29}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {590d0b0a-9732-40cd-91b5-10eed8edf308}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC OA System, !- Name
  {3dbf3123-2c39-4378-93b1-661b32dd160c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {86282fb1-03dc-4312-977c-6b4fbcee34c6}, !- Mixed Air Node Name
  {cc6783e2-90b2-4fac-94d6-d45972a8a72d}, !- Outdoor Air Stream Node Name
  {b4613370-d273-44e7-a313-f3204b88069c}, !- Relief Air Stream Node Name
  {1448f8c3-c5d2-4454-ac76-0c378fb797b7}; !- Return Air Stream Node Name

OS:Node,
  {949ff8d7-3b5b-4e5f-b2fb-f2dde95affff}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cc6783e2-90b2-4fac-94d6-d45972a8a72d}; !- Outlet Port

OS:Connection,
  {cc6783e2-90b2-4fac-94d6-d45972a8a72d}, !- Handle
  {949ff8d7-3b5b-4e5f-b2fb-f2dde95affff}, !- Source Object
  3,                                      !- Outlet Port
  {590d0b0a-9732-40cd-91b5-10eed8edf308}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a445d219-436f-4a06-b086-775430aa327c}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Relief Air Node, !- Name
  {b4613370-d273-44e7-a313-f3204b88069c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4613370-d273-44e7-a313-f3204b88069c}, !- Handle
  {590d0b0a-9732-40cd-91b5-10eed8edf308}, !- Source Object
  7,                                      !- Outlet Port
  {a445d219-436f-4a06-b086-775430aa327c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {259a17d5-0162-40c7-a73c-2d1832eb3814}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Mixed Air Node, !- Name
  {86282fb1-03dc-4312-977c-6b4fbcee34c6}, !- Inlet Port
  {2bb994af-8331-4909-9690-f3160ea1018a}; !- Outlet Port

OS:Connection,
  {1448f8c3-c5d2-4454-ac76-0c378fb797b7}, !- Handle
  {d01f5570-5e6f-41c1-961b-4885308e0d03}, !- Source Object
  3,                                      !- Outlet Port
  {590d0b0a-9732-40cd-91b5-10eed8edf308}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {86282fb1-03dc-4312-977c-6b4fbcee34c6}, !- Handle
  {590d0b0a-9732-40cd-91b5-10eed8edf308}, !- Source Object
  5,                                      !- Outlet Port
  {259a17d5-0162-40c7-a73c-2d1832eb3814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bb994af-8331-4909-9690-f3160ea1018a}, !- Handle
  {259a17d5-0162-40c7-a73c-2d1832eb3814}, !- Source Object
  3,                                      !- Outlet Port
  {477ecddb-f75e-4922-9804-0130c14855c4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b8bbd889-d8b2-4735-ba5b-8aba4ecf41d5}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {434de8ea-9a5a-419b-8419-cc7351d01edc}, !- Control Zone or Zone List Name
  {b680f800-a83f-4468-9d49-eaeb25f95119}, !- Cooling Control Zone or Zone List Name
  {a70b4491-b898-44fb-b7b1-890177f44a4f}, !- Heating Control Zone or Zone List Name
  {6ca12a97-d633-4ad5-bcd8-49d15948bfd8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {434de8ea-9a5a-419b-8419-cc7351d01edc}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {b680f800-a83f-4468-9d49-eaeb25f95119}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a70b4491-b898-44fb-b7b1-890177f44a4f}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6ca12a97-d633-4ad5-bcd8-49d15948bfd8}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {86e4f4e4-d727-4dc6-8d38-179e73a67b1a}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Diffuser, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {ae4e0a18-b848-4e0c-8f84-0d08c76d9087}, !- Air Inlet Node Name
  {38bdab1a-2c57-42c0-8ef5-9c326190f941}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {726c727c-5ce8-4eb6-bb4f-65224b42498c}, !- Handle
  Building Story 1 ThermalZone 1 Return Air Node, !- Name
  {f131f7c8-6b0e-4854-9581-9aee29521a76}, !- Inlet Port
  {2b3e42cd-4a25-4639-b0c8-d13ec6fd613a}; !- Outlet Port

OS:Connection,
  {02ceac47-2959-42d7-92e7-aa4e065bb44f}, !- Handle
  {b5de00e0-e98d-4bf6-87bc-f380767e39f0}, !- Source Object
  3,                                      !- Outlet Port
  {a7e99288-f779-4097-9fa1-51550b511e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f131f7c8-6b0e-4854-9581-9aee29521a76}, !- Handle
  {34012c9f-ec43-466d-9434-92ab22a04a95}, !- Source Object
  2,                                      !- Outlet Port
  {726c727c-5ce8-4eb6-bb4f-65224b42498c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b3e42cd-4a25-4639-b0c8-d13ec6fd613a}, !- Handle
  {726c727c-5ce8-4eb6-bb4f-65224b42498c}, !- Source Object
  3,                                      !- Outlet Port
  {e9b171df-be87-4662-bed9-b147b06b1f38}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {be9a52cf-df26-4fdc-9d6b-7c84b43a55c7}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {a959cdbb-680f-47cb-a89f-98de088f14b9}, !- Inlet Port
  {ae4e0a18-b848-4e0c-8f84-0d08c76d9087}; !- Outlet Port

OS:Connection,
  {a959cdbb-680f-47cb-a89f-98de088f14b9}, !- Handle
  {c535ff6e-0c04-4723-886e-8d5a9937a772}, !- Source Object
  3,                                      !- Outlet Port
  {be9a52cf-df26-4fdc-9d6b-7c84b43a55c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae4e0a18-b848-4e0c-8f84-0d08c76d9087}, !- Handle
  {be9a52cf-df26-4fdc-9d6b-7c84b43a55c7}, !- Source Object
  3,                                      !- Outlet Port
  {86e4f4e4-d727-4dc6-8d38-179e73a67b1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38bdab1a-2c57-42c0-8ef5-9c326190f941}, !- Handle
  {86e4f4e4-d727-4dc6-8d38-179e73a67b1a}, !- Source Object
  4,                                      !- Outlet Port
  {b5de00e0-e98d-4bf6-87bc-f380767e39f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e6862ef4-6433-4215-b784-de6afcaaa717}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {ebb14d28-44e4-4f60-80d9-4463d95551d7}, !- Availability Schedule
  {6e014841-633c-4808-a0d3-bde504e13636}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {14010f0d-6c37-4c33-bae1-11243b33b3fa}, !- Supply Side Inlet Node Name
  {68cd3875-4c80-40a9-8268-1e39d783c308}, !- Demand Side Outlet Node Name
  {e431a0a5-954d-4daa-a728-e0ae872fdb2f}, !- Demand Side Inlet Node A
  {8a32a239-c87a-473d-aba0-de64ed61f0cd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0e2aadad-8560-44d1-ad61-56f5e594c525}, !- Demand Mixer Name
  {7a84f60e-ca2d-46fa-ad70-ce735997a72e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {28535ee0-4a2f-4fe0-9786-fcd7b5ae52e4}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Supply Inlet Node, !- Name
  {14010f0d-6c37-4c33-bae1-11243b33b3fa}, !- Inlet Port
  {3f8e3db9-6be3-48ed-ad4a-940453c15d48}; !- Outlet Port

OS:Node,
  {9c1aaece-a2ff-42a0-9d9b-736fd0069ce4}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Supply Outlet Node, !- Name
  {75b00de0-8bd1-4719-84c3-a8b266756d70}, !- Inlet Port
  {8a32a239-c87a-473d-aba0-de64ed61f0cd}; !- Outlet Port

OS:Connection,
  {14010f0d-6c37-4c33-bae1-11243b33b3fa}, !- Handle
  {e6862ef4-6433-4215-b784-de6afcaaa717}, !- Source Object
  9,                                      !- Outlet Port
  {28535ee0-4a2f-4fe0-9786-fcd7b5ae52e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a32a239-c87a-473d-aba0-de64ed61f0cd}, !- Handle
  {9c1aaece-a2ff-42a0-9d9b-736fd0069ce4}, !- Source Object
  3,                                      !- Outlet Port
  {e6862ef4-6433-4215-b784-de6afcaaa717}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3738e2e9-5214-4b10-afdf-7bf0644a8508}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Demand Inlet Node, !- Name
  {e431a0a5-954d-4daa-a728-e0ae872fdb2f}, !- Inlet Port
  {f13a343d-8be7-41d2-9be5-f0175673ff11}; !- Outlet Port

OS:Node,
  {8b7a8e3b-b0c3-48f9-8672-de1a0d576916}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Demand Outlet Node, !- Name
  {8a8f652d-242e-4b88-844b-06e8b59af7c0}, !- Inlet Port
  {68cd3875-4c80-40a9-8268-1e39d783c308}; !- Outlet Port

OS:Node,
  {849ae9cc-607b-4fd3-98d7-6fde92b21e6a}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {f46b4429-b7aa-49f0-8978-69d3dd736c56}, !- Inlet Port
  {d125ccd6-bf2a-4004-916e-f0b733a079f1}; !- Outlet Port

OS:Connection,
  {e431a0a5-954d-4daa-a728-e0ae872fdb2f}, !- Handle
  {e6862ef4-6433-4215-b784-de6afcaaa717}, !- Source Object
  11,                                     !- Outlet Port
  {3738e2e9-5214-4b10-afdf-7bf0644a8508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68cd3875-4c80-40a9-8268-1e39d783c308}, !- Handle
  {8b7a8e3b-b0c3-48f9-8672-de1a0d576916}, !- Source Object
  3,                                      !- Outlet Port
  {e6862ef4-6433-4215-b784-de6afcaaa717}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7a84f60e-ca2d-46fa-ad70-ce735997a72e}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {f13a343d-8be7-41d2-9be5-f0175673ff11}, !- Inlet Node Name
  {ef74d7f5-afcf-4ff5-8475-1c73395ee5dc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0e2aadad-8560-44d1-ad61-56f5e594c525}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {8a8f652d-242e-4b88-844b-06e8b59af7c0}, !- Outlet Node Name
  {72a1ff56-b37d-4288-8de4-2f44ff6d3112}; !- Inlet Node Name 1

OS:Connection,
  {f13a343d-8be7-41d2-9be5-f0175673ff11}, !- Handle
  {3738e2e9-5214-4b10-afdf-7bf0644a8508}, !- Source Object
  3,                                      !- Outlet Port
  {7a84f60e-ca2d-46fa-ad70-ce735997a72e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a8f652d-242e-4b88-844b-06e8b59af7c0}, !- Handle
  {0e2aadad-8560-44d1-ad61-56f5e594c525}, !- Source Object
  2,                                      !- Outlet Port
  {8b7a8e3b-b0c3-48f9-8672-de1a0d576916}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3f56abab-bcf4-43b1-b65e-1db7ef8de978}, !- Handle
  {e6862ef4-6433-4215-b784-de6afcaaa717}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6e014841-633c-4808-a0d3-bde504e13636}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {a1225a5c-35eb-4e3e-9467-5e516287e57d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {43a906cd-54d7-4d84-bdaf-93faa9596b46}, !- Handle
  Building Story 1 ThermalZone 2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4f79034e-931b-4d56-ae0a-7a52bbe0de5f}, !- Control Zone Name
  {9c1aaece-a2ff-42a0-9d9b-736fd0069ce4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {9098001e-bc8d-4688-91a0-409bdb913145}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {41462a7f-929f-4f66-b7d7-5d9468f34166}, !- Water Inlet Node Name
  {344a76cf-7730-4ed8-9300-f126e40c8705}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b931efa8-ac2c-4b8b-ad99-9da24b43791c}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {f1ee272d-ade5-442e-9d7f-05a0b52bc882}, !- Inlet Port
  {41462a7f-929f-4f66-b7d7-5d9468f34166}; !- Outlet Port

OS:Connection,
  {f1ee272d-ade5-442e-9d7f-05a0b52bc882}, !- Handle
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Source Object
  6,                                      !- Outlet Port
  {b931efa8-ac2c-4b8b-ad99-9da24b43791c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92e6f137-5d53-4be5-980b-448212fc2e6a}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {344a76cf-7730-4ed8-9300-f126e40c8705}, !- Inlet Port
  {6c0f90f8-f09a-4942-bc8b-b17e42bb57a4}; !- Outlet Port

OS:Connection,
  {41462a7f-929f-4f66-b7d7-5d9468f34166}, !- Handle
  {b931efa8-ac2c-4b8b-ad99-9da24b43791c}, !- Source Object
  3,                                      !- Outlet Port
  {9098001e-bc8d-4688-91a0-409bdb913145}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {344a76cf-7730-4ed8-9300-f126e40c8705}, !- Handle
  {9098001e-bc8d-4688-91a0-409bdb913145}, !- Source Object
  6,                                      !- Outlet Port
  {92e6f137-5d53-4be5-980b-448212fc2e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c0f90f8-f09a-4942-bc8b-b17e42bb57a4}, !- Handle
  {92e6f137-5d53-4be5-980b-448212fc2e6a}, !- Source Object
  3,                                      !- Outlet Port
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cd4f98ef-f694-4a72-abf2-a985084eb1eb}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil Controller, !- Name
  {9098001e-bc8d-4688-91a0-409bdb913145}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {a4788a9a-94d0-4527-b958-641e179498ae}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Electric Backup Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c34050d3-4716-48c5-a691-5eccc35eda66}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 14.0SEER, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dc252ee-2ad3-4ccb-ac5f-a7133bffa11b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0fac5967-24c4-4dc0-bc7d-3a11de106b94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {097df268-137c-47c8-8ce4-8fc1747b0329}, !- Energy Input Ratio Function of Temperature Curve Name
  {25d0d1ca-db72-4653-b9db-3f2e093ca2e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48eac297-8b80-405c-bc96-bd9f7ad775be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {ca2c6f97-96bb-4f5d-9e3a-94a5eadb6296}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b36689b4-8362-4d20-8102-0b983e4cb250}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bfa1033c-ff46-44a6-a912-6cfd0e5b1d43}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a9b464e-1adb-425d-b7b8-92d7779333f4}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d86ce9b7-b893-4dd6-8b60-425b168d8fa8}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {10db53f0-f088-4420-88a7-893e3727d4cd}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {63923bc2-0ccc-4e4b-b393-0441a350dce8}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6db61e88-09dd-4017-a782-b0f37242ed7b}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {159ee70d-e2d6-4918-8605-0c6f649068d6}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cbd65ed9-0efd-4764-a579-c829c747fcfb}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {a1d71674-be67-4665-bca0-41d6da9bc12e}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Fan, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da987972-59a2-4973-8827-0483f844068d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f4bd5923-eef5-46ff-bfc3-6164322893d8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {da987972-59a2-4973-8827-0483f844068d}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f4bd5923-eef5-46ff-bfc3-6164322893d8}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d8281e0a-1b38-468f-86c1-1f5290f98701}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4f79034e-931b-4d56-ae0a-7a52bbe0de5f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {5fa978c5-e728-4644-93e5-0eeea80889ff}, !- Air Inlet Node Name
  {75b00de0-8bd1-4719-84c3-a8b266756d70}, !- Air Outlet Node Name
  {a1d71674-be67-4665-bca0-41d6da9bc12e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ebb14d28-44e4-4f60-80d9-4463d95551d7}, !- Supply Air Fan Operating Mode Schedule Name
  {9098001e-bc8d-4688-91a0-409bdb913145}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c34050d3-4716-48c5-a691-5eccc35eda66}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a4788a9a-94d0-4527-b958-641e179498ae}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {75b00de0-8bd1-4719-84c3-a8b266756d70}, !- Handle
  {d8281e0a-1b38-468f-86c1-1f5290f98701}, !- Source Object
  7,                                      !- Outlet Port
  {9c1aaece-a2ff-42a0-9d9b-736fd0069ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {23c4e2cd-0635-480d-8e6d-a227884dcc8a}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ebb14d28-44e4-4f60-80d9-4463d95551d7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {bc8b44bf-5fd1-40dd-a693-83a4e6caf99c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {05e342fd-0ee9-4918-a56e-30079c5aa50b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {05e342fd-0ee9-4918-a56e-30079c5aa50b}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0759a49b-ccc0-4452-a1d4-a54cb4ca852b}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC OA System, !- Name
  {23c4e2cd-0635-480d-8e6d-a227884dcc8a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a0aabfc6-3edd-4807-a5a5-ccd6491af387}, !- Mixed Air Node Name
  {f30a957b-d5ae-4fc5-a043-01394c565ca8}, !- Outdoor Air Stream Node Name
  {569fd492-eab0-4a5d-ab41-6b49ffbb78d7}, !- Relief Air Stream Node Name
  {3f8e3db9-6be3-48ed-ad4a-940453c15d48}; !- Return Air Stream Node Name

OS:Node,
  {32014f9c-b15d-4bb3-b377-7b640a547d8b}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f30a957b-d5ae-4fc5-a043-01394c565ca8}; !- Outlet Port

OS:Connection,
  {f30a957b-d5ae-4fc5-a043-01394c565ca8}, !- Handle
  {32014f9c-b15d-4bb3-b377-7b640a547d8b}, !- Source Object
  3,                                      !- Outlet Port
  {0759a49b-ccc0-4452-a1d4-a54cb4ca852b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f2e55359-2bd8-489a-875f-b701eaf4b2c8}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Relief Air Node, !- Name
  {569fd492-eab0-4a5d-ab41-6b49ffbb78d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {569fd492-eab0-4a5d-ab41-6b49ffbb78d7}, !- Handle
  {0759a49b-ccc0-4452-a1d4-a54cb4ca852b}, !- Source Object
  7,                                      !- Outlet Port
  {f2e55359-2bd8-489a-875f-b701eaf4b2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50c88eaf-e39b-4ea0-86b4-567521cf5c21}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Mixed Air Node, !- Name
  {a0aabfc6-3edd-4807-a5a5-ccd6491af387}, !- Inlet Port
  {5fa978c5-e728-4644-93e5-0eeea80889ff}; !- Outlet Port

OS:Connection,
  {3f8e3db9-6be3-48ed-ad4a-940453c15d48}, !- Handle
  {28535ee0-4a2f-4fe0-9786-fcd7b5ae52e4}, !- Source Object
  3,                                      !- Outlet Port
  {0759a49b-ccc0-4452-a1d4-a54cb4ca852b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a0aabfc6-3edd-4807-a5a5-ccd6491af387}, !- Handle
  {0759a49b-ccc0-4452-a1d4-a54cb4ca852b}, !- Source Object
  5,                                      !- Outlet Port
  {50c88eaf-e39b-4ea0-86b4-567521cf5c21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa978c5-e728-4644-93e5-0eeea80889ff}, !- Handle
  {50c88eaf-e39b-4ea0-86b4-567521cf5c21}, !- Source Object
  3,                                      !- Outlet Port
  {d8281e0a-1b38-468f-86c1-1f5290f98701}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a1225a5c-35eb-4e3e-9467-5e516287e57d}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f345a973-4b26-4770-ae1c-3336b3db62c8}, !- Control Zone or Zone List Name
  {e85d0969-a188-4534-ab30-4037ad8b6428}, !- Cooling Control Zone or Zone List Name
  {6102ac42-eceb-433a-b4fe-34d426c1655d}, !- Heating Control Zone or Zone List Name
  {b3a931c6-b023-4511-a2cd-bc095adb083c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f345a973-4b26-4770-ae1c-3336b3db62c8}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {e85d0969-a188-4534-ab30-4037ad8b6428}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6102ac42-eceb-433a-b4fe-34d426c1655d}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b3a931c6-b023-4511-a2cd-bc095adb083c}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6074ce36-0ed3-4594-8170-12731cefb9ec}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Diffuser, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {f73c287e-d652-4d05-9653-97bf38750cbf}, !- Air Inlet Node Name
  {f46b4429-b7aa-49f0-8978-69d3dd736c56}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b1ed5a55-e251-48f8-a86b-e4d2a8fe39ea}, !- Handle
  Building Story 1 ThermalZone 2 Return Air Node, !- Name
  {45d49ee6-b575-4f0d-856e-8e31a983e1c7}, !- Inlet Port
  {72a1ff56-b37d-4288-8de4-2f44ff6d3112}; !- Outlet Port

OS:Connection,
  {d125ccd6-bf2a-4004-916e-f0b733a079f1}, !- Handle
  {849ae9cc-607b-4fd3-98d7-6fde92b21e6a}, !- Source Object
  3,                                      !- Outlet Port
  {4d378a29-764d-4ecb-bdcd-57e5114a96c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d49ee6-b575-4f0d-856e-8e31a983e1c7}, !- Handle
  {01232758-c0fc-4d72-9ec8-7ee63b31fa35}, !- Source Object
  2,                                      !- Outlet Port
  {b1ed5a55-e251-48f8-a86b-e4d2a8fe39ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72a1ff56-b37d-4288-8de4-2f44ff6d3112}, !- Handle
  {b1ed5a55-e251-48f8-a86b-e4d2a8fe39ea}, !- Source Object
  3,                                      !- Outlet Port
  {0e2aadad-8560-44d1-ad61-56f5e594c525}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72d250c4-8fc2-4c8b-9a41-8853caf70dbc}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {ef74d7f5-afcf-4ff5-8475-1c73395ee5dc}, !- Inlet Port
  {f73c287e-d652-4d05-9653-97bf38750cbf}; !- Outlet Port

OS:Connection,
  {ef74d7f5-afcf-4ff5-8475-1c73395ee5dc}, !- Handle
  {7a84f60e-ca2d-46fa-ad70-ce735997a72e}, !- Source Object
  3,                                      !- Outlet Port
  {72d250c4-8fc2-4c8b-9a41-8853caf70dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f73c287e-d652-4d05-9653-97bf38750cbf}, !- Handle
  {72d250c4-8fc2-4c8b-9a41-8853caf70dbc}, !- Source Object
  3,                                      !- Outlet Port
  {6074ce36-0ed3-4594-8170-12731cefb9ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f46b4429-b7aa-49f0-8978-69d3dd736c56}, !- Handle
  {6074ce36-0ed3-4594-8170-12731cefb9ec}, !- Source Object
  4,                                      !- Outlet Port
  {849ae9cc-607b-4fd3-98d7-6fde92b21e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4b5ff4b8-e45e-4d57-803d-47d27603ea09}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {3f09fea5-1d2d-412a-a3c5-fd5e98b6e270}, !- Availability Schedule
  {f311af89-b454-4106-b579-09e2bfded4cb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {27af60c9-759e-4097-b43f-c2775e98400a}, !- Supply Side Inlet Node Name
  {95bc6ab0-2d92-4ed0-a3bf-c474a7f171df}, !- Demand Side Outlet Node Name
  {91a67039-bd3e-418b-a5cf-4631a86c715b}, !- Demand Side Inlet Node A
  {1c2c1a05-0c94-4750-b7dc-503a19002260}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1f741bd5-64f8-422c-85be-a56c3429ba0c}, !- Demand Mixer Name
  {91c88bb2-52e7-4483-adc6-5715105b3bb4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ade883b2-2ce3-4593-b6c4-d1a48280656b}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Supply Inlet Node, !- Name
  {27af60c9-759e-4097-b43f-c2775e98400a}, !- Inlet Port
  {7b07cea5-d997-41df-8dc2-0c521825b1de}; !- Outlet Port

OS:Node,
  {98728317-75ea-440f-9f07-e2fe6f5a1241}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Supply Outlet Node, !- Name
  {033ccbd9-799c-4a4d-a268-6fd3e0b01e7d}, !- Inlet Port
  {1c2c1a05-0c94-4750-b7dc-503a19002260}; !- Outlet Port

OS:Connection,
  {27af60c9-759e-4097-b43f-c2775e98400a}, !- Handle
  {4b5ff4b8-e45e-4d57-803d-47d27603ea09}, !- Source Object
  9,                                      !- Outlet Port
  {ade883b2-2ce3-4593-b6c4-d1a48280656b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c2c1a05-0c94-4750-b7dc-503a19002260}, !- Handle
  {98728317-75ea-440f-9f07-e2fe6f5a1241}, !- Source Object
  3,                                      !- Outlet Port
  {4b5ff4b8-e45e-4d57-803d-47d27603ea09}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c9f8deab-b7ea-4778-825d-880de17628c5}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Demand Inlet Node, !- Name
  {91a67039-bd3e-418b-a5cf-4631a86c715b}, !- Inlet Port
  {61e671c3-a926-471c-8ee8-0b702d0cb83d}; !- Outlet Port

OS:Node,
  {58d3cf50-b3ae-4510-97ef-eab26619c712}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Demand Outlet Node, !- Name
  {d589f051-8b95-4ee8-8b1f-bb1b3df96fb0}, !- Inlet Port
  {95bc6ab0-2d92-4ed0-a3bf-c474a7f171df}; !- Outlet Port

OS:Node,
  {997ed71f-a464-4c98-9185-05cb7f882b02}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {64214c75-b560-4c74-9256-0905c0532003}, !- Inlet Port
  {7bea90eb-240f-4715-aac9-89bfe8c6bb5e}; !- Outlet Port

OS:Connection,
  {91a67039-bd3e-418b-a5cf-4631a86c715b}, !- Handle
  {4b5ff4b8-e45e-4d57-803d-47d27603ea09}, !- Source Object
  11,                                     !- Outlet Port
  {c9f8deab-b7ea-4778-825d-880de17628c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95bc6ab0-2d92-4ed0-a3bf-c474a7f171df}, !- Handle
  {58d3cf50-b3ae-4510-97ef-eab26619c712}, !- Source Object
  3,                                      !- Outlet Port
  {4b5ff4b8-e45e-4d57-803d-47d27603ea09}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {91c88bb2-52e7-4483-adc6-5715105b3bb4}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {61e671c3-a926-471c-8ee8-0b702d0cb83d}, !- Inlet Node Name
  {ba907e6a-38f8-4d77-8fa4-ee7a240ce646}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1f741bd5-64f8-422c-85be-a56c3429ba0c}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {d589f051-8b95-4ee8-8b1f-bb1b3df96fb0}, !- Outlet Node Name
  {a096068e-4825-4868-bc86-de0c028b94d5}; !- Inlet Node Name 1

OS:Connection,
  {61e671c3-a926-471c-8ee8-0b702d0cb83d}, !- Handle
  {c9f8deab-b7ea-4778-825d-880de17628c5}, !- Source Object
  3,                                      !- Outlet Port
  {91c88bb2-52e7-4483-adc6-5715105b3bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d589f051-8b95-4ee8-8b1f-bb1b3df96fb0}, !- Handle
  {1f741bd5-64f8-422c-85be-a56c3429ba0c}, !- Source Object
  2,                                      !- Outlet Port
  {58d3cf50-b3ae-4510-97ef-eab26619c712}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {028e6ce2-90ff-4128-a11b-7df7cac6a7ca}, !- Handle
  {4b5ff4b8-e45e-4d57-803d-47d27603ea09}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f311af89-b454-4106-b579-09e2bfded4cb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {442e5331-d0a7-460c-84b3-b92b55b0609c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bd7e28f4-f916-4184-ac9d-720e6cd67b97}, !- Handle
  Building Story 1 ThermalZone 3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d430a1c4-4f29-4d2f-b3ac-3faece9593c3}, !- Control Zone Name
  {98728317-75ea-440f-9f07-e2fe6f5a1241}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {feda7be3-a657-49a1-ab08-ab64dfe79c25}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e4ff4742-a347-437f-84a6-c0f71cefdfff}, !- Water Inlet Node Name
  {be89403a-6aa6-40a8-9f69-49ef7a6efad8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ae4719c1-2400-4513-986a-7e6fcd6be646}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {45af478a-0a28-4681-8731-207687837f58}, !- Inlet Port
  {e4ff4742-a347-437f-84a6-c0f71cefdfff}; !- Outlet Port

OS:Connection,
  {45af478a-0a28-4681-8731-207687837f58}, !- Handle
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Source Object
  7,                                      !- Outlet Port
  {ae4719c1-2400-4513-986a-7e6fcd6be646}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48055a78-7cc1-4ded-8dc7-989b50006e45}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {be89403a-6aa6-40a8-9f69-49ef7a6efad8}, !- Inlet Port
  {4f58f5e4-f118-48e3-8671-fe482d12e748}; !- Outlet Port

OS:Connection,
  {e4ff4742-a347-437f-84a6-c0f71cefdfff}, !- Handle
  {ae4719c1-2400-4513-986a-7e6fcd6be646}, !- Source Object
  3,                                      !- Outlet Port
  {feda7be3-a657-49a1-ab08-ab64dfe79c25}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {be89403a-6aa6-40a8-9f69-49ef7a6efad8}, !- Handle
  {feda7be3-a657-49a1-ab08-ab64dfe79c25}, !- Source Object
  6,                                      !- Outlet Port
  {48055a78-7cc1-4ded-8dc7-989b50006e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f58f5e4-f118-48e3-8671-fe482d12e748}, !- Handle
  {48055a78-7cc1-4ded-8dc7-989b50006e45}, !- Source Object
  3,                                      !- Outlet Port
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {64bdb42f-3e46-4255-8e9c-45f9f3cf505a}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil Controller, !- Name
  {feda7be3-a657-49a1-ab08-ab64dfe79c25}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {496106a6-b599-4dd5-a9ce-bee0dc745da3}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Electric Backup Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0565ffb6-39cf-4043-bd33-1444e59b4210}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 14.0SEER, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dc252ee-2ad3-4ccb-ac5f-a7133bffa11b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0fac5967-24c4-4dc0-bc7d-3a11de106b94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {097df268-137c-47c8-8ce4-8fc1747b0329}, !- Energy Input Ratio Function of Temperature Curve Name
  {25d0d1ca-db72-4653-b9db-3f2e093ca2e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48eac297-8b80-405c-bc96-bd9f7ad775be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {14a72981-ab3c-47d1-ae27-1c5195ddfb70}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed75cafa-d5f5-43f5-8f50-854f1dbd1434}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {16d96870-2c87-4209-826f-f8361ac0c851}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8c48228-8d50-45f0-9dfb-7faee0c72fb5}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e9739217-88c8-4f62-8636-bb63912066bd}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f0d3444-c8da-4bf4-b2fe-e79354d9a54a}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2cdf25af-9dd7-4dd1-8b7e-6a8c21e459ba}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb847f81-07de-45e6-b6e0-0dc4c1a149ee}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {22ec0250-429e-4835-b979-8a01ba08a81b}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8d7d1bfa-4f5e-47a7-9a5c-5f7465647648}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {d035081e-dec7-4e9f-bdfd-210e5cae6206}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Fan, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e1c239f8-6e2b-4325-bf80-ada3e01dbdbf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7c264548-eaa8-4e07-bd8e-5dc91bc62129}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e1c239f8-6e2b-4325-bf80-ada3e01dbdbf}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7c264548-eaa8-4e07-bd8e-5dc91bc62129}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4ee1a8a0-3801-457f-bed6-4cc4699f6ba1}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d430a1c4-4f29-4d2f-b3ac-3faece9593c3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {685ed654-bd8a-41a1-8084-d1c1d5aab984}, !- Air Inlet Node Name
  {033ccbd9-799c-4a4d-a268-6fd3e0b01e7d}, !- Air Outlet Node Name
  {d035081e-dec7-4e9f-bdfd-210e5cae6206}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3f09fea5-1d2d-412a-a3c5-fd5e98b6e270}, !- Supply Air Fan Operating Mode Schedule Name
  {feda7be3-a657-49a1-ab08-ab64dfe79c25}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0565ffb6-39cf-4043-bd33-1444e59b4210}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {496106a6-b599-4dd5-a9ce-bee0dc745da3}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {033ccbd9-799c-4a4d-a268-6fd3e0b01e7d}, !- Handle
  {4ee1a8a0-3801-457f-bed6-4cc4699f6ba1}, !- Source Object
  7,                                      !- Outlet Port
  {98728317-75ea-440f-9f07-e2fe6f5a1241}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {aa1d46c0-ec0a-41f5-ba6a-8b3838f97d6c}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3f09fea5-1d2d-412a-a3c5-fd5e98b6e270}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {2a006de2-00ce-4e2a-9a56-7e33a0ca69d7}, !- Maximum Fraction of Outdoor Air Schedule Name
  {28f65bd3-c325-47a9-9746-49df4da45130}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {28f65bd3-c325-47a9-9746-49df4da45130}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3a16ecb5-ae80-4096-98ba-a48145559cb4}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC OA System, !- Name
  {aa1d46c0-ec0a-41f5-ba6a-8b3838f97d6c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3605a30b-e248-42a7-9c12-1b6a3f61e867}, !- Mixed Air Node Name
  {e170ab23-6e03-46d7-a044-519a5576f769}, !- Outdoor Air Stream Node Name
  {72bac288-94ff-497b-9eb4-7e94ae8d6dc9}, !- Relief Air Stream Node Name
  {7b07cea5-d997-41df-8dc2-0c521825b1de}; !- Return Air Stream Node Name

OS:Node,
  {a4143e08-673b-442a-a772-f4ce48583f1e}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e170ab23-6e03-46d7-a044-519a5576f769}; !- Outlet Port

OS:Connection,
  {e170ab23-6e03-46d7-a044-519a5576f769}, !- Handle
  {a4143e08-673b-442a-a772-f4ce48583f1e}, !- Source Object
  3,                                      !- Outlet Port
  {3a16ecb5-ae80-4096-98ba-a48145559cb4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d26cfa59-d9b7-4faf-b122-7d425f6a9cd4}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Relief Air Node, !- Name
  {72bac288-94ff-497b-9eb4-7e94ae8d6dc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72bac288-94ff-497b-9eb4-7e94ae8d6dc9}, !- Handle
  {3a16ecb5-ae80-4096-98ba-a48145559cb4}, !- Source Object
  7,                                      !- Outlet Port
  {d26cfa59-d9b7-4faf-b122-7d425f6a9cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7667ce1-b1d0-4ba3-890f-b68f9af23678}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Mixed Air Node, !- Name
  {3605a30b-e248-42a7-9c12-1b6a3f61e867}, !- Inlet Port
  {685ed654-bd8a-41a1-8084-d1c1d5aab984}; !- Outlet Port

OS:Connection,
  {7b07cea5-d997-41df-8dc2-0c521825b1de}, !- Handle
  {ade883b2-2ce3-4593-b6c4-d1a48280656b}, !- Source Object
  3,                                      !- Outlet Port
  {3a16ecb5-ae80-4096-98ba-a48145559cb4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3605a30b-e248-42a7-9c12-1b6a3f61e867}, !- Handle
  {3a16ecb5-ae80-4096-98ba-a48145559cb4}, !- Source Object
  5,                                      !- Outlet Port
  {d7667ce1-b1d0-4ba3-890f-b68f9af23678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {685ed654-bd8a-41a1-8084-d1c1d5aab984}, !- Handle
  {d7667ce1-b1d0-4ba3-890f-b68f9af23678}, !- Source Object
  3,                                      !- Outlet Port
  {4ee1a8a0-3801-457f-bed6-4cc4699f6ba1}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {442e5331-d0a7-460c-84b3-b92b55b0609c}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {72a2103a-52f8-4206-96aa-493763e2b9b3}, !- Control Zone or Zone List Name
  {5f238cc2-1861-49ba-ba29-db5b7870038b}, !- Cooling Control Zone or Zone List Name
  {7e6385d2-5de6-4484-95e0-dd009394c134}, !- Heating Control Zone or Zone List Name
  {84893d46-5506-4952-b297-2a0d7b67bb97}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {72a2103a-52f8-4206-96aa-493763e2b9b3}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {5f238cc2-1861-49ba-ba29-db5b7870038b}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7e6385d2-5de6-4484-95e0-dd009394c134}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {84893d46-5506-4952-b297-2a0d7b67bb97}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {571f3d44-645d-4879-a6a6-97dca616f4a9}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Diffuser, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {dc0dae93-df75-4d05-ace0-0651c58e8d13}, !- Air Inlet Node Name
  {64214c75-b560-4c74-9256-0905c0532003}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47620b85-4c47-4010-886c-2f7b0d3232d1}, !- Handle
  Building Story 1 ThermalZone 3 Return Air Node, !- Name
  {97ea6253-7c16-451d-a505-524458e7e465}, !- Inlet Port
  {a096068e-4825-4868-bc86-de0c028b94d5}; !- Outlet Port

OS:Connection,
  {7bea90eb-240f-4715-aac9-89bfe8c6bb5e}, !- Handle
  {997ed71f-a464-4c98-9185-05cb7f882b02}, !- Source Object
  3,                                      !- Outlet Port
  {187a8268-4639-4798-a6ba-196b3253182e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97ea6253-7c16-451d-a505-524458e7e465}, !- Handle
  {ee3f04ed-0f14-4141-a155-db48cf6d089d}, !- Source Object
  2,                                      !- Outlet Port
  {47620b85-4c47-4010-886c-2f7b0d3232d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a096068e-4825-4868-bc86-de0c028b94d5}, !- Handle
  {47620b85-4c47-4010-886c-2f7b0d3232d1}, !- Source Object
  3,                                      !- Outlet Port
  {1f741bd5-64f8-422c-85be-a56c3429ba0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {23066238-347b-403b-a777-4c6d4fe20493}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {ba907e6a-38f8-4d77-8fa4-ee7a240ce646}, !- Inlet Port
  {dc0dae93-df75-4d05-ace0-0651c58e8d13}; !- Outlet Port

OS:Connection,
  {ba907e6a-38f8-4d77-8fa4-ee7a240ce646}, !- Handle
  {91c88bb2-52e7-4483-adc6-5715105b3bb4}, !- Source Object
  3,                                      !- Outlet Port
  {23066238-347b-403b-a777-4c6d4fe20493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0dae93-df75-4d05-ace0-0651c58e8d13}, !- Handle
  {23066238-347b-403b-a777-4c6d4fe20493}, !- Source Object
  3,                                      !- Outlet Port
  {571f3d44-645d-4879-a6a6-97dca616f4a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64214c75-b560-4c74-9256-0905c0532003}, !- Handle
  {571f3d44-645d-4879-a6a6-97dca616f4a9}, !- Source Object
  4,                                      !- Outlet Port
  {997ed71f-a464-4c98-9185-05cb7f882b02}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ca74fde0-3069-459f-9bb9-3c887d052d8f}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {c3ffd80a-8523-4fbb-9432-da6fcebf9f7a}, !- Availability Schedule
  {19612cfc-5570-4170-8f2c-4965816c1ae8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {016ff3a5-4c4b-436c-8afc-f23e25440d85}, !- Supply Side Inlet Node Name
  {f4c2702d-46b7-455b-b1d5-8d6583a63201}, !- Demand Side Outlet Node Name
  {d6f7feca-1757-45b8-b0ba-ba28d8a773c4}, !- Demand Side Inlet Node A
  {2d15dce5-fd19-4237-b4f8-3a9e27df7d2d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3b6a46bf-3703-430a-91c9-f6f5da94adca}, !- Demand Mixer Name
  {5796f6ba-bfe0-41c0-81ff-f1572e119895}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e947d1a1-32f6-4596-8592-96905b5cb2d1}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Supply Inlet Node, !- Name
  {016ff3a5-4c4b-436c-8afc-f23e25440d85}, !- Inlet Port
  {6f5a7dc1-e231-475a-92a5-a83fae3b4a20}; !- Outlet Port

OS:Node,
  {b525bb71-9a2f-44a7-8dd0-64b88e981f94}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Supply Outlet Node, !- Name
  {d49e992f-b9d8-48fe-a4da-868c69f859be}, !- Inlet Port
  {2d15dce5-fd19-4237-b4f8-3a9e27df7d2d}; !- Outlet Port

OS:Connection,
  {016ff3a5-4c4b-436c-8afc-f23e25440d85}, !- Handle
  {ca74fde0-3069-459f-9bb9-3c887d052d8f}, !- Source Object
  9,                                      !- Outlet Port
  {e947d1a1-32f6-4596-8592-96905b5cb2d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d15dce5-fd19-4237-b4f8-3a9e27df7d2d}, !- Handle
  {b525bb71-9a2f-44a7-8dd0-64b88e981f94}, !- Source Object
  3,                                      !- Outlet Port
  {ca74fde0-3069-459f-9bb9-3c887d052d8f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1731771c-5daf-4395-833c-3644670995b5}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Demand Inlet Node, !- Name
  {d6f7feca-1757-45b8-b0ba-ba28d8a773c4}, !- Inlet Port
  {6010bee6-ea85-4376-8a3f-2fda29edddcf}; !- Outlet Port

OS:Node,
  {50d21ef3-87e8-4ef0-a7d0-30ef075c5535}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Demand Outlet Node, !- Name
  {c2a4f766-d7ff-433f-b0da-1925f2a6dd35}, !- Inlet Port
  {f4c2702d-46b7-455b-b1d5-8d6583a63201}; !- Outlet Port

OS:Node,
  {43cb1cbf-fe7a-44c5-9f8c-e047ad6ef615}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node, !- Name
  {2cf42014-6df0-468a-b1ee-880ba8855313}, !- Inlet Port
  {62e1bf7a-1e61-4a19-b602-9e3d9ed0be99}; !- Outlet Port

OS:Connection,
  {d6f7feca-1757-45b8-b0ba-ba28d8a773c4}, !- Handle
  {ca74fde0-3069-459f-9bb9-3c887d052d8f}, !- Source Object
  11,                                     !- Outlet Port
  {1731771c-5daf-4395-833c-3644670995b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c2702d-46b7-455b-b1d5-8d6583a63201}, !- Handle
  {50d21ef3-87e8-4ef0-a7d0-30ef075c5535}, !- Source Object
  3,                                      !- Outlet Port
  {ca74fde0-3069-459f-9bb9-3c887d052d8f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5796f6ba-bfe0-41c0-81ff-f1572e119895}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {6010bee6-ea85-4376-8a3f-2fda29edddcf}, !- Inlet Node Name
  {1b42b272-ec07-4c64-9ed2-4b08bb1337cf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3b6a46bf-3703-430a-91c9-f6f5da94adca}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {c2a4f766-d7ff-433f-b0da-1925f2a6dd35}, !- Outlet Node Name
  {6c3090ae-d2e5-4662-ab51-f0f78dba78ec}; !- Inlet Node Name 1

OS:Connection,
  {6010bee6-ea85-4376-8a3f-2fda29edddcf}, !- Handle
  {1731771c-5daf-4395-833c-3644670995b5}, !- Source Object
  3,                                      !- Outlet Port
  {5796f6ba-bfe0-41c0-81ff-f1572e119895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2a4f766-d7ff-433f-b0da-1925f2a6dd35}, !- Handle
  {3b6a46bf-3703-430a-91c9-f6f5da94adca}, !- Source Object
  2,                                      !- Outlet Port
  {50d21ef3-87e8-4ef0-a7d0-30ef075c5535}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {16105e89-07db-4620-a6ff-48a8b1b0105f}, !- Handle
  {ca74fde0-3069-459f-9bb9-3c887d052d8f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {19612cfc-5570-4170-8f2c-4965816c1ae8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {9fa773b3-a136-410f-a156-456c188fac5d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bea023da-3f6f-4d2a-b7a4-09a20e1cbde8}, !- Handle
  Building Story 1 ThermalZone 4 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7a86df34-a7e2-43af-a6f3-c0828ada5295}, !- Control Zone Name
  {b525bb71-9a2f-44a7-8dd0-64b88e981f94}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ecdf6eaf-4d24-4d4d-984d-5044baa7274c}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f919efae-6ea6-410d-9bb8-17ec1e0fe47f}, !- Water Inlet Node Name
  {02ad60ec-1e9e-40d0-89fb-3c5ca5cd0138}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2c007be-9461-4e8a-9665-53ceb0d324f5}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c5a43ca8-e7b0-4e5d-b577-e94c5453ea61}, !- Inlet Port
  {f919efae-6ea6-410d-9bb8-17ec1e0fe47f}; !- Outlet Port

OS:Connection,
  {c5a43ca8-e7b0-4e5d-b577-e94c5453ea61}, !- Handle
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Source Object
  8,                                      !- Outlet Port
  {c2c007be-9461-4e8a-9665-53ceb0d324f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c736868e-04a4-4014-8c48-e1d1d4bb86af}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {02ad60ec-1e9e-40d0-89fb-3c5ca5cd0138}, !- Inlet Port
  {b4620437-3f92-4a16-9694-dc07b716e971}; !- Outlet Port

OS:Connection,
  {f919efae-6ea6-410d-9bb8-17ec1e0fe47f}, !- Handle
  {c2c007be-9461-4e8a-9665-53ceb0d324f5}, !- Source Object
  3,                                      !- Outlet Port
  {ecdf6eaf-4d24-4d4d-984d-5044baa7274c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {02ad60ec-1e9e-40d0-89fb-3c5ca5cd0138}, !- Handle
  {ecdf6eaf-4d24-4d4d-984d-5044baa7274c}, !- Source Object
  6,                                      !- Outlet Port
  {c736868e-04a4-4014-8c48-e1d1d4bb86af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4620437-3f92-4a16-9694-dc07b716e971}, !- Handle
  {c736868e-04a4-4014-8c48-e1d1d4bb86af}, !- Source Object
  3,                                      !- Outlet Port
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {107723a5-0cdc-4f61-bd48-19c53f6274e0}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil Controller, !- Name
  {ecdf6eaf-4d24-4d4d-984d-5044baa7274c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {301e4a58-403a-4796-8648-80089e15744b}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Electric Backup Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b83bcc20-54fc-458b-8ef1-15c4c07bf06b}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dc252ee-2ad3-4ccb-ac5f-a7133bffa11b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0fac5967-24c4-4dc0-bc7d-3a11de106b94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {097df268-137c-47c8-8ce4-8fc1747b0329}, !- Energy Input Ratio Function of Temperature Curve Name
  {25d0d1ca-db72-4653-b9db-3f2e093ca2e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48eac297-8b80-405c-bc96-bd9f7ad775be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {9509ef13-821c-4938-b964-8f0e971a35d5}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {84296fd0-b633-4615-b5e8-f653c291de35}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c61a0309-f331-4b3e-891e-67ca66d420d2}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aeac6464-b8b4-4819-8854-85fdb54009fe}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a47a96f5-4ed4-4b26-8d05-f130d7da0895}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a41e07a6-456e-4d70-b0bd-5a1fe95641b4}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c2443e42-644f-4788-b3e9-8dcdfa86076b}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {83af46a3-094f-4c32-9cec-3434dcccb012}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6ce8b9ef-bb02-4035-ab25-c77c02c8fc16}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {42884bfe-0aad-46a1-badc-48aa74d1c99d}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {e4342fef-491d-470f-b9b0-d81e9fffad61}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Fan, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {18ef109e-ce90-4720-bdcb-2421627f0b93}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f683ca45-7031-41c7-8d2e-f32ef14be486}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {18ef109e-ce90-4720-bdcb-2421627f0b93}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f683ca45-7031-41c7-8d2e-f32ef14be486}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {46352725-5a0d-461b-90d4-f4c568a49689}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7a86df34-a7e2-43af-a6f3-c0828ada5295}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {fb95a48c-6a9f-4cbd-a970-04f564351ccf}, !- Air Inlet Node Name
  {d49e992f-b9d8-48fe-a4da-868c69f859be}, !- Air Outlet Node Name
  {e4342fef-491d-470f-b9b0-d81e9fffad61}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c3ffd80a-8523-4fbb-9432-da6fcebf9f7a}, !- Supply Air Fan Operating Mode Schedule Name
  {ecdf6eaf-4d24-4d4d-984d-5044baa7274c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b83bcc20-54fc-458b-8ef1-15c4c07bf06b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {301e4a58-403a-4796-8648-80089e15744b}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d49e992f-b9d8-48fe-a4da-868c69f859be}, !- Handle
  {46352725-5a0d-461b-90d4-f4c568a49689}, !- Source Object
  7,                                      !- Outlet Port
  {b525bb71-9a2f-44a7-8dd0-64b88e981f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {95b0c07f-f0a8-4bf1-a2cd-6b5286ee5a72}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c3ffd80a-8523-4fbb-9432-da6fcebf9f7a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {538b863e-f15f-4a51-a280-cdbff48a7c6b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {fa8407a4-f6c5-435e-a427-b995f39d4f00}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fa8407a4-f6c5-435e-a427-b995f39d4f00}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {068d3727-68e6-4fb5-875d-347bed18c1e3}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC OA System, !- Name
  {95b0c07f-f0a8-4bf1-a2cd-6b5286ee5a72}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4b783c05-1c1d-46a9-a16d-a33ab5d4b049}, !- Mixed Air Node Name
  {04c32ee9-48ec-43e5-942a-cc23788bb3f7}, !- Outdoor Air Stream Node Name
  {b8fe6d94-8850-41d9-a61d-0152e23b4ee1}, !- Relief Air Stream Node Name
  {6f5a7dc1-e231-475a-92a5-a83fae3b4a20}; !- Return Air Stream Node Name

OS:Node,
  {d2f6168b-63c0-4db0-ba2b-664eb060ca31}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {04c32ee9-48ec-43e5-942a-cc23788bb3f7}; !- Outlet Port

OS:Connection,
  {04c32ee9-48ec-43e5-942a-cc23788bb3f7}, !- Handle
  {d2f6168b-63c0-4db0-ba2b-664eb060ca31}, !- Source Object
  3,                                      !- Outlet Port
  {068d3727-68e6-4fb5-875d-347bed18c1e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ff9ee77b-0479-46b6-be4e-f4dc17473419}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Relief Air Node, !- Name
  {b8fe6d94-8850-41d9-a61d-0152e23b4ee1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8fe6d94-8850-41d9-a61d-0152e23b4ee1}, !- Handle
  {068d3727-68e6-4fb5-875d-347bed18c1e3}, !- Source Object
  7,                                      !- Outlet Port
  {ff9ee77b-0479-46b6-be4e-f4dc17473419}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3246fb3f-8789-4c1e-8a46-2234dc492ad3}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Mixed Air Node, !- Name
  {4b783c05-1c1d-46a9-a16d-a33ab5d4b049}, !- Inlet Port
  {fb95a48c-6a9f-4cbd-a970-04f564351ccf}; !- Outlet Port

OS:Connection,
  {6f5a7dc1-e231-475a-92a5-a83fae3b4a20}, !- Handle
  {e947d1a1-32f6-4596-8592-96905b5cb2d1}, !- Source Object
  3,                                      !- Outlet Port
  {068d3727-68e6-4fb5-875d-347bed18c1e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4b783c05-1c1d-46a9-a16d-a33ab5d4b049}, !- Handle
  {068d3727-68e6-4fb5-875d-347bed18c1e3}, !- Source Object
  5,                                      !- Outlet Port
  {3246fb3f-8789-4c1e-8a46-2234dc492ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb95a48c-6a9f-4cbd-a970-04f564351ccf}, !- Handle
  {3246fb3f-8789-4c1e-8a46-2234dc492ad3}, !- Source Object
  3,                                      !- Outlet Port
  {46352725-5a0d-461b-90d4-f4c568a49689}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9fa773b3-a136-410f-a156-456c188fac5d}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {801dda29-473c-4892-b241-399daed564b1}, !- Control Zone or Zone List Name
  {59cd426e-61d5-46a7-bcbf-d84d26d75988}, !- Cooling Control Zone or Zone List Name
  {c732107f-6efe-4754-891b-9668c30a7995}, !- Heating Control Zone or Zone List Name
  {d7f28b20-49f8-4ea1-ada3-03d02ad1c173}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {801dda29-473c-4892-b241-399daed564b1}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {59cd426e-61d5-46a7-bcbf-d84d26d75988}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c732107f-6efe-4754-891b-9668c30a7995}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d7f28b20-49f8-4ea1-ada3-03d02ad1c173}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2b020c13-694c-455e-a83c-b735b7e9b610}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Diffuser, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {89a15d41-0bbf-4182-94f9-681a5e7c531d}, !- Air Inlet Node Name
  {2cf42014-6df0-468a-b1ee-880ba8855313}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {096ea1e1-e933-4e7c-8553-4e705e1c05df}, !- Handle
  Building Story 1 ThermalZone 4 Return Air Node, !- Name
  {8ecdf534-461f-4ff2-a88f-e6feb5152869}, !- Inlet Port
  {6c3090ae-d2e5-4662-ab51-f0f78dba78ec}; !- Outlet Port

OS:Connection,
  {62e1bf7a-1e61-4a19-b602-9e3d9ed0be99}, !- Handle
  {43cb1cbf-fe7a-44c5-9f8c-e047ad6ef615}, !- Source Object
  3,                                      !- Outlet Port
  {412d61c8-9c87-41cd-b689-a58f5dc6edb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ecdf534-461f-4ff2-a88f-e6feb5152869}, !- Handle
  {2218aa5e-bd66-448c-a836-b01028a63a80}, !- Source Object
  2,                                      !- Outlet Port
  {096ea1e1-e933-4e7c-8553-4e705e1c05df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c3090ae-d2e5-4662-ab51-f0f78dba78ec}, !- Handle
  {096ea1e1-e933-4e7c-8553-4e705e1c05df}, !- Source Object
  3,                                      !- Outlet Port
  {3b6a46bf-3703-430a-91c9-f6f5da94adca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {216084b4-74a3-40b5-8635-4e5f56ebb915}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node, !- Name
  {1b42b272-ec07-4c64-9ed2-4b08bb1337cf}, !- Inlet Port
  {89a15d41-0bbf-4182-94f9-681a5e7c531d}; !- Outlet Port

OS:Connection,
  {1b42b272-ec07-4c64-9ed2-4b08bb1337cf}, !- Handle
  {5796f6ba-bfe0-41c0-81ff-f1572e119895}, !- Source Object
  3,                                      !- Outlet Port
  {216084b4-74a3-40b5-8635-4e5f56ebb915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89a15d41-0bbf-4182-94f9-681a5e7c531d}, !- Handle
  {216084b4-74a3-40b5-8635-4e5f56ebb915}, !- Source Object
  3,                                      !- Outlet Port
  {2b020c13-694c-455e-a83c-b735b7e9b610}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cf42014-6df0-468a-b1ee-880ba8855313}, !- Handle
  {2b020c13-694c-455e-a83c-b735b7e9b610}, !- Source Object
  4,                                      !- Outlet Port
  {43cb1cbf-fe7a-44c5-9f8c-e047ad6ef615}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4bbdc60c-2e63-4b41-8744-9bbff1d9b5a2}, !- Handle
  Building Story 2 ThermalZone PSZ-AC,    !- Name
  ,                                       !- Controller List Name
  {51b909d7-acdd-413f-9de9-cab9fb255b66}, !- Availability Schedule
  {f39334b9-eb0e-4539-8fd3-113370611aa7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {530c90ac-7c77-4e3f-b6ab-2a6bbdcf3cec}, !- Supply Side Inlet Node Name
  {c60bb279-f911-450b-9d1e-8690d0134ac6}, !- Demand Side Outlet Node Name
  {c09c3162-19c7-421b-883f-f83420ee3254}, !- Demand Side Inlet Node A
  {5ec99639-13e1-4b42-b5b9-5d829e7573e7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a3140190-d51b-493a-b223-512d9a5b44a1}, !- Demand Mixer Name
  {b72ac17c-3cbd-4d9f-a7ca-01ba9612a4ff}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {66820ca8-eaad-4b21-b05f-393afa0c5542}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Supply Inlet Node, !- Name
  {530c90ac-7c77-4e3f-b6ab-2a6bbdcf3cec}, !- Inlet Port
  {c9864a40-afbd-4b26-9297-c5a399605f01}; !- Outlet Port

OS:Node,
  {44946571-94a9-4bec-8db6-64eaf4a6bff6}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Supply Outlet Node, !- Name
  {a9bcea67-60a7-4e76-bddf-1e5ec4426706}, !- Inlet Port
  {5ec99639-13e1-4b42-b5b9-5d829e7573e7}; !- Outlet Port

OS:Connection,
  {530c90ac-7c77-4e3f-b6ab-2a6bbdcf3cec}, !- Handle
  {4bbdc60c-2e63-4b41-8744-9bbff1d9b5a2}, !- Source Object
  9,                                      !- Outlet Port
  {66820ca8-eaad-4b21-b05f-393afa0c5542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec99639-13e1-4b42-b5b9-5d829e7573e7}, !- Handle
  {44946571-94a9-4bec-8db6-64eaf4a6bff6}, !- Source Object
  3,                                      !- Outlet Port
  {4bbdc60c-2e63-4b41-8744-9bbff1d9b5a2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {75839015-5fa4-49dc-a3c1-482e5552fe76}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Demand Inlet Node, !- Name
  {c09c3162-19c7-421b-883f-f83420ee3254}, !- Inlet Port
  {1d9eeca2-d0c4-431b-abf7-6cc3e105b740}; !- Outlet Port

OS:Node,
  {2454125a-1864-4a80-9a06-8d560607d12e}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Demand Outlet Node, !- Name
  {72044002-503a-4ff6-ad61-1d57af6142cf}, !- Inlet Port
  {c60bb279-f911-450b-9d1e-8690d0134ac6}; !- Outlet Port

OS:Node,
  {e0ada480-db8f-4db9-b589-e67aa83101ee}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Name
  {09f3cd00-29c6-4f75-9579-58fde58b62dc}, !- Inlet Port
  {bc40c0c0-1c07-412b-8701-b1b42c81f7e8}; !- Outlet Port

OS:Connection,
  {c09c3162-19c7-421b-883f-f83420ee3254}, !- Handle
  {4bbdc60c-2e63-4b41-8744-9bbff1d9b5a2}, !- Source Object
  11,                                     !- Outlet Port
  {75839015-5fa4-49dc-a3c1-482e5552fe76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c60bb279-f911-450b-9d1e-8690d0134ac6}, !- Handle
  {2454125a-1864-4a80-9a06-8d560607d12e}, !- Source Object
  3,                                      !- Outlet Port
  {4bbdc60c-2e63-4b41-8744-9bbff1d9b5a2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b72ac17c-3cbd-4d9f-a7ca-01ba9612a4ff}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {1d9eeca2-d0c4-431b-abf7-6cc3e105b740}, !- Inlet Node Name
  {64e885d4-0a16-42ac-83c5-57d6ebbf373c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a3140190-d51b-493a-b223-512d9a5b44a1}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {72044002-503a-4ff6-ad61-1d57af6142cf}, !- Outlet Node Name
  {e0fc0ad8-c25f-410c-aa77-f03b7bfcc8ab}; !- Inlet Node Name 1

OS:Connection,
  {1d9eeca2-d0c4-431b-abf7-6cc3e105b740}, !- Handle
  {75839015-5fa4-49dc-a3c1-482e5552fe76}, !- Source Object
  3,                                      !- Outlet Port
  {b72ac17c-3cbd-4d9f-a7ca-01ba9612a4ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72044002-503a-4ff6-ad61-1d57af6142cf}, !- Handle
  {a3140190-d51b-493a-b223-512d9a5b44a1}, !- Source Object
  2,                                      !- Outlet Port
  {2454125a-1864-4a80-9a06-8d560607d12e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5c9fb6d5-2dc2-4914-bb73-ab3071f4579f}, !- Handle
  {4bbdc60c-2e63-4b41-8744-9bbff1d9b5a2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f39334b9-eb0e-4539-8fd3-113370611aa7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {f510bcc9-d55b-4a3c-bae8-77a3a81a3592}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {65d1923d-5005-416e-bdaa-b98a2ca475b3}, !- Handle
  Building Story 2 ThermalZone Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {583de146-8095-4e58-87b6-710a98a26a23}, !- Control Zone Name
  {44946571-94a9-4bec-8db6-64eaf4a6bff6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {692791e6-ec95-432f-8863-5a3ec5d6230b}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Water Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5ed51f97-87c4-4e1f-b2d9-2096c83574e1}, !- Water Inlet Node Name
  {cbb8d9a3-21b6-4064-b466-a36f387436e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fd6554c3-1fc6-4c76-8475-4cc7ffd9877f}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {960ff9dd-378f-48e0-9e11-e14f503f78d3}, !- Inlet Port
  {5ed51f97-87c4-4e1f-b2d9-2096c83574e1}; !- Outlet Port

OS:Connection,
  {960ff9dd-378f-48e0-9e11-e14f503f78d3}, !- Handle
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Source Object
  9,                                      !- Outlet Port
  {fd6554c3-1fc6-4c76-8475-4cc7ffd9877f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f5de2d8-f4ab-4d1a-a4d1-74dcf9cf05a6}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {cbb8d9a3-21b6-4064-b466-a36f387436e0}, !- Inlet Port
  {7e7c1e2c-fe90-4ee6-bcd6-acdb9348023e}; !- Outlet Port

OS:Connection,
  {5ed51f97-87c4-4e1f-b2d9-2096c83574e1}, !- Handle
  {fd6554c3-1fc6-4c76-8475-4cc7ffd9877f}, !- Source Object
  3,                                      !- Outlet Port
  {692791e6-ec95-432f-8863-5a3ec5d6230b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cbb8d9a3-21b6-4064-b466-a36f387436e0}, !- Handle
  {692791e6-ec95-432f-8863-5a3ec5d6230b}, !- Source Object
  6,                                      !- Outlet Port
  {9f5de2d8-f4ab-4d1a-a4d1-74dcf9cf05a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e7c1e2c-fe90-4ee6-bcd6-acdb9348023e}, !- Handle
  {9f5de2d8-f4ab-4d1a-a4d1-74dcf9cf05a6}, !- Source Object
  3,                                      !- Outlet Port
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9463329c-399d-4dcf-9ca4-e311a4c4dce4}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Water Htg Coil Controller, !- Name
  {692791e6-ec95-432f-8863-5a3ec5d6230b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {3aaa8597-f341-47e8-960d-15376684d3d2}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Electric Backup Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8556f7d4-34ea-4948-b724-719390b3ad0f}, !- Handle
  Building Story 2 ThermalZone PSZ-AC 1spd DX AC Clg Coil 48kBtu/hr 14.0SEER, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dc252ee-2ad3-4ccb-ac5f-a7133bffa11b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0fac5967-24c4-4dc0-bc7d-3a11de106b94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {097df268-137c-47c8-8ce4-8fc1747b0329}, !- Energy Input Ratio Function of Temperature Curve Name
  {25d0d1ca-db72-4653-b9db-3f2e093ca2e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48eac297-8b80-405c-bc96-bd9f7ad775be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {cb0ad848-597d-486a-9d12-aa1845fbd348}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d160795b-407c-48b0-98bf-9dfb7afe2c46}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a059372e-9f2c-4c8e-a818-57edd79a9a1a}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {779ca419-637e-41d2-b518-e4f566d33c50}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {014de554-9a52-426b-8375-2475c22591d5}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {125da520-f8ea-4b61-951c-1fc798801112}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {060c278d-3ef2-4c9e-bd8c-98763f464e65}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {64e920f8-ea66-47b3-9ade-30e9bda9e765}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {eca522c1-8945-4c9c-aa47-4b1c09c0521c}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9d1647b5-56a0-4f19-8e68-e7a2423b2134}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {ab07e06c-d42c-4bc4-9d1c-0bd3b71591d1}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Fan, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {adf1b0b1-dd4a-49d7-9fcb-bd5bd4cee8c2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {71ca57e7-26ef-420b-bd45-157360a0fc9a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {adf1b0b1-dd4a-49d7-9fcb-bd5bd4cee8c2}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {71ca57e7-26ef-420b-bd45-157360a0fc9a}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {98760b44-4f99-4eed-95b6-633cf21bbb8d}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {583de146-8095-4e58-87b6-710a98a26a23}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {76cf249c-37d2-4699-9dc6-30b5a79cfa4c}, !- Air Inlet Node Name
  {a9bcea67-60a7-4e76-bddf-1e5ec4426706}, !- Air Outlet Node Name
  {ab07e06c-d42c-4bc4-9d1c-0bd3b71591d1}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {51b909d7-acdd-413f-9de9-cab9fb255b66}, !- Supply Air Fan Operating Mode Schedule Name
  {692791e6-ec95-432f-8863-5a3ec5d6230b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8556f7d4-34ea-4948-b724-719390b3ad0f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3aaa8597-f341-47e8-960d-15376684d3d2}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a9bcea67-60a7-4e76-bddf-1e5ec4426706}, !- Handle
  {98760b44-4f99-4eed-95b6-633cf21bbb8d}, !- Source Object
  7,                                      !- Outlet Port
  {44946571-94a9-4bec-8db6-64eaf4a6bff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d204a216-606e-41ba-bdc2-70dcf0e34600}, !- Handle
  Building Story 2 ThermalZone PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {51b909d7-acdd-413f-9de9-cab9fb255b66}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e79a2a38-0573-4819-a9e6-a451121eb4c7}, !- Maximum Fraction of Outdoor Air Schedule Name
  {57493ed4-7280-47cf-83c0-0f2397c818bb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {57493ed4-7280-47cf-83c0-0f2397c818bb}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {da8e4d73-98ad-4d3f-9a17-08f287186a97}, !- Handle
  Building Story 2 ThermalZone PSZ-AC OA System, !- Name
  {d204a216-606e-41ba-bdc2-70dcf0e34600}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e55625e3-85be-4074-b1bf-8e00a401587a}, !- Mixed Air Node Name
  {5d204b05-b7c5-4917-a3cd-18ee3c49cfe9}, !- Outdoor Air Stream Node Name
  {c405981c-26ac-4de3-81c4-9a0e6f9406a2}, !- Relief Air Stream Node Name
  {c9864a40-afbd-4b26-9297-c5a399605f01}; !- Return Air Stream Node Name

OS:Node,
  {395ea1a4-084d-4730-9c98-0a35ea7ac351}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5d204b05-b7c5-4917-a3cd-18ee3c49cfe9}; !- Outlet Port

OS:Connection,
  {5d204b05-b7c5-4917-a3cd-18ee3c49cfe9}, !- Handle
  {395ea1a4-084d-4730-9c98-0a35ea7ac351}, !- Source Object
  3,                                      !- Outlet Port
  {da8e4d73-98ad-4d3f-9a17-08f287186a97}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9ca9e456-800b-4f6a-9112-bb1c31daaea5}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Relief Air Node, !- Name
  {c405981c-26ac-4de3-81c4-9a0e6f9406a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c405981c-26ac-4de3-81c4-9a0e6f9406a2}, !- Handle
  {da8e4d73-98ad-4d3f-9a17-08f287186a97}, !- Source Object
  7,                                      !- Outlet Port
  {9ca9e456-800b-4f6a-9112-bb1c31daaea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b812ade6-e426-4bf6-a80e-07273d01c391}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Mixed Air Node, !- Name
  {e55625e3-85be-4074-b1bf-8e00a401587a}, !- Inlet Port
  {76cf249c-37d2-4699-9dc6-30b5a79cfa4c}; !- Outlet Port

OS:Connection,
  {c9864a40-afbd-4b26-9297-c5a399605f01}, !- Handle
  {66820ca8-eaad-4b21-b05f-393afa0c5542}, !- Source Object
  3,                                      !- Outlet Port
  {da8e4d73-98ad-4d3f-9a17-08f287186a97}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e55625e3-85be-4074-b1bf-8e00a401587a}, !- Handle
  {da8e4d73-98ad-4d3f-9a17-08f287186a97}, !- Source Object
  5,                                      !- Outlet Port
  {b812ade6-e426-4bf6-a80e-07273d01c391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76cf249c-37d2-4699-9dc6-30b5a79cfa4c}, !- Handle
  {b812ade6-e426-4bf6-a80e-07273d01c391}, !- Source Object
  3,                                      !- Outlet Port
  {98760b44-4f99-4eed-95b6-633cf21bbb8d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f510bcc9-d55b-4a3c-bae8-77a3a81a3592}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {97f515a1-c95e-4dd3-834e-502ba4b760ad}, !- Control Zone or Zone List Name
  {99a7314a-4c51-43c8-b61e-6ff1184acdf9}, !- Cooling Control Zone or Zone List Name
  {c881fecf-3d7d-46a1-a01a-dd8f3acc974f}, !- Heating Control Zone or Zone List Name
  {a3427921-7a71-4444-b97d-5c6080bfb394}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {97f515a1-c95e-4dd3-834e-502ba4b760ad}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {99a7314a-4c51-43c8-b61e-6ff1184acdf9}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c881fecf-3d7d-46a1-a01a-dd8f3acc974f}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a3427921-7a71-4444-b97d-5c6080bfb394}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26c80996-fa9c-40a8-962d-0169f7c3137b}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Diffuser, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {6624bec1-9239-4cd5-8480-02224bbc6605}, !- Air Inlet Node Name
  {09f3cd00-29c6-4f75-9579-58fde58b62dc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {83c7c553-efb4-4682-9938-af9e90690ecf}, !- Handle
  Building Story 2 ThermalZone Return Air Node, !- Name
  {8a1dd147-9fef-4c0b-a94a-3179674eef01}, !- Inlet Port
  {e0fc0ad8-c25f-410c-aa77-f03b7bfcc8ab}; !- Outlet Port

OS:Connection,
  {bc40c0c0-1c07-412b-8701-b1b42c81f7e8}, !- Handle
  {e0ada480-db8f-4db9-b589-e67aa83101ee}, !- Source Object
  3,                                      !- Outlet Port
  {eb4fe6e4-a46c-4e48-93b8-42199c37911a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a1dd147-9fef-4c0b-a94a-3179674eef01}, !- Handle
  {262f3cd3-f70c-43f4-8d67-6a2a0e65e07d}, !- Source Object
  2,                                      !- Outlet Port
  {83c7c553-efb4-4682-9938-af9e90690ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0fc0ad8-c25f-410c-aa77-f03b7bfcc8ab}, !- Handle
  {83c7c553-efb4-4682-9938-af9e90690ecf}, !- Source Object
  3,                                      !- Outlet Port
  {a3140190-d51b-493a-b223-512d9a5b44a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab72b0f5-6837-43f0-9225-bd1eb2e31b02}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Diffuser Inlet Air Node, !- Name
  {64e885d4-0a16-42ac-83c5-57d6ebbf373c}, !- Inlet Port
  {6624bec1-9239-4cd5-8480-02224bbc6605}; !- Outlet Port

OS:Connection,
  {64e885d4-0a16-42ac-83c5-57d6ebbf373c}, !- Handle
  {b72ac17c-3cbd-4d9f-a7ca-01ba9612a4ff}, !- Source Object
  3,                                      !- Outlet Port
  {ab72b0f5-6837-43f0-9225-bd1eb2e31b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6624bec1-9239-4cd5-8480-02224bbc6605}, !- Handle
  {ab72b0f5-6837-43f0-9225-bd1eb2e31b02}, !- Source Object
  3,                                      !- Outlet Port
  {26c80996-fa9c-40a8-962d-0169f7c3137b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09f3cd00-29c6-4f75-9579-58fde58b62dc}, !- Handle
  {26c80996-fa9c-40a8-962d-0169f7c3137b}, !- Source Object
  4,                                      !- Outlet Port
  {e0ada480-db8f-4db9-b589-e67aa83101ee}, !- Target Object
  2;                                      !- Inlet Port

