OS:AirLoopHVAC,
  {ec46b28f-7371-4481-bf2f-f5f54d9ef775}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {3d968d4d-666c-4d66-b7c8-13d4ef34ae94}, !- Availability Schedule
  {3a465bf4-a2ec-4a98-9158-9e5242afe9d5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d2330048-b791-4479-b3d5-fe4512d96416}, !- Supply Side Inlet Node Name
  {f977b2bb-e2ad-4e45-9cf0-5a25ce33d176}, !- Demand Side Outlet Node Name
  {c2f6c64c-0c5a-4f18-9021-fc8731042200}, !- Demand Side Inlet Node A
  {8b33dc71-42d2-4da7-a91e-4566b1895eca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {959f7a31-f213-471f-95d1-196545e572b6}, !- Demand Mixer Name
  {f2736b8c-a7e3-4c7e-b23c-ec9318a3716e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5a592c89-a9ca-48ab-9ef8-ed9cd0715e37}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Supply Inlet Node, !- Name
  {d2330048-b791-4479-b3d5-fe4512d96416}, !- Inlet Port
  {7f38381d-7cd7-430f-b741-2372be498e56}; !- Outlet Port

OS:Node,
  {7cb6e1bc-fb09-402a-af7e-a4271c78afd7}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Supply Outlet Node, !- Name
  {a2d8a4d6-871c-4146-bbc4-f79c774b6b45}, !- Inlet Port
  {8b33dc71-42d2-4da7-a91e-4566b1895eca}; !- Outlet Port

OS:Connection,
  {d2330048-b791-4479-b3d5-fe4512d96416}, !- Handle
  {ec46b28f-7371-4481-bf2f-f5f54d9ef775}, !- Source Object
  9,                                      !- Outlet Port
  {5a592c89-a9ca-48ab-9ef8-ed9cd0715e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b33dc71-42d2-4da7-a91e-4566b1895eca}, !- Handle
  {7cb6e1bc-fb09-402a-af7e-a4271c78afd7}, !- Source Object
  3,                                      !- Outlet Port
  {ec46b28f-7371-4481-bf2f-f5f54d9ef775}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5ddc5b48-7ee8-4423-b1f9-d3b3994d54d4}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Demand Inlet Node, !- Name
  {c2f6c64c-0c5a-4f18-9021-fc8731042200}, !- Inlet Port
  {de1fb696-3a58-4133-a617-b9cbda5bdf03}; !- Outlet Port

OS:Node,
  {eec5236f-155d-4d8e-805e-e93b7141fde3}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Demand Outlet Node, !- Name
  {4df579ba-ef02-4ff8-98ff-51c87a7860d1}, !- Inlet Port
  {f977b2bb-e2ad-4e45-9cf0-5a25ce33d176}; !- Outlet Port

OS:Node,
  {cfb8996b-925a-4efa-abba-b9b4039240db}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {03d15592-f03a-4bb5-80f9-24c5f5ade997}, !- Inlet Port
  {7dc8d10a-16ca-432f-a947-d95dd1a61866}; !- Outlet Port

OS:Connection,
  {c2f6c64c-0c5a-4f18-9021-fc8731042200}, !- Handle
  {ec46b28f-7371-4481-bf2f-f5f54d9ef775}, !- Source Object
  11,                                     !- Outlet Port
  {5ddc5b48-7ee8-4423-b1f9-d3b3994d54d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f977b2bb-e2ad-4e45-9cf0-5a25ce33d176}, !- Handle
  {eec5236f-155d-4d8e-805e-e93b7141fde3}, !- Source Object
  3,                                      !- Outlet Port
  {ec46b28f-7371-4481-bf2f-f5f54d9ef775}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f2736b8c-a7e3-4c7e-b23c-ec9318a3716e}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {de1fb696-3a58-4133-a617-b9cbda5bdf03}, !- Inlet Node Name
  {5ceb707f-6050-457e-a360-994218c267c0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {959f7a31-f213-471f-95d1-196545e572b6}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {4df579ba-ef02-4ff8-98ff-51c87a7860d1}, !- Outlet Node Name
  {dd6091ce-8160-447c-8118-cb507a60d087}; !- Inlet Node Name 1

OS:Connection,
  {de1fb696-3a58-4133-a617-b9cbda5bdf03}, !- Handle
  {5ddc5b48-7ee8-4423-b1f9-d3b3994d54d4}, !- Source Object
  3,                                      !- Outlet Port
  {f2736b8c-a7e3-4c7e-b23c-ec9318a3716e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df579ba-ef02-4ff8-98ff-51c87a7860d1}, !- Handle
  {959f7a31-f213-471f-95d1-196545e572b6}, !- Source Object
  2,                                      !- Outlet Port
  {eec5236f-155d-4d8e-805e-e93b7141fde3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {df3a2733-e18f-4611-8ed6-3c6050b4042a}, !- Handle
  {ec46b28f-7371-4481-bf2f-f5f54d9ef775}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3a465bf4-a2ec-4a98-9158-9e5242afe9d5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {96201076-da8a-4c3f-a5ed-a92fe6500c46}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fc31c70c-a58a-4e3c-8892-3ab0246068da}, !- Handle
  Building Story 2 ThermalZone 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a552cb00-0da4-4882-a324-cb9a274c2e4d}, !- Control Zone Name
  {7cb6e1bc-fb09-402a-af7e-a4271c78afd7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {45da371a-9ee3-41cb-a0b0-022b77f69bda}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Water Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {59681eca-e66b-4e41-977f-bbec26132e0d}, !- Water Inlet Node Name
  {bdbb96f4-1767-4b30-b7c9-4ce15a89414a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {140edb91-4c6f-4dae-a783-23be2601f1bf}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {2122cd31-69ad-41a3-a0af-ac6b97b747e5}, !- Inlet Port
  {59681eca-e66b-4e41-977f-bbec26132e0d}; !- Outlet Port

OS:Connection,
  {2122cd31-69ad-41a3-a0af-ac6b97b747e5}, !- Handle
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Source Object
  10,                                     !- Outlet Port
  {140edb91-4c6f-4dae-a783-23be2601f1bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0e7381a-d927-4c33-8879-97b82e9f1813}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {bdbb96f4-1767-4b30-b7c9-4ce15a89414a}, !- Inlet Port
  {da9e50ed-6075-436d-a37b-47ffec277cf9}; !- Outlet Port

OS:Connection,
  {59681eca-e66b-4e41-977f-bbec26132e0d}, !- Handle
  {140edb91-4c6f-4dae-a783-23be2601f1bf}, !- Source Object
  3,                                      !- Outlet Port
  {45da371a-9ee3-41cb-a0b0-022b77f69bda}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bdbb96f4-1767-4b30-b7c9-4ce15a89414a}, !- Handle
  {45da371a-9ee3-41cb-a0b0-022b77f69bda}, !- Source Object
  6,                                      !- Outlet Port
  {f0e7381a-d927-4c33-8879-97b82e9f1813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da9e50ed-6075-436d-a37b-47ffec277cf9}, !- Handle
  {f0e7381a-d927-4c33-8879-97b82e9f1813}, !- Source Object
  3,                                      !- Outlet Port
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {97347d21-94ee-4a30-8723-ff668602d3ae}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Water Htg Coil Controller, !- Name
  {45da371a-9ee3-41cb-a0b0-022b77f69bda}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {6f78e75f-1d9d-4bbb-a09b-944ff9de68e2}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {41997c4b-9530-48a0-b34a-a6f49fc974b4}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC 1spd DX AC Clg Coil 36kBtu/hr 14.0SEER, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dc252ee-2ad3-4ccb-ac5f-a7133bffa11b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0fac5967-24c4-4dc0-bc7d-3a11de106b94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {097df268-137c-47c8-8ce4-8fc1747b0329}, !- Energy Input Ratio Function of Temperature Curve Name
  {25d0d1ca-db72-4653-b9db-3f2e093ca2e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48eac297-8b80-405c-bc96-bd9f7ad775be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {351032cd-e1f0-4c0e-95b8-ed527a724972}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b65b62c3-22ee-4310-9e22-8f9e97ebce94}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f7d8b31d-bdf2-4bfb-a5c7-4461b6b7c99b}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4e42c30b-23bc-4dc0-acac-ab0e93b4b3fe}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7c60b2ad-3fd9-48d4-8c2b-8722fe88930b}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0811ea7e-61b5-4eab-945e-dd6f6b7cf327}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4c2c5cff-19a9-406c-888c-0a7ab77bc26b}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b8e3d592-03ca-419a-b0ca-019cfba9d907}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {565e2352-825a-47b6-bf1c-22ffeea4e78d}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {88d90138-b91c-4453-9084-00d686d5cc37}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {70201b8e-5080-4477-a041-fb60173cd0e3}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Fan, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f50c4908-9e37-4a1c-88cd-77e4eebe6a35}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {67b671a6-457a-4798-b803-8b48b3bb6f67}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f50c4908-9e37-4a1c-88cd-77e4eebe6a35}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {67b671a6-457a-4798-b803-8b48b3bb6f67}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {09996fba-3f42-432b-a954-d8b880ed1d19}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a552cb00-0da4-4882-a324-cb9a274c2e4d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {29b799de-5652-41fb-ac9d-48389016b9e3}, !- Air Inlet Node Name
  {a2d8a4d6-871c-4146-bbc4-f79c774b6b45}, !- Air Outlet Node Name
  {70201b8e-5080-4477-a041-fb60173cd0e3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3d968d4d-666c-4d66-b7c8-13d4ef34ae94}, !- Supply Air Fan Operating Mode Schedule Name
  {45da371a-9ee3-41cb-a0b0-022b77f69bda}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {41997c4b-9530-48a0-b34a-a6f49fc974b4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6f78e75f-1d9d-4bbb-a09b-944ff9de68e2}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a2d8a4d6-871c-4146-bbc4-f79c774b6b45}, !- Handle
  {09996fba-3f42-432b-a954-d8b880ed1d19}, !- Source Object
  7,                                      !- Outlet Port
  {7cb6e1bc-fb09-402a-af7e-a4271c78afd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0774e998-75d9-47ea-8483-ce6323ae941b}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d968d4d-666c-4d66-b7c8-13d4ef34ae94}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {8ec85b8b-5155-4f85-82ea-6cae5146d4f5}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0039d174-2ed4-495f-bfd9-c8f3c29501ec}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0039d174-2ed4-495f-bfd9-c8f3c29501ec}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9590139c-89e5-40bc-a033-aaa901c5fb46}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC OA System, !- Name
  {0774e998-75d9-47ea-8483-ce6323ae941b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c6b1cb72-1a7b-4450-8977-79948b45b81b}, !- Mixed Air Node Name
  {236acd70-ebbe-4be0-9d31-8ae70e6b8bc8}, !- Outdoor Air Stream Node Name
  {45c3f9ad-16e7-4484-987d-364fe45d6b23}, !- Relief Air Stream Node Name
  {7f38381d-7cd7-430f-b741-2372be498e56}; !- Return Air Stream Node Name

OS:Node,
  {db97ffb8-f2ce-495a-b8fd-ffca62fd6349}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {236acd70-ebbe-4be0-9d31-8ae70e6b8bc8}; !- Outlet Port

OS:Connection,
  {236acd70-ebbe-4be0-9d31-8ae70e6b8bc8}, !- Handle
  {db97ffb8-f2ce-495a-b8fd-ffca62fd6349}, !- Source Object
  3,                                      !- Outlet Port
  {9590139c-89e5-40bc-a033-aaa901c5fb46}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6c2f3e00-146b-427d-a772-46be070cf84a}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Relief Air Node, !- Name
  {45c3f9ad-16e7-4484-987d-364fe45d6b23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45c3f9ad-16e7-4484-987d-364fe45d6b23}, !- Handle
  {9590139c-89e5-40bc-a033-aaa901c5fb46}, !- Source Object
  7,                                      !- Outlet Port
  {6c2f3e00-146b-427d-a772-46be070cf84a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ada8bcc4-5a22-423e-909f-6e304c0dd74d}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Mixed Air Node, !- Name
  {c6b1cb72-1a7b-4450-8977-79948b45b81b}, !- Inlet Port
  {29b799de-5652-41fb-ac9d-48389016b9e3}; !- Outlet Port

OS:Connection,
  {7f38381d-7cd7-430f-b741-2372be498e56}, !- Handle
  {5a592c89-a9ca-48ab-9ef8-ed9cd0715e37}, !- Source Object
  3,                                      !- Outlet Port
  {9590139c-89e5-40bc-a033-aaa901c5fb46}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c6b1cb72-1a7b-4450-8977-79948b45b81b}, !- Handle
  {9590139c-89e5-40bc-a033-aaa901c5fb46}, !- Source Object
  5,                                      !- Outlet Port
  {ada8bcc4-5a22-423e-909f-6e304c0dd74d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29b799de-5652-41fb-ac9d-48389016b9e3}, !- Handle
  {ada8bcc4-5a22-423e-909f-6e304c0dd74d}, !- Source Object
  3,                                      !- Outlet Port
  {09996fba-3f42-432b-a954-d8b880ed1d19}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {96201076-da8a-4c3f-a5ed-a92fe6500c46}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d7b3508d-c0fe-41cf-a9e0-f846f889e4a3}, !- Control Zone or Zone List Name
  {71ede095-ac12-4094-a927-e0fb22d6aab5}, !- Cooling Control Zone or Zone List Name
  {12177fe9-b392-4b16-8574-0241e54b887d}, !- Heating Control Zone or Zone List Name
  {4806cada-178f-4bed-a406-649eb467e5e3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d7b3508d-c0fe-41cf-a9e0-f846f889e4a3}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {71ede095-ac12-4094-a927-e0fb22d6aab5}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {12177fe9-b392-4b16-8574-0241e54b887d}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4806cada-178f-4bed-a406-649eb467e5e3}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5119664e-6eb8-470f-b669-bb47481ece53}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Diffuser, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {aafc1f23-c4e6-44e7-9b9c-e697875edb32}, !- Air Inlet Node Name
  {03d15592-f03a-4bb5-80f9-24c5f5ade997}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33f326c1-7f4c-4f12-9a14-924566d369e7}, !- Handle
  Building Story 2 ThermalZone 1 Return Air Node, !- Name
  {2c37168d-953b-4f17-9bc4-f99fab38a5e7}, !- Inlet Port
  {dd6091ce-8160-447c-8118-cb507a60d087}; !- Outlet Port

OS:Connection,
  {7dc8d10a-16ca-432f-a947-d95dd1a61866}, !- Handle
  {cfb8996b-925a-4efa-abba-b9b4039240db}, !- Source Object
  3,                                      !- Outlet Port
  {ba02de0f-3675-4d6e-bc56-07b313c3db35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c37168d-953b-4f17-9bc4-f99fab38a5e7}, !- Handle
  {8a3194ef-ed2a-4037-8575-c2d5b04de615}, !- Source Object
  2,                                      !- Outlet Port
  {33f326c1-7f4c-4f12-9a14-924566d369e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd6091ce-8160-447c-8118-cb507a60d087}, !- Handle
  {33f326c1-7f4c-4f12-9a14-924566d369e7}, !- Source Object
  3,                                      !- Outlet Port
  {959f7a31-f213-471f-95d1-196545e572b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3e15f62b-0c90-451b-85ef-31771d1733d9}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {5ceb707f-6050-457e-a360-994218c267c0}, !- Inlet Port
  {aafc1f23-c4e6-44e7-9b9c-e697875edb32}; !- Outlet Port

OS:Connection,
  {5ceb707f-6050-457e-a360-994218c267c0}, !- Handle
  {f2736b8c-a7e3-4c7e-b23c-ec9318a3716e}, !- Source Object
  3,                                      !- Outlet Port
  {3e15f62b-0c90-451b-85ef-31771d1733d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aafc1f23-c4e6-44e7-9b9c-e697875edb32}, !- Handle
  {3e15f62b-0c90-451b-85ef-31771d1733d9}, !- Source Object
  3,                                      !- Outlet Port
  {5119664e-6eb8-470f-b669-bb47481ece53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03d15592-f03a-4bb5-80f9-24c5f5ade997}, !- Handle
  {5119664e-6eb8-470f-b669-bb47481ece53}, !- Source Object
  4,                                      !- Outlet Port
  {cfb8996b-925a-4efa-abba-b9b4039240db}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8a2c0a28-c64d-450a-a205-983f23ada03d}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {c098ed9f-e995-46e2-a597-5b204345ac96}, !- Availability Schedule
  {f43d27d0-9df0-4913-b859-d34826f55e70}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e470ead7-0eef-40d1-ba5a-718072fe86bf}, !- Supply Side Inlet Node Name
  {01972c0f-3fdc-43ac-85fd-109e8540b3cd}, !- Demand Side Outlet Node Name
  {f9c0186d-d9e6-43e0-9744-837e2a6d183e}, !- Demand Side Inlet Node A
  {76d5f5d3-134b-4655-9cae-0bb507cedaa5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {753d6e40-da01-4f8f-b522-571797aa1b74}, !- Demand Mixer Name
  {84b4d8f7-064e-4a57-9e1a-5465636f0c53}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {879f8820-dbad-46e6-bb63-59902d6ccf02}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Supply Inlet Node, !- Name
  {e470ead7-0eef-40d1-ba5a-718072fe86bf}, !- Inlet Port
  {264a27f2-19b8-49d2-b6bc-1619f5d07f08}; !- Outlet Port

OS:Node,
  {7ae71ed2-7a79-42ce-9474-2ae4a780c03f}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Supply Outlet Node, !- Name
  {09379be5-5824-4118-ac4d-3ab64def5b48}, !- Inlet Port
  {76d5f5d3-134b-4655-9cae-0bb507cedaa5}; !- Outlet Port

OS:Connection,
  {e470ead7-0eef-40d1-ba5a-718072fe86bf}, !- Handle
  {8a2c0a28-c64d-450a-a205-983f23ada03d}, !- Source Object
  9,                                      !- Outlet Port
  {879f8820-dbad-46e6-bb63-59902d6ccf02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76d5f5d3-134b-4655-9cae-0bb507cedaa5}, !- Handle
  {7ae71ed2-7a79-42ce-9474-2ae4a780c03f}, !- Source Object
  3,                                      !- Outlet Port
  {8a2c0a28-c64d-450a-a205-983f23ada03d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {73654ebd-fe33-4db9-8b35-a35c27478f21}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Demand Inlet Node, !- Name
  {f9c0186d-d9e6-43e0-9744-837e2a6d183e}, !- Inlet Port
  {cc389f20-28d8-407d-856f-438815f98bfb}; !- Outlet Port

OS:Node,
  {58801581-a7af-42df-bcd8-cdb3ecae2525}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Demand Outlet Node, !- Name
  {898cd2d4-9ef3-4388-910f-7e1b772a9a08}, !- Inlet Port
  {01972c0f-3fdc-43ac-85fd-109e8540b3cd}; !- Outlet Port

OS:Node,
  {a14ef1b5-b1bd-4b45-8f0b-57ded0a546b7}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {9f2c073c-9dd5-4fb7-82b8-1e008dbe67c7}, !- Inlet Port
  {497a435b-5703-4493-a8ef-67e5a8028bad}; !- Outlet Port

OS:Connection,
  {f9c0186d-d9e6-43e0-9744-837e2a6d183e}, !- Handle
  {8a2c0a28-c64d-450a-a205-983f23ada03d}, !- Source Object
  11,                                     !- Outlet Port
  {73654ebd-fe33-4db9-8b35-a35c27478f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01972c0f-3fdc-43ac-85fd-109e8540b3cd}, !- Handle
  {58801581-a7af-42df-bcd8-cdb3ecae2525}, !- Source Object
  3,                                      !- Outlet Port
  {8a2c0a28-c64d-450a-a205-983f23ada03d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {84b4d8f7-064e-4a57-9e1a-5465636f0c53}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {cc389f20-28d8-407d-856f-438815f98bfb}, !- Inlet Node Name
  {7d07f46e-eb48-4f78-80ce-71a5b05770c4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {753d6e40-da01-4f8f-b522-571797aa1b74}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {898cd2d4-9ef3-4388-910f-7e1b772a9a08}, !- Outlet Node Name
  {60ba5b6b-7bdc-42fe-9957-ea613aba05b3}; !- Inlet Node Name 1

OS:Connection,
  {cc389f20-28d8-407d-856f-438815f98bfb}, !- Handle
  {73654ebd-fe33-4db9-8b35-a35c27478f21}, !- Source Object
  3,                                      !- Outlet Port
  {84b4d8f7-064e-4a57-9e1a-5465636f0c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {898cd2d4-9ef3-4388-910f-7e1b772a9a08}, !- Handle
  {753d6e40-da01-4f8f-b522-571797aa1b74}, !- Source Object
  2,                                      !- Outlet Port
  {58801581-a7af-42df-bcd8-cdb3ecae2525}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a72ac8da-08d7-4b90-adde-fbbd5a5189ef}, !- Handle
  {8a2c0a28-c64d-450a-a205-983f23ada03d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f43d27d0-9df0-4913-b859-d34826f55e70}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {c6e0ba65-f928-4d1b-886a-4f2b2f83b732}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c3c2923b-d500-4112-b016-9cff40fd3e53}, !- Handle
  Building Story 2 ThermalZone 2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cf1aeaed-86f4-4dd3-bdf4-71ccb1174c4d}, !- Control Zone Name
  {7ae71ed2-7a79-42ce-9474-2ae4a780c03f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {b11c3d68-55e5-42cc-b550-bb407935806d}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Water Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b86c5bc8-7d3a-422d-a4ff-b82539a28790}, !- Water Inlet Node Name
  {bcacb1ef-4cc5-4155-a8fa-612e18d60d6b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7f3ba6de-4f87-46e6-9e58-04adce10152a}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {24e5de6c-95d9-42a1-ae14-30d4a66e051f}, !- Inlet Port
  {b86c5bc8-7d3a-422d-a4ff-b82539a28790}; !- Outlet Port

OS:Connection,
  {24e5de6c-95d9-42a1-ae14-30d4a66e051f}, !- Handle
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Source Object
  11,                                     !- Outlet Port
  {7f3ba6de-4f87-46e6-9e58-04adce10152a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f48e911-2c03-4963-8442-a7d5b5e2c57c}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {bcacb1ef-4cc5-4155-a8fa-612e18d60d6b}, !- Inlet Port
  {04c0b741-56c2-4a0d-aaf4-0e0a5dc0f932}; !- Outlet Port

OS:Connection,
  {b86c5bc8-7d3a-422d-a4ff-b82539a28790}, !- Handle
  {7f3ba6de-4f87-46e6-9e58-04adce10152a}, !- Source Object
  3,                                      !- Outlet Port
  {b11c3d68-55e5-42cc-b550-bb407935806d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bcacb1ef-4cc5-4155-a8fa-612e18d60d6b}, !- Handle
  {b11c3d68-55e5-42cc-b550-bb407935806d}, !- Source Object
  6,                                      !- Outlet Port
  {5f48e911-2c03-4963-8442-a7d5b5e2c57c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04c0b741-56c2-4a0d-aaf4-0e0a5dc0f932}, !- Handle
  {5f48e911-2c03-4963-8442-a7d5b5e2c57c}, !- Source Object
  3,                                      !- Outlet Port
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8119cf56-cb46-4922-85a7-52ef97bf98a7}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Water Htg Coil Controller, !- Name
  {b11c3d68-55e5-42cc-b550-bb407935806d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {b3beb1a4-1575-40b6-8798-74df62a4f93f}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Electric Backup Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f6a0a138-fd08-4a27-b4f9-831468f0a9e9}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dc252ee-2ad3-4ccb-ac5f-a7133bffa11b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0fac5967-24c4-4dc0-bc7d-3a11de106b94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {097df268-137c-47c8-8ce4-8fc1747b0329}, !- Energy Input Ratio Function of Temperature Curve Name
  {25d0d1ca-db72-4653-b9db-3f2e093ca2e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48eac297-8b80-405c-bc96-bd9f7ad775be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {39fa7bad-66f4-465e-9b09-8adc87f171dd}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {997f8cc3-b79d-4164-841f-5ce8b635b6ba}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd7dc6b7-1821-4ecd-aad3-17a1098ea365}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {687e4803-c62d-4207-9027-b5b91cc668b1}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cc62d19b-67f7-4329-a203-4b142990adb7}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3bb52bdd-0c5f-4391-8346-4a822da4a67e}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {69c6e69c-939e-477e-981b-bad7d91910f6}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {790d44c6-87a5-43e1-ac75-d67cba7b6b63}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9188267a-7ccb-473b-afde-6bf64d15ecfb}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {50f8d9f9-9e8f-4c9c-aab4-480dbe47fe8a}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {20582e0e-abbe-40d5-b941-e74b09004f74}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Fan, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8b2365d4-399f-406c-b5b8-7bdfcd33ef07}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dcbdcbcf-d130-49a5-84a2-f90c718f4804}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8b2365d4-399f-406c-b5b8-7bdfcd33ef07}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dcbdcbcf-d130-49a5-84a2-f90c718f4804}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {89147a1e-561f-4ab1-b141-b98be7664fae}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {cf1aeaed-86f4-4dd3-bdf4-71ccb1174c4d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {a33e2455-8cf3-4576-824d-2d630627700d}, !- Air Inlet Node Name
  {09379be5-5824-4118-ac4d-3ab64def5b48}, !- Air Outlet Node Name
  {20582e0e-abbe-40d5-b941-e74b09004f74}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c098ed9f-e995-46e2-a597-5b204345ac96}, !- Supply Air Fan Operating Mode Schedule Name
  {b11c3d68-55e5-42cc-b550-bb407935806d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f6a0a138-fd08-4a27-b4f9-831468f0a9e9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b3beb1a4-1575-40b6-8798-74df62a4f93f}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {09379be5-5824-4118-ac4d-3ab64def5b48}, !- Handle
  {89147a1e-561f-4ab1-b141-b98be7664fae}, !- Source Object
  7,                                      !- Outlet Port
  {7ae71ed2-7a79-42ce-9474-2ae4a780c03f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {63d62b29-28ad-46c8-90a1-6823049254d2}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c098ed9f-e995-46e2-a597-5b204345ac96}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {0cb29e01-f12b-4e95-956b-e322fb094ba6}, !- Maximum Fraction of Outdoor Air Schedule Name
  {42bb1259-c430-47f2-8309-0cf17b8edfa5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {42bb1259-c430-47f2-8309-0cf17b8edfa5}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {31286d9b-9b29-488d-9b44-5e3f6681131c}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC OA System, !- Name
  {63d62b29-28ad-46c8-90a1-6823049254d2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {205bea76-1af8-4f98-b983-374d429ca756}, !- Mixed Air Node Name
  {4d90517c-c45b-4f0a-9c44-13c0df8ec056}, !- Outdoor Air Stream Node Name
  {30750433-0a60-4ab6-9c0f-41e25fc07de6}, !- Relief Air Stream Node Name
  {264a27f2-19b8-49d2-b6bc-1619f5d07f08}; !- Return Air Stream Node Name

OS:Node,
  {2488f3c5-09d5-48b1-bfb9-8884c8b0fd34}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4d90517c-c45b-4f0a-9c44-13c0df8ec056}; !- Outlet Port

OS:Connection,
  {4d90517c-c45b-4f0a-9c44-13c0df8ec056}, !- Handle
  {2488f3c5-09d5-48b1-bfb9-8884c8b0fd34}, !- Source Object
  3,                                      !- Outlet Port
  {31286d9b-9b29-488d-9b44-5e3f6681131c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de4096f3-ed15-472e-b203-001d0a201321}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Relief Air Node, !- Name
  {30750433-0a60-4ab6-9c0f-41e25fc07de6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30750433-0a60-4ab6-9c0f-41e25fc07de6}, !- Handle
  {31286d9b-9b29-488d-9b44-5e3f6681131c}, !- Source Object
  7,                                      !- Outlet Port
  {de4096f3-ed15-472e-b203-001d0a201321}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6f21a8a-d494-4a6d-b6e0-be19383c8c06}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Mixed Air Node, !- Name
  {205bea76-1af8-4f98-b983-374d429ca756}, !- Inlet Port
  {a33e2455-8cf3-4576-824d-2d630627700d}; !- Outlet Port

OS:Connection,
  {264a27f2-19b8-49d2-b6bc-1619f5d07f08}, !- Handle
  {879f8820-dbad-46e6-bb63-59902d6ccf02}, !- Source Object
  3,                                      !- Outlet Port
  {31286d9b-9b29-488d-9b44-5e3f6681131c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {205bea76-1af8-4f98-b983-374d429ca756}, !- Handle
  {31286d9b-9b29-488d-9b44-5e3f6681131c}, !- Source Object
  5,                                      !- Outlet Port
  {d6f21a8a-d494-4a6d-b6e0-be19383c8c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a33e2455-8cf3-4576-824d-2d630627700d}, !- Handle
  {d6f21a8a-d494-4a6d-b6e0-be19383c8c06}, !- Source Object
  3,                                      !- Outlet Port
  {89147a1e-561f-4ab1-b141-b98be7664fae}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c6e0ba65-f928-4d1b-886a-4f2b2f83b732}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bc5385ce-e4b0-4a2b-a0f2-7a679dc765db}, !- Control Zone or Zone List Name
  {81b915fb-351d-4757-b568-55d601f9ffef}, !- Cooling Control Zone or Zone List Name
  {ec5b0f4c-2733-4226-a72c-1b5b78497a12}, !- Heating Control Zone or Zone List Name
  {9040e8ad-299b-4838-8aaa-f5cb05cf7f6e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bc5385ce-e4b0-4a2b-a0f2-7a679dc765db}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {81b915fb-351d-4757-b568-55d601f9ffef}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ec5b0f4c-2733-4226-a72c-1b5b78497a12}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9040e8ad-299b-4838-8aaa-f5cb05cf7f6e}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {225f9576-f54a-4604-bbf9-02bf41b3647d}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Diffuser, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {4d49a01d-807a-4fd7-817b-f42ba095fcb7}, !- Air Inlet Node Name
  {9f2c073c-9dd5-4fb7-82b8-1e008dbe67c7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e3138dc2-ffd5-4188-b54e-51718a2e414e}, !- Handle
  Building Story 2 ThermalZone 2 Return Air Node, !- Name
  {044c1892-8547-4d0c-96f6-5b57800354ff}, !- Inlet Port
  {60ba5b6b-7bdc-42fe-9957-ea613aba05b3}; !- Outlet Port

OS:Connection,
  {497a435b-5703-4493-a8ef-67e5a8028bad}, !- Handle
  {a14ef1b5-b1bd-4b45-8f0b-57ded0a546b7}, !- Source Object
  3,                                      !- Outlet Port
  {f9559044-ceaf-4e7a-99b7-803d7c2fcc93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {044c1892-8547-4d0c-96f6-5b57800354ff}, !- Handle
  {62c5f9dc-8046-44e5-92d6-7c9a8b7ef683}, !- Source Object
  2,                                      !- Outlet Port
  {e3138dc2-ffd5-4188-b54e-51718a2e414e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ba5b6b-7bdc-42fe-9957-ea613aba05b3}, !- Handle
  {e3138dc2-ffd5-4188-b54e-51718a2e414e}, !- Source Object
  3,                                      !- Outlet Port
  {753d6e40-da01-4f8f-b522-571797aa1b74}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83635030-2224-4a57-b4a1-a53d51e9ba53}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {7d07f46e-eb48-4f78-80ce-71a5b05770c4}, !- Inlet Port
  {4d49a01d-807a-4fd7-817b-f42ba095fcb7}; !- Outlet Port

OS:Connection,
  {7d07f46e-eb48-4f78-80ce-71a5b05770c4}, !- Handle
  {84b4d8f7-064e-4a57-9e1a-5465636f0c53}, !- Source Object
  3,                                      !- Outlet Port
  {83635030-2224-4a57-b4a1-a53d51e9ba53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d49a01d-807a-4fd7-817b-f42ba095fcb7}, !- Handle
  {83635030-2224-4a57-b4a1-a53d51e9ba53}, !- Source Object
  3,                                      !- Outlet Port
  {225f9576-f54a-4604-bbf9-02bf41b3647d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f2c073c-9dd5-4fb7-82b8-1e008dbe67c7}, !- Handle
  {225f9576-f54a-4604-bbf9-02bf41b3647d}, !- Source Object
  4,                                      !- Outlet Port
  {a14ef1b5-b1bd-4b45-8f0b-57ded0a546b7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1df6cb5f-dac9-4490-a6e7-dcf2099c3ee7}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {74e958c8-11d6-4fc3-ae3b-a5e155882d7a}, !- Availability Schedule
  {23ea563f-8d33-4c84-beb6-e142cc103687}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {04d08b8d-1360-4fcb-9408-78669db17ce1}, !- Supply Side Inlet Node Name
  {e1860cc4-f922-4d16-8462-3e4a4bbcdffe}, !- Demand Side Outlet Node Name
  {531847e3-40f4-4a6c-a458-77f94b7ecb3b}, !- Demand Side Inlet Node A
  {89746f03-de9d-4870-b1a2-870f865294a1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5eda556f-c4a4-4b28-af63-5d2d7aeed847}, !- Demand Mixer Name
  {9c2d5b78-8b91-4bff-bf72-cca669a55193}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7647ea43-8360-41da-b2f1-1f9de7113916}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Supply Inlet Node, !- Name
  {04d08b8d-1360-4fcb-9408-78669db17ce1}, !- Inlet Port
  {4eac9a38-119c-4782-8747-82b7000b3ac7}; !- Outlet Port

OS:Node,
  {7c4c2800-262a-4665-8451-86851a09711d}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Supply Outlet Node, !- Name
  {29e117d7-96b0-4a23-b744-e9ccc1f343c8}, !- Inlet Port
  {89746f03-de9d-4870-b1a2-870f865294a1}; !- Outlet Port

OS:Connection,
  {04d08b8d-1360-4fcb-9408-78669db17ce1}, !- Handle
  {1df6cb5f-dac9-4490-a6e7-dcf2099c3ee7}, !- Source Object
  9,                                      !- Outlet Port
  {7647ea43-8360-41da-b2f1-1f9de7113916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89746f03-de9d-4870-b1a2-870f865294a1}, !- Handle
  {7c4c2800-262a-4665-8451-86851a09711d}, !- Source Object
  3,                                      !- Outlet Port
  {1df6cb5f-dac9-4490-a6e7-dcf2099c3ee7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b3022925-ce72-4c97-9e90-093754949331}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Demand Inlet Node, !- Name
  {531847e3-40f4-4a6c-a458-77f94b7ecb3b}, !- Inlet Port
  {8d8f366d-9363-487d-bc79-5a7923f929b9}; !- Outlet Port

OS:Node,
  {bdd297e7-ce30-4348-8a9b-76e9c3923e6e}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Demand Outlet Node, !- Name
  {f6bb1b56-9377-458a-aeca-777abbfb710d}, !- Inlet Port
  {e1860cc4-f922-4d16-8462-3e4a4bbcdffe}; !- Outlet Port

OS:Node,
  {18784b53-1184-4926-99eb-c5bac4920f13}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {295bd871-4530-42ae-bae6-fd230dde41c1}, !- Inlet Port
  {57f897b4-0790-479c-8c6d-e362fbdc90b4}; !- Outlet Port

OS:Connection,
  {531847e3-40f4-4a6c-a458-77f94b7ecb3b}, !- Handle
  {1df6cb5f-dac9-4490-a6e7-dcf2099c3ee7}, !- Source Object
  11,                                     !- Outlet Port
  {b3022925-ce72-4c97-9e90-093754949331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1860cc4-f922-4d16-8462-3e4a4bbcdffe}, !- Handle
  {bdd297e7-ce30-4348-8a9b-76e9c3923e6e}, !- Source Object
  3,                                      !- Outlet Port
  {1df6cb5f-dac9-4490-a6e7-dcf2099c3ee7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9c2d5b78-8b91-4bff-bf72-cca669a55193}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {8d8f366d-9363-487d-bc79-5a7923f929b9}, !- Inlet Node Name
  {d4b39b40-3466-4239-8165-7b25c074b72f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5eda556f-c4a4-4b28-af63-5d2d7aeed847}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {f6bb1b56-9377-458a-aeca-777abbfb710d}, !- Outlet Node Name
  {80604b5a-4e68-40a9-b784-f67638446013}; !- Inlet Node Name 1

OS:Connection,
  {8d8f366d-9363-487d-bc79-5a7923f929b9}, !- Handle
  {b3022925-ce72-4c97-9e90-093754949331}, !- Source Object
  3,                                      !- Outlet Port
  {9c2d5b78-8b91-4bff-bf72-cca669a55193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6bb1b56-9377-458a-aeca-777abbfb710d}, !- Handle
  {5eda556f-c4a4-4b28-af63-5d2d7aeed847}, !- Source Object
  2,                                      !- Outlet Port
  {bdd297e7-ce30-4348-8a9b-76e9c3923e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {629b71ba-9681-41fe-8da3-73c80bc26b61}, !- Handle
  {1df6cb5f-dac9-4490-a6e7-dcf2099c3ee7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {23ea563f-8d33-4c84-beb6-e142cc103687}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {bad0ec74-7fe2-4960-b26d-6b806d3b9585}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f7ee7482-114f-41ae-89b4-0014ecd27494}, !- Handle
  Building Story 2 ThermalZone 3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d5ef4df3-9a62-4f03-8544-afda18d070a7}, !- Control Zone Name
  {7c4c2800-262a-4665-8451-86851a09711d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {3ea37eb4-e990-47a8-a8d6-01d16e925a4f}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Water Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {09ca749c-3839-40fd-a2d2-2dc7a1f17a3b}, !- Water Inlet Node Name
  {345df766-f2c1-4e00-868c-29ba997ce55f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {09b119f5-2a44-484a-99cc-951480f2eabc}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {21713615-3c2c-4dd9-bc18-a9381cd05833}, !- Inlet Port
  {09ca749c-3839-40fd-a2d2-2dc7a1f17a3b}; !- Outlet Port

OS:Connection,
  {21713615-3c2c-4dd9-bc18-a9381cd05833}, !- Handle
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Source Object
  12,                                     !- Outlet Port
  {09b119f5-2a44-484a-99cc-951480f2eabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48cef1c2-8365-4101-bdc6-7d9a343ae0a2}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {345df766-f2c1-4e00-868c-29ba997ce55f}, !- Inlet Port
  {aa6c6fdc-475a-4e58-b54e-f70fe58e7c8a}; !- Outlet Port

OS:Connection,
  {09ca749c-3839-40fd-a2d2-2dc7a1f17a3b}, !- Handle
  {09b119f5-2a44-484a-99cc-951480f2eabc}, !- Source Object
  3,                                      !- Outlet Port
  {3ea37eb4-e990-47a8-a8d6-01d16e925a4f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {345df766-f2c1-4e00-868c-29ba997ce55f}, !- Handle
  {3ea37eb4-e990-47a8-a8d6-01d16e925a4f}, !- Source Object
  6,                                      !- Outlet Port
  {48cef1c2-8365-4101-bdc6-7d9a343ae0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6c6fdc-475a-4e58-b54e-f70fe58e7c8a}, !- Handle
  {48cef1c2-8365-4101-bdc6-7d9a343ae0a2}, !- Source Object
  3,                                      !- Outlet Port
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e8e8878c-31e5-4059-b3fc-e8647e138f7d}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Water Htg Coil Controller, !- Name
  {3ea37eb4-e990-47a8-a8d6-01d16e925a4f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {007c951d-95a0-4245-bf46-23c7e399017b}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Electric Backup Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {64009e64-a9a5-44e3-a8ce-699f53033028}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC 1spd DX AC Clg Coil 28kBtu/hr 14.0SEER, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dc252ee-2ad3-4ccb-ac5f-a7133bffa11b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0fac5967-24c4-4dc0-bc7d-3a11de106b94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {097df268-137c-47c8-8ce4-8fc1747b0329}, !- Energy Input Ratio Function of Temperature Curve Name
  {25d0d1ca-db72-4653-b9db-3f2e093ca2e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48eac297-8b80-405c-bc96-bd9f7ad775be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {d809dbd5-f9cb-437e-aa8a-9a96074b3873}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e0c10578-b441-4d55-bb80-8a62fba72e99}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {59c55d28-29e5-4f9d-b22d-c5db46f0858e}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {41766a47-06db-41f8-8d6c-aa1e8ba03b16}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {038f6bdc-80ee-47db-9fbe-9007e3d47867}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6adaa0aa-e2f0-454b-8ed4-04d8867de6b8}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {03de2a2c-7138-4e5e-b822-8ef1a008dfe6}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {52d011e7-a6a7-41cd-acce-4b36cf67bc51}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {989e03bc-6c78-4fe8-aff2-d4e851b8948f}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {56b59bdb-5c93-4707-9842-2f61fd936753}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {39d480c8-a7f9-4287-9984-c3b7abbf25cb}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Fan, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {53b39d25-c299-4e1d-946a-fee414b8058c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc9c9d0c-2be1-4315-b6e1-ccd5f1e8bf1a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {53b39d25-c299-4e1d-946a-fee414b8058c}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc9c9d0c-2be1-4315-b6e1-ccd5f1e8bf1a}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1c526908-d56a-4d4b-b7e9-46abc098b9a1}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d5ef4df3-9a62-4f03-8544-afda18d070a7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {6c240816-4a93-49ab-9354-8242055cf8b2}, !- Air Inlet Node Name
  {29e117d7-96b0-4a23-b744-e9ccc1f343c8}, !- Air Outlet Node Name
  {39d480c8-a7f9-4287-9984-c3b7abbf25cb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {74e958c8-11d6-4fc3-ae3b-a5e155882d7a}, !- Supply Air Fan Operating Mode Schedule Name
  {3ea37eb4-e990-47a8-a8d6-01d16e925a4f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {64009e64-a9a5-44e3-a8ce-699f53033028}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {007c951d-95a0-4245-bf46-23c7e399017b}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {29e117d7-96b0-4a23-b744-e9ccc1f343c8}, !- Handle
  {1c526908-d56a-4d4b-b7e9-46abc098b9a1}, !- Source Object
  7,                                      !- Outlet Port
  {7c4c2800-262a-4665-8451-86851a09711d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {79f7dc80-efb2-4ea4-addf-918cb612ae3c}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {74e958c8-11d6-4fc3-ae3b-a5e155882d7a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {2e48666c-edfe-4eb4-b78a-e9b3be23f1a9}, !- Maximum Fraction of Outdoor Air Schedule Name
  {256dab62-c622-4238-915a-704ac55bc047}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {256dab62-c622-4238-915a-704ac55bc047}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {53fbb11a-ef9c-4e1d-8a70-da6dbc8ac1ce}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC OA System, !- Name
  {79f7dc80-efb2-4ea4-addf-918cb612ae3c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {395ea94b-5342-4843-a5b7-7e6ce570cc94}, !- Mixed Air Node Name
  {8a03a2c2-9e1f-444c-b036-cf36887220ea}, !- Outdoor Air Stream Node Name
  {58781ba0-015a-4dd0-b813-c90774519bad}, !- Relief Air Stream Node Name
  {4eac9a38-119c-4782-8747-82b7000b3ac7}; !- Return Air Stream Node Name

OS:Node,
  {d62e710a-3958-428b-992e-ddde46a78fe7}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8a03a2c2-9e1f-444c-b036-cf36887220ea}; !- Outlet Port

OS:Connection,
  {8a03a2c2-9e1f-444c-b036-cf36887220ea}, !- Handle
  {d62e710a-3958-428b-992e-ddde46a78fe7}, !- Source Object
  3,                                      !- Outlet Port
  {53fbb11a-ef9c-4e1d-8a70-da6dbc8ac1ce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1640cee9-9f0d-44c2-b5dc-a3d577dd558e}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Relief Air Node, !- Name
  {58781ba0-015a-4dd0-b813-c90774519bad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58781ba0-015a-4dd0-b813-c90774519bad}, !- Handle
  {53fbb11a-ef9c-4e1d-8a70-da6dbc8ac1ce}, !- Source Object
  7,                                      !- Outlet Port
  {1640cee9-9f0d-44c2-b5dc-a3d577dd558e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {514066b1-f2e7-413e-b633-be4a0fe32ae1}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Mixed Air Node, !- Name
  {395ea94b-5342-4843-a5b7-7e6ce570cc94}, !- Inlet Port
  {6c240816-4a93-49ab-9354-8242055cf8b2}; !- Outlet Port

OS:Connection,
  {4eac9a38-119c-4782-8747-82b7000b3ac7}, !- Handle
  {7647ea43-8360-41da-b2f1-1f9de7113916}, !- Source Object
  3,                                      !- Outlet Port
  {53fbb11a-ef9c-4e1d-8a70-da6dbc8ac1ce}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {395ea94b-5342-4843-a5b7-7e6ce570cc94}, !- Handle
  {53fbb11a-ef9c-4e1d-8a70-da6dbc8ac1ce}, !- Source Object
  5,                                      !- Outlet Port
  {514066b1-f2e7-413e-b633-be4a0fe32ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c240816-4a93-49ab-9354-8242055cf8b2}, !- Handle
  {514066b1-f2e7-413e-b633-be4a0fe32ae1}, !- Source Object
  3,                                      !- Outlet Port
  {1c526908-d56a-4d4b-b7e9-46abc098b9a1}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bad0ec74-7fe2-4960-b26d-6b806d3b9585}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0fef1292-4727-48aa-8329-963ed849db9a}, !- Control Zone or Zone List Name
  {c3b8d110-c868-4f7f-9329-6c9b7d2fb7c8}, !- Cooling Control Zone or Zone List Name
  {6b69e5c0-1b86-46a7-8af0-86c65568eba8}, !- Heating Control Zone or Zone List Name
  {e47564a8-e98f-4667-840f-cfe2768c74f8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0fef1292-4727-48aa-8329-963ed849db9a}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {c3b8d110-c868-4f7f-9329-6c9b7d2fb7c8}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6b69e5c0-1b86-46a7-8af0-86c65568eba8}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e47564a8-e98f-4667-840f-cfe2768c74f8}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d0d7c688-2619-4ec4-8686-ce4f16df762f}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Diffuser, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {ca329e6f-5df6-4047-9671-2e4d84cfbde0}, !- Air Inlet Node Name
  {295bd871-4530-42ae-bae6-fd230dde41c1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fddf0e70-b849-4342-9e79-2fef68ead4c2}, !- Handle
  Building Story 2 ThermalZone 3 Return Air Node, !- Name
  {57cc6596-5d7f-45e7-97f1-821796dd1d85}, !- Inlet Port
  {80604b5a-4e68-40a9-b784-f67638446013}; !- Outlet Port

OS:Connection,
  {57f897b4-0790-479c-8c6d-e362fbdc90b4}, !- Handle
  {18784b53-1184-4926-99eb-c5bac4920f13}, !- Source Object
  3,                                      !- Outlet Port
  {fdbacc37-c5a9-4e59-ba7d-80c4c12910f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57cc6596-5d7f-45e7-97f1-821796dd1d85}, !- Handle
  {e38b2acd-ecc6-46a4-a662-37dbbeaac411}, !- Source Object
  2,                                      !- Outlet Port
  {fddf0e70-b849-4342-9e79-2fef68ead4c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80604b5a-4e68-40a9-b784-f67638446013}, !- Handle
  {fddf0e70-b849-4342-9e79-2fef68ead4c2}, !- Source Object
  3,                                      !- Outlet Port
  {5eda556f-c4a4-4b28-af63-5d2d7aeed847}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d0e9c436-1430-4e4e-8e83-cdf85b6eefaa}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {d4b39b40-3466-4239-8165-7b25c074b72f}, !- Inlet Port
  {ca329e6f-5df6-4047-9671-2e4d84cfbde0}; !- Outlet Port

OS:Connection,
  {d4b39b40-3466-4239-8165-7b25c074b72f}, !- Handle
  {9c2d5b78-8b91-4bff-bf72-cca669a55193}, !- Source Object
  3,                                      !- Outlet Port
  {d0e9c436-1430-4e4e-8e83-cdf85b6eefaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca329e6f-5df6-4047-9671-2e4d84cfbde0}, !- Handle
  {d0e9c436-1430-4e4e-8e83-cdf85b6eefaa}, !- Source Object
  3,                                      !- Outlet Port
  {d0d7c688-2619-4ec4-8686-ce4f16df762f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {295bd871-4530-42ae-bae6-fd230dde41c1}, !- Handle
  {d0d7c688-2619-4ec4-8686-ce4f16df762f}, !- Source Object
  4,                                      !- Outlet Port
  {18784b53-1184-4926-99eb-c5bac4920f13}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0d6bd5cb-7194-4bf3-abd1-9c808105d242}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {c171059d-c9f1-4dc4-baba-0a96a994aa38}, !- Availability Schedule
  {4ca856ce-aae5-4ec4-9e69-1e6eb397195e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2f3bfc1c-7c9a-444b-8aa4-4b8175236782}, !- Supply Side Inlet Node Name
  {120046a9-bcbd-4494-a2d8-693b628eea93}, !- Demand Side Outlet Node Name
  {8c9ac9b6-cd0c-4eb9-9e77-18bb3a2dbc44}, !- Demand Side Inlet Node A
  {4188f1c3-4689-418f-ae49-231bcf94f8bc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {37d461a3-c0c7-4759-8f4d-3b15f1365a59}, !- Demand Mixer Name
  {a51ad57a-7526-4cdb-8b07-ae606f88a5fd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ad02d14d-6b5b-4e7b-bda9-c8caa74d7aeb}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Supply Inlet Node, !- Name
  {2f3bfc1c-7c9a-444b-8aa4-4b8175236782}, !- Inlet Port
  {544802b7-22fc-49df-a1f2-4e7e4b25b119}; !- Outlet Port

OS:Node,
  {c90ca733-63a0-4ea5-b88f-3f5c3d50d213}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Supply Outlet Node, !- Name
  {fc02ca28-1ef0-4fab-8280-c4bb858a8ec9}, !- Inlet Port
  {4188f1c3-4689-418f-ae49-231bcf94f8bc}; !- Outlet Port

OS:Connection,
  {2f3bfc1c-7c9a-444b-8aa4-4b8175236782}, !- Handle
  {0d6bd5cb-7194-4bf3-abd1-9c808105d242}, !- Source Object
  9,                                      !- Outlet Port
  {ad02d14d-6b5b-4e7b-bda9-c8caa74d7aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4188f1c3-4689-418f-ae49-231bcf94f8bc}, !- Handle
  {c90ca733-63a0-4ea5-b88f-3f5c3d50d213}, !- Source Object
  3,                                      !- Outlet Port
  {0d6bd5cb-7194-4bf3-abd1-9c808105d242}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {337799a2-b674-4ca8-a5bc-636955578c4f}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Demand Inlet Node, !- Name
  {8c9ac9b6-cd0c-4eb9-9e77-18bb3a2dbc44}, !- Inlet Port
  {269ea8d5-d3cb-45ec-a311-fb9ba90170e2}; !- Outlet Port

OS:Node,
  {5387776f-bf2d-4ba1-999a-41e3efac0fb3}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Demand Outlet Node, !- Name
  {e4c8691e-209c-429a-b06e-1172a792603d}, !- Inlet Port
  {120046a9-bcbd-4494-a2d8-693b628eea93}; !- Outlet Port

OS:Node,
  {99f1ab96-d5cd-426f-904c-a59b1a3ee5e9}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node, !- Name
  {0b20863e-e006-4559-b4fb-e3e377c83ad9}, !- Inlet Port
  {bf2e6772-dce3-434e-ab26-acb8328f8441}; !- Outlet Port

OS:Connection,
  {8c9ac9b6-cd0c-4eb9-9e77-18bb3a2dbc44}, !- Handle
  {0d6bd5cb-7194-4bf3-abd1-9c808105d242}, !- Source Object
  11,                                     !- Outlet Port
  {337799a2-b674-4ca8-a5bc-636955578c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120046a9-bcbd-4494-a2d8-693b628eea93}, !- Handle
  {5387776f-bf2d-4ba1-999a-41e3efac0fb3}, !- Source Object
  3,                                      !- Outlet Port
  {0d6bd5cb-7194-4bf3-abd1-9c808105d242}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a51ad57a-7526-4cdb-8b07-ae606f88a5fd}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {269ea8d5-d3cb-45ec-a311-fb9ba90170e2}, !- Inlet Node Name
  {bb3b170a-3d14-4321-bd04-b6d8bdefa985}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {37d461a3-c0c7-4759-8f4d-3b15f1365a59}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {e4c8691e-209c-429a-b06e-1172a792603d}, !- Outlet Node Name
  {2ac6d4b0-cf23-442a-9c6c-ba4e2f5f8f2e}; !- Inlet Node Name 1

OS:Connection,
  {269ea8d5-d3cb-45ec-a311-fb9ba90170e2}, !- Handle
  {337799a2-b674-4ca8-a5bc-636955578c4f}, !- Source Object
  3,                                      !- Outlet Port
  {a51ad57a-7526-4cdb-8b07-ae606f88a5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4c8691e-209c-429a-b06e-1172a792603d}, !- Handle
  {37d461a3-c0c7-4759-8f4d-3b15f1365a59}, !- Source Object
  2,                                      !- Outlet Port
  {5387776f-bf2d-4ba1-999a-41e3efac0fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {29bf00be-a65a-48b4-8bfc-12705ad5cd01}, !- Handle
  {0d6bd5cb-7194-4bf3-abd1-9c808105d242}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4ca856ce-aae5-4ec4-9e69-1e6eb397195e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {21436cb6-4144-4772-9f87-7c511df74c18}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0eaef812-8595-45d1-8f36-e67660e4b576}, !- Handle
  Building Story 2 ThermalZone 4 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fcbd1cd8-0ac6-4156-90ec-1262e42c4282}, !- Control Zone Name
  {c90ca733-63a0-4ea5-b88f-3f5c3d50d213}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {1ae2ffb4-8f9b-4bec-bec1-deb839a43410}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Water Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {380daf17-c0aa-4143-b29d-0106622a223a}, !- Water Inlet Node Name
  {d086b682-723c-44c5-bf24-be98e7a1099d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0b4a3f92-0b87-44e9-98f3-aa83e1db3062}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e8864057-78e7-4028-87f3-50f2294bec78}, !- Inlet Port
  {380daf17-c0aa-4143-b29d-0106622a223a}; !- Outlet Port

OS:Connection,
  {e8864057-78e7-4028-87f3-50f2294bec78}, !- Handle
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Source Object
  13,                                     !- Outlet Port
  {0b4a3f92-0b87-44e9-98f3-aa83e1db3062}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71e9265b-7aae-48f5-829d-8ff3fbe52255}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {d086b682-723c-44c5-bf24-be98e7a1099d}, !- Inlet Port
  {af863499-ac51-4542-8f3e-aee2e0a22180}; !- Outlet Port

OS:Connection,
  {380daf17-c0aa-4143-b29d-0106622a223a}, !- Handle
  {0b4a3f92-0b87-44e9-98f3-aa83e1db3062}, !- Source Object
  3,                                      !- Outlet Port
  {1ae2ffb4-8f9b-4bec-bec1-deb839a43410}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d086b682-723c-44c5-bf24-be98e7a1099d}, !- Handle
  {1ae2ffb4-8f9b-4bec-bec1-deb839a43410}, !- Source Object
  6,                                      !- Outlet Port
  {71e9265b-7aae-48f5-829d-8ff3fbe52255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af863499-ac51-4542-8f3e-aee2e0a22180}, !- Handle
  {71e9265b-7aae-48f5-829d-8ff3fbe52255}, !- Source Object
  3,                                      !- Outlet Port
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3443d5d9-5b69-40f5-ad74-cde3c505d2b8}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Water Htg Coil Controller, !- Name
  {1ae2ffb4-8f9b-4bec-bec1-deb839a43410}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d9a9159d-3569-4014-b79f-78bcb56de45e}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Electric Backup Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {dcc56329-6a5b-4220-907c-38a5e7dfdf9d}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dc252ee-2ad3-4ccb-ac5f-a7133bffa11b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0fac5967-24c4-4dc0-bc7d-3a11de106b94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {097df268-137c-47c8-8ce4-8fc1747b0329}, !- Energy Input Ratio Function of Temperature Curve Name
  {25d0d1ca-db72-4653-b9db-3f2e093ca2e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48eac297-8b80-405c-bc96-bd9f7ad775be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {2c976301-d64f-4042-aa9e-322260f63dd2}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25d6dcd3-9204-4d3f-9484-f683ea2ddc88}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {17dda0c7-99a0-4448-a867-d63684e1405e}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a39883a-356f-4fdd-a195-2b1006df90b5}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {55809345-e2ec-489b-aa87-80531fe63fd2}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bc598199-00a5-4eee-bf0d-9f55053a40e7}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e322a181-cadf-4cb2-9467-210a35b81076}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {83d32cd7-778d-441d-8094-de32abd659ff}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3c270403-512a-4dee-9372-98caef52f1bc}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {557e0b05-06b3-45f3-bcb5-665804ca9eeb}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {9363f650-054d-459e-ab26-d93c029ca053}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Fan, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {504287fa-9e37-46e9-bb15-88520cfc8ffb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {427186be-9b98-4404-8094-cd4ddfc4e9a8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {504287fa-9e37-46e9-bb15-88520cfc8ffb}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {427186be-9b98-4404-8094-cd4ddfc4e9a8}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {468b1e23-960b-42b4-abf4-9cc4f1f466c7}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {fcbd1cd8-0ac6-4156-90ec-1262e42c4282}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {28d856ef-808a-454b-a87f-02960d06a4de}, !- Air Inlet Node Name
  {fc02ca28-1ef0-4fab-8280-c4bb858a8ec9}, !- Air Outlet Node Name
  {9363f650-054d-459e-ab26-d93c029ca053}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c171059d-c9f1-4dc4-baba-0a96a994aa38}, !- Supply Air Fan Operating Mode Schedule Name
  {1ae2ffb4-8f9b-4bec-bec1-deb839a43410}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {dcc56329-6a5b-4220-907c-38a5e7dfdf9d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d9a9159d-3569-4014-b79f-78bcb56de45e}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fc02ca28-1ef0-4fab-8280-c4bb858a8ec9}, !- Handle
  {468b1e23-960b-42b4-abf4-9cc4f1f466c7}, !- Source Object
  7,                                      !- Outlet Port
  {c90ca733-63a0-4ea5-b88f-3f5c3d50d213}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a6b8872f-2c3c-4ecf-90fc-d943077ac737}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c171059d-c9f1-4dc4-baba-0a96a994aa38}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {55128c96-6fbc-4308-b8ef-cb0edba4db9c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {af3f1bfd-81e5-4ee6-b902-b89d1b1a1613}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {af3f1bfd-81e5-4ee6-b902-b89d1b1a1613}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4855d1c6-f427-4518-9be1-320a8b3b7c55}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC OA System, !- Name
  {a6b8872f-2c3c-4ecf-90fc-d943077ac737}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {42e3a3e8-cd3b-4a9c-a637-eb9272eb2745}, !- Mixed Air Node Name
  {97e525e5-c47e-44ac-b77b-9b0cdaf9f7f8}, !- Outdoor Air Stream Node Name
  {fcd27857-d37f-456d-b8c4-aef7e506a19a}, !- Relief Air Stream Node Name
  {544802b7-22fc-49df-a1f2-4e7e4b25b119}; !- Return Air Stream Node Name

OS:Node,
  {64f14646-da80-4254-934c-b6a452e5d7e9}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {97e525e5-c47e-44ac-b77b-9b0cdaf9f7f8}; !- Outlet Port

OS:Connection,
  {97e525e5-c47e-44ac-b77b-9b0cdaf9f7f8}, !- Handle
  {64f14646-da80-4254-934c-b6a452e5d7e9}, !- Source Object
  3,                                      !- Outlet Port
  {4855d1c6-f427-4518-9be1-320a8b3b7c55}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b9749fe0-3e11-424c-987f-1dac2900308e}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Relief Air Node, !- Name
  {fcd27857-d37f-456d-b8c4-aef7e506a19a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcd27857-d37f-456d-b8c4-aef7e506a19a}, !- Handle
  {4855d1c6-f427-4518-9be1-320a8b3b7c55}, !- Source Object
  7,                                      !- Outlet Port
  {b9749fe0-3e11-424c-987f-1dac2900308e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {963ab961-0b5a-4292-a0fc-5576fa175bca}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Mixed Air Node, !- Name
  {42e3a3e8-cd3b-4a9c-a637-eb9272eb2745}, !- Inlet Port
  {28d856ef-808a-454b-a87f-02960d06a4de}; !- Outlet Port

OS:Connection,
  {544802b7-22fc-49df-a1f2-4e7e4b25b119}, !- Handle
  {ad02d14d-6b5b-4e7b-bda9-c8caa74d7aeb}, !- Source Object
  3,                                      !- Outlet Port
  {4855d1c6-f427-4518-9be1-320a8b3b7c55}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {42e3a3e8-cd3b-4a9c-a637-eb9272eb2745}, !- Handle
  {4855d1c6-f427-4518-9be1-320a8b3b7c55}, !- Source Object
  5,                                      !- Outlet Port
  {963ab961-0b5a-4292-a0fc-5576fa175bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d856ef-808a-454b-a87f-02960d06a4de}, !- Handle
  {963ab961-0b5a-4292-a0fc-5576fa175bca}, !- Source Object
  3,                                      !- Outlet Port
  {468b1e23-960b-42b4-abf4-9cc4f1f466c7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {21436cb6-4144-4772-9f87-7c511df74c18}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {02fec826-7c9a-45eb-b8b3-9803e68b64d0}, !- Control Zone or Zone List Name
  {b4948cc3-c565-4574-a995-d9381bebe335}, !- Cooling Control Zone or Zone List Name
  {e73a483e-60bd-47d5-b4ca-d0f180b7174c}, !- Heating Control Zone or Zone List Name
  {eec99cea-8824-45cd-9627-335088a467d3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {02fec826-7c9a-45eb-b8b3-9803e68b64d0}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {b4948cc3-c565-4574-a995-d9381bebe335}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e73a483e-60bd-47d5-b4ca-d0f180b7174c}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {eec99cea-8824-45cd-9627-335088a467d3}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f0ebb6d7-2093-40ad-bded-a08b12c597e5}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Diffuser, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {14ebe6bf-51da-45f7-82fc-e3f94ae6aa73}, !- Air Inlet Node Name
  {0b20863e-e006-4559-b4fb-e3e377c83ad9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a91e479b-3df1-4bad-b3fa-e4d5d48b01e5}, !- Handle
  Building Story 2 ThermalZone 4 Return Air Node, !- Name
  {6ce19532-f452-456a-8304-a9d0d9d44f28}, !- Inlet Port
  {2ac6d4b0-cf23-442a-9c6c-ba4e2f5f8f2e}; !- Outlet Port

OS:Connection,
  {bf2e6772-dce3-434e-ab26-acb8328f8441}, !- Handle
  {99f1ab96-d5cd-426f-904c-a59b1a3ee5e9}, !- Source Object
  3,                                      !- Outlet Port
  {7006844d-8741-4e0a-88ac-fb1bad0ab58f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ce19532-f452-456a-8304-a9d0d9d44f28}, !- Handle
  {1c813e28-9251-48d1-86ca-439a8d644df6}, !- Source Object
  2,                                      !- Outlet Port
  {a91e479b-3df1-4bad-b3fa-e4d5d48b01e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac6d4b0-cf23-442a-9c6c-ba4e2f5f8f2e}, !- Handle
  {a91e479b-3df1-4bad-b3fa-e4d5d48b01e5}, !- Source Object
  3,                                      !- Outlet Port
  {37d461a3-c0c7-4759-8f4d-3b15f1365a59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {735ffc68-cd7e-434c-830a-e4a45700f582}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node, !- Name
  {bb3b170a-3d14-4321-bd04-b6d8bdefa985}, !- Inlet Port
  {14ebe6bf-51da-45f7-82fc-e3f94ae6aa73}; !- Outlet Port

OS:Connection,
  {bb3b170a-3d14-4321-bd04-b6d8bdefa985}, !- Handle
  {a51ad57a-7526-4cdb-8b07-ae606f88a5fd}, !- Source Object
  3,                                      !- Outlet Port
  {735ffc68-cd7e-434c-830a-e4a45700f582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ebe6bf-51da-45f7-82fc-e3f94ae6aa73}, !- Handle
  {735ffc68-cd7e-434c-830a-e4a45700f582}, !- Source Object
  3,                                      !- Outlet Port
  {f0ebb6d7-2093-40ad-bded-a08b12c597e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b20863e-e006-4559-b4fb-e3e377c83ad9}, !- Handle
  {f0ebb6d7-2093-40ad-bded-a08b12c597e5}, !- Source Object
  4,                                      !- Outlet Port
  {99f1ab96-d5cd-426f-904c-a59b1a3ee5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7b3d2511-dc71-4200-89e4-2db011414592}, !- Handle
  Building Story 3 ThermalZone PSZ-AC,    !- Name
  ,                                       !- Controller List Name
  {890cad3e-3c03-4387-ae16-50603cdeee36}, !- Availability Schedule
  {c072410d-4f04-44a8-a060-111b564dcd80}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {75a27a8a-fda7-474c-994a-4fbea4f7e82b}, !- Supply Side Inlet Node Name
  {740947e5-11f0-409f-a453-3a24ab4090c6}, !- Demand Side Outlet Node Name
  {aeef60dc-bdd5-44ae-b4e0-f333bddaaa1b}, !- Demand Side Inlet Node A
  {ad152353-6ca0-438a-b85f-78a2f3bcd10f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7b166e11-021c-4d59-9afa-dc3ce6aa2c27}, !- Demand Mixer Name
  {ed4b4b0d-c30b-4110-b0d3-a8b5ff4725d8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7f6ab59f-5763-411d-8103-f37fdc5a2426}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Supply Inlet Node, !- Name
  {75a27a8a-fda7-474c-994a-4fbea4f7e82b}, !- Inlet Port
  {9c02388c-6760-4a6a-8cfa-9024df1da987}; !- Outlet Port

OS:Node,
  {9793ff60-817d-4620-983f-fadf15198ccc}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Supply Outlet Node, !- Name
  {e7901d1b-9346-4e05-8d50-85a7c638dc1b}, !- Inlet Port
  {ad152353-6ca0-438a-b85f-78a2f3bcd10f}; !- Outlet Port

OS:Connection,
  {75a27a8a-fda7-474c-994a-4fbea4f7e82b}, !- Handle
  {7b3d2511-dc71-4200-89e4-2db011414592}, !- Source Object
  9,                                      !- Outlet Port
  {7f6ab59f-5763-411d-8103-f37fdc5a2426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad152353-6ca0-438a-b85f-78a2f3bcd10f}, !- Handle
  {9793ff60-817d-4620-983f-fadf15198ccc}, !- Source Object
  3,                                      !- Outlet Port
  {7b3d2511-dc71-4200-89e4-2db011414592}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bb6760f6-5e27-4eab-8f33-2a7bc34e39b0}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Demand Inlet Node, !- Name
  {aeef60dc-bdd5-44ae-b4e0-f333bddaaa1b}, !- Inlet Port
  {96e70899-d2cd-421d-a95d-499f25bf91ef}; !- Outlet Port

OS:Node,
  {f0201d13-794e-4df4-99cc-06a844eac80f}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Demand Outlet Node, !- Name
  {ae1cab58-1831-42eb-9e6f-16b1fdd66828}, !- Inlet Port
  {740947e5-11f0-409f-a453-3a24ab4090c6}; !- Outlet Port

OS:Node,
  {83b56d95-90e6-4396-9e4f-91e09d758fef}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Name
  {0d825a71-65cf-4d98-bd33-224d6d9ffb08}, !- Inlet Port
  {03807d9d-40ee-4a3a-83a3-09e5f47d69ff}; !- Outlet Port

OS:Connection,
  {aeef60dc-bdd5-44ae-b4e0-f333bddaaa1b}, !- Handle
  {7b3d2511-dc71-4200-89e4-2db011414592}, !- Source Object
  11,                                     !- Outlet Port
  {bb6760f6-5e27-4eab-8f33-2a7bc34e39b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {740947e5-11f0-409f-a453-3a24ab4090c6}, !- Handle
  {f0201d13-794e-4df4-99cc-06a844eac80f}, !- Source Object
  3,                                      !- Outlet Port
  {7b3d2511-dc71-4200-89e4-2db011414592}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ed4b4b0d-c30b-4110-b0d3-a8b5ff4725d8}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {96e70899-d2cd-421d-a95d-499f25bf91ef}, !- Inlet Node Name
  {9a14627d-b36d-4e04-8a73-d75e1e13b841}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7b166e11-021c-4d59-9afa-dc3ce6aa2c27}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {ae1cab58-1831-42eb-9e6f-16b1fdd66828}, !- Outlet Node Name
  {aaa3fa93-7be2-4b7e-865a-25f32ddfac37}; !- Inlet Node Name 1

OS:Connection,
  {96e70899-d2cd-421d-a95d-499f25bf91ef}, !- Handle
  {bb6760f6-5e27-4eab-8f33-2a7bc34e39b0}, !- Source Object
  3,                                      !- Outlet Port
  {ed4b4b0d-c30b-4110-b0d3-a8b5ff4725d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae1cab58-1831-42eb-9e6f-16b1fdd66828}, !- Handle
  {7b166e11-021c-4d59-9afa-dc3ce6aa2c27}, !- Source Object
  2,                                      !- Outlet Port
  {f0201d13-794e-4df4-99cc-06a844eac80f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f1e2080b-4556-4d62-8ef8-211b152774d6}, !- Handle
  {7b3d2511-dc71-4200-89e4-2db011414592}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c072410d-4f04-44a8-a060-111b564dcd80}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {f9b9f4bd-c8be-4b95-944c-e23bf4812c08}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {864b2185-1479-4aba-9f33-4b398871584d}, !- Handle
  Building Story 3 ThermalZone Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {89a4943f-2d67-4f44-9bd0-0c35b7e007b6}, !- Control Zone Name
  {9793ff60-817d-4620-983f-fadf15198ccc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {af79a386-c099-4d79-bca9-08f99e3aaaa7}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Water Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {975bac9c-7f91-44ac-b46e-5fb105807be7}, !- Water Inlet Node Name
  {ca334d3c-37ab-4453-a903-5c3dbcbc2da7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2a7a5b38-fa18-4150-a31d-5c57666510a8}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {9b9da1d4-cce3-45ae-b021-d31a11353c89}, !- Inlet Port
  {975bac9c-7f91-44ac-b46e-5fb105807be7}; !- Outlet Port

OS:Connection,
  {9b9da1d4-cce3-45ae-b021-d31a11353c89}, !- Handle
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Source Object
  14,                                     !- Outlet Port
  {2a7a5b38-fa18-4150-a31d-5c57666510a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6d069ce-c097-4fee-aba8-0f897e4d722a}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {ca334d3c-37ab-4453-a903-5c3dbcbc2da7}, !- Inlet Port
  {67349bea-ad01-42f1-837e-3b5636ee3f2d}; !- Outlet Port

OS:Connection,
  {975bac9c-7f91-44ac-b46e-5fb105807be7}, !- Handle
  {2a7a5b38-fa18-4150-a31d-5c57666510a8}, !- Source Object
  3,                                      !- Outlet Port
  {af79a386-c099-4d79-bca9-08f99e3aaaa7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca334d3c-37ab-4453-a903-5c3dbcbc2da7}, !- Handle
  {af79a386-c099-4d79-bca9-08f99e3aaaa7}, !- Source Object
  6,                                      !- Outlet Port
  {c6d069ce-c097-4fee-aba8-0f897e4d722a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67349bea-ad01-42f1-837e-3b5636ee3f2d}, !- Handle
  {c6d069ce-c097-4fee-aba8-0f897e4d722a}, !- Source Object
  3,                                      !- Outlet Port
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {26800cb5-f968-40f6-9b0a-ef31b2f4acdc}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Water Htg Coil Controller, !- Name
  {af79a386-c099-4d79-bca9-08f99e3aaaa7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {21d52c38-3102-41ae-a111-155d078178b3}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Electric Backup Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ff373a68-57e2-48a0-9aae-cb74fbdbecc5}, !- Handle
  Building Story 3 ThermalZone PSZ-AC 1spd DX AC Clg Coil 57kBtu/hr 14.0SEER, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dc252ee-2ad3-4ccb-ac5f-a7133bffa11b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0fac5967-24c4-4dc0-bc7d-3a11de106b94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {097df268-137c-47c8-8ce4-8fc1747b0329}, !- Energy Input Ratio Function of Temperature Curve Name
  {25d0d1ca-db72-4653-b9db-3f2e093ca2e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48eac297-8b80-405c-bc96-bd9f7ad775be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {5c8a854d-cc51-4d8d-83c0-8326b34d4883}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f7ae9e36-f5ec-4f12-99a8-f78fc2fb5817}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {37522fe8-bbd7-47c7-885c-ff3ed51cecb2}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec68c29b-9cd8-410d-978b-fc29938d2867}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {81567c9c-087c-4542-b069-49c3a90a9103}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {73d7f13f-6a7e-44a5-865a-2b49c382230b}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {46374173-da6b-426a-bfeb-740187ac011f}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7df7c23a-3dcd-4122-bffb-ccec7d45b60a}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2a5b724a-464c-4930-bf1a-0ff1c92e400d}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8c1a3a35-d363-4f5c-93a9-2460c1bdb298}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {4ef1fa5a-b826-499c-9971-57eaf0713b7b}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Fan, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3e52b77-21c2-480e-9fb4-f50295f2dcc1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {49dce372-e0e9-4d78-a641-ca359f722225}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f3e52b77-21c2-480e-9fb4-f50295f2dcc1}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {49dce372-e0e9-4d78-a641-ca359f722225}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {415e9bb8-48a3-454e-bd41-0f9286868521}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {89a4943f-2d67-4f44-9bd0-0c35b7e007b6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {9f6d5772-2cf2-4452-8248-17aedc59f5b3}, !- Air Inlet Node Name
  {e7901d1b-9346-4e05-8d50-85a7c638dc1b}, !- Air Outlet Node Name
  {4ef1fa5a-b826-499c-9971-57eaf0713b7b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {890cad3e-3c03-4387-ae16-50603cdeee36}, !- Supply Air Fan Operating Mode Schedule Name
  {af79a386-c099-4d79-bca9-08f99e3aaaa7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ff373a68-57e2-48a0-9aae-cb74fbdbecc5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {21d52c38-3102-41ae-a111-155d078178b3}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e7901d1b-9346-4e05-8d50-85a7c638dc1b}, !- Handle
  {415e9bb8-48a3-454e-bd41-0f9286868521}, !- Source Object
  7,                                      !- Outlet Port
  {9793ff60-817d-4620-983f-fadf15198ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {257165a5-3a3c-4285-acf9-5a63499cafaa}, !- Handle
  Building Story 3 ThermalZone PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {890cad3e-3c03-4387-ae16-50603cdeee36}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5bdfa6b6-9387-40fc-a2e1-24938ef062e6}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8e9187de-acef-40dd-8ec9-a274810e18e6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8e9187de-acef-40dd-8ec9-a274810e18e6}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3afd37ae-e2c2-4ae5-bf70-3cbecb3ea498}, !- Handle
  Building Story 3 ThermalZone PSZ-AC OA System, !- Name
  {257165a5-3a3c-4285-acf9-5a63499cafaa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4b01cfa6-f35f-4544-93dd-a232b610c127}, !- Mixed Air Node Name
  {7d1384f3-00e6-43a6-962e-99a095f70cc5}, !- Outdoor Air Stream Node Name
  {b811db4a-577d-4b3d-9342-2de0d774df69}, !- Relief Air Stream Node Name
  {9c02388c-6760-4a6a-8cfa-9024df1da987}; !- Return Air Stream Node Name

OS:Node,
  {e60ea1c2-2a2a-4ccd-88b8-68da835c5e20}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7d1384f3-00e6-43a6-962e-99a095f70cc5}; !- Outlet Port

OS:Connection,
  {7d1384f3-00e6-43a6-962e-99a095f70cc5}, !- Handle
  {e60ea1c2-2a2a-4ccd-88b8-68da835c5e20}, !- Source Object
  3,                                      !- Outlet Port
  {3afd37ae-e2c2-4ae5-bf70-3cbecb3ea498}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c39ca52b-4a8b-4430-a137-e66a4ae2e98a}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Relief Air Node, !- Name
  {b811db4a-577d-4b3d-9342-2de0d774df69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b811db4a-577d-4b3d-9342-2de0d774df69}, !- Handle
  {3afd37ae-e2c2-4ae5-bf70-3cbecb3ea498}, !- Source Object
  7,                                      !- Outlet Port
  {c39ca52b-4a8b-4430-a137-e66a4ae2e98a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fb0a5b6-31aa-47e0-b46d-f9aa798822f4}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Mixed Air Node, !- Name
  {4b01cfa6-f35f-4544-93dd-a232b610c127}, !- Inlet Port
  {9f6d5772-2cf2-4452-8248-17aedc59f5b3}; !- Outlet Port

OS:Connection,
  {9c02388c-6760-4a6a-8cfa-9024df1da987}, !- Handle
  {7f6ab59f-5763-411d-8103-f37fdc5a2426}, !- Source Object
  3,                                      !- Outlet Port
  {3afd37ae-e2c2-4ae5-bf70-3cbecb3ea498}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4b01cfa6-f35f-4544-93dd-a232b610c127}, !- Handle
  {3afd37ae-e2c2-4ae5-bf70-3cbecb3ea498}, !- Source Object
  5,                                      !- Outlet Port
  {9fb0a5b6-31aa-47e0-b46d-f9aa798822f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f6d5772-2cf2-4452-8248-17aedc59f5b3}, !- Handle
  {9fb0a5b6-31aa-47e0-b46d-f9aa798822f4}, !- Source Object
  3,                                      !- Outlet Port
  {415e9bb8-48a3-454e-bd41-0f9286868521}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f9b9f4bd-c8be-4b95-944c-e23bf4812c08}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9a3338aa-a591-4ee9-93c8-ff8906abb5e4}, !- Control Zone or Zone List Name
  {e2365599-49fc-4ba8-951e-942031260630}, !- Cooling Control Zone or Zone List Name
  {b23d6f1b-16a0-4a2a-93b5-0a579757d3e1}, !- Heating Control Zone or Zone List Name
  {4763d0ee-8c88-4418-b958-ba921246fe6c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9a3338aa-a591-4ee9-93c8-ff8906abb5e4}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {e2365599-49fc-4ba8-951e-942031260630}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b23d6f1b-16a0-4a2a-93b5-0a579757d3e1}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4763d0ee-8c88-4418-b958-ba921246fe6c}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7b0e2c17-fe3f-4189-bbb0-bd5d676733ea}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Diffuser, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {9c59e8f0-5675-4e75-ba7e-a0cdeab373fd}, !- Air Inlet Node Name
  {0d825a71-65cf-4d98-bd33-224d6d9ffb08}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9984f970-a4c5-48f3-99bd-285adb0875e3}, !- Handle
  Building Story 3 ThermalZone Return Air Node, !- Name
  {beba4bbe-71b5-438d-97a5-be7f88a7738c}, !- Inlet Port
  {aaa3fa93-7be2-4b7e-865a-25f32ddfac37}; !- Outlet Port

OS:Connection,
  {03807d9d-40ee-4a3a-83a3-09e5f47d69ff}, !- Handle
  {83b56d95-90e6-4396-9e4f-91e09d758fef}, !- Source Object
  3,                                      !- Outlet Port
  {3d4c5bed-ec21-48f1-9dfe-f1a83b7c004a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beba4bbe-71b5-438d-97a5-be7f88a7738c}, !- Handle
  {3d486afb-3598-479e-a827-5ede5fd545ae}, !- Source Object
  2,                                      !- Outlet Port
  {9984f970-a4c5-48f3-99bd-285adb0875e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaa3fa93-7be2-4b7e-865a-25f32ddfac37}, !- Handle
  {9984f970-a4c5-48f3-99bd-285adb0875e3}, !- Source Object
  3,                                      !- Outlet Port
  {7b166e11-021c-4d59-9afa-dc3ce6aa2c27}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e20780be-ab52-4222-be55-c8d83ac21c43}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Diffuser Inlet Air Node, !- Name
  {9a14627d-b36d-4e04-8a73-d75e1e13b841}, !- Inlet Port
  {9c59e8f0-5675-4e75-ba7e-a0cdeab373fd}; !- Outlet Port

OS:Connection,
  {9a14627d-b36d-4e04-8a73-d75e1e13b841}, !- Handle
  {ed4b4b0d-c30b-4110-b0d3-a8b5ff4725d8}, !- Source Object
  3,                                      !- Outlet Port
  {e20780be-ab52-4222-be55-c8d83ac21c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c59e8f0-5675-4e75-ba7e-a0cdeab373fd}, !- Handle
  {e20780be-ab52-4222-be55-c8d83ac21c43}, !- Source Object
  3,                                      !- Outlet Port
  {7b0e2c17-fe3f-4189-bbb0-bd5d676733ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d825a71-65cf-4d98-bd33-224d6d9ffb08}, !- Handle
  {7b0e2c17-fe3f-4189-bbb0-bd5d676733ea}, !- Source Object
  4,                                      !- Outlet Port
  {83b56d95-90e6-4396-9e4f-91e09d758fef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f90e6259-a073-49f8-89a7-2aa9324c87e3}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {ee8d0e2b-5975-416b-bbec-48728af90824}, !- Availability Schedule
  {e0ca2580-49fc-4b0b-a8b0-e822ea8465f6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4eb036e4-722a-455b-9ff8-00e501042aed}, !- Supply Side Inlet Node Name
  {25f2142f-5642-424d-90a6-eed1e23f1b82}, !- Demand Side Outlet Node Name
  {13ae1ea9-d4ee-42cc-a69e-66fb11b3cf8c}, !- Demand Side Inlet Node A
  {f52b3309-7074-44a8-b315-6c0688209137}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aeed0971-8f56-457a-80e3-905ad7cdc1c1}, !- Demand Mixer Name
  {6c6f0306-ce91-4a64-a8f1-e8a7da23274e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3bee85f2-7366-4c15-9425-961ff1bbe38e}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Supply Inlet Node, !- Name
  {4eb036e4-722a-455b-9ff8-00e501042aed}, !- Inlet Port
  {72791d73-0445-49c7-80ac-836c99eddbc6}; !- Outlet Port

OS:Node,
  {eb782f86-397b-4fed-8e28-ccf7c0d01d89}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Supply Outlet Node, !- Name
  {f67887f4-bf59-431e-b7bd-906275fd4a42}, !- Inlet Port
  {f52b3309-7074-44a8-b315-6c0688209137}; !- Outlet Port

OS:Connection,
  {4eb036e4-722a-455b-9ff8-00e501042aed}, !- Handle
  {f90e6259-a073-49f8-89a7-2aa9324c87e3}, !- Source Object
  9,                                      !- Outlet Port
  {3bee85f2-7366-4c15-9425-961ff1bbe38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52b3309-7074-44a8-b315-6c0688209137}, !- Handle
  {eb782f86-397b-4fed-8e28-ccf7c0d01d89}, !- Source Object
  3,                                      !- Outlet Port
  {f90e6259-a073-49f8-89a7-2aa9324c87e3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {13f0f255-3d18-4aed-a7fb-58a9d17aab42}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Demand Inlet Node, !- Name
  {13ae1ea9-d4ee-42cc-a69e-66fb11b3cf8c}, !- Inlet Port
  {28a70d82-8e70-40e7-b042-7470a4143271}; !- Outlet Port

OS:Node,
  {9164a519-3f5a-49aa-900c-16cd0fec61d4}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Demand Outlet Node, !- Name
  {2f34927b-c23b-427d-bcb0-cad91059afd3}, !- Inlet Port
  {25f2142f-5642-424d-90a6-eed1e23f1b82}; !- Outlet Port

OS:Node,
  {e9682ea0-a448-4b15-ac93-f62deac49962}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {00e4fd4e-31eb-4492-8e21-e244be41902d}, !- Inlet Port
  {3e7d56eb-a3bb-45c8-8d36-f50d9a3f7a48}; !- Outlet Port

OS:Connection,
  {13ae1ea9-d4ee-42cc-a69e-66fb11b3cf8c}, !- Handle
  {f90e6259-a073-49f8-89a7-2aa9324c87e3}, !- Source Object
  11,                                     !- Outlet Port
  {13f0f255-3d18-4aed-a7fb-58a9d17aab42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f2142f-5642-424d-90a6-eed1e23f1b82}, !- Handle
  {9164a519-3f5a-49aa-900c-16cd0fec61d4}, !- Source Object
  3,                                      !- Outlet Port
  {f90e6259-a073-49f8-89a7-2aa9324c87e3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6c6f0306-ce91-4a64-a8f1-e8a7da23274e}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {28a70d82-8e70-40e7-b042-7470a4143271}, !- Inlet Node Name
  {025d9814-b7ff-489b-8047-6cb5759b71b1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aeed0971-8f56-457a-80e3-905ad7cdc1c1}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {2f34927b-c23b-427d-bcb0-cad91059afd3}, !- Outlet Node Name
  {07fc16cb-2bf3-469f-8f76-652c4dcf27d1}; !- Inlet Node Name 1

OS:Connection,
  {28a70d82-8e70-40e7-b042-7470a4143271}, !- Handle
  {13f0f255-3d18-4aed-a7fb-58a9d17aab42}, !- Source Object
  3,                                      !- Outlet Port
  {6c6f0306-ce91-4a64-a8f1-e8a7da23274e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f34927b-c23b-427d-bcb0-cad91059afd3}, !- Handle
  {aeed0971-8f56-457a-80e3-905ad7cdc1c1}, !- Source Object
  2,                                      !- Outlet Port
  {9164a519-3f5a-49aa-900c-16cd0fec61d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9a8980f9-7ad0-4428-86d8-4cba3147b2b1}, !- Handle
  {f90e6259-a073-49f8-89a7-2aa9324c87e3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e0ca2580-49fc-4b0b-a8b0-e822ea8465f6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {baa59269-1080-4e16-8dbe-c691d9f99f8b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1ad6da4e-476a-4273-bc8a-d5c65a988fe8}, !- Handle
  Building Story 3 ThermalZone 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {816aba63-a3aa-48f9-ab12-2ba8f6d20041}, !- Control Zone Name
  {eb782f86-397b-4fed-8e28-ccf7c0d01d89}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {63a2719e-e303-47d2-bf42-ff28063a59bb}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Water Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab3dbe4f-9a33-4c84-a5bd-444b5e614366}, !- Water Inlet Node Name
  {77376ca8-75f1-452f-b2fd-7a5ca0276636}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {25549fa4-c29f-4057-ac3e-c16f1c832306}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {612b1795-b424-4070-b562-fd221cc28111}, !- Inlet Port
  {ab3dbe4f-9a33-4c84-a5bd-444b5e614366}; !- Outlet Port

OS:Connection,
  {612b1795-b424-4070-b562-fd221cc28111}, !- Handle
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Source Object
  15,                                     !- Outlet Port
  {25549fa4-c29f-4057-ac3e-c16f1c832306}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cb003ad-1b49-46fd-91ce-95b777e43d84}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {77376ca8-75f1-452f-b2fd-7a5ca0276636}, !- Inlet Port
  {51ef1463-9e33-4421-a05d-8b960bb93b7a}; !- Outlet Port

OS:Connection,
  {ab3dbe4f-9a33-4c84-a5bd-444b5e614366}, !- Handle
  {25549fa4-c29f-4057-ac3e-c16f1c832306}, !- Source Object
  3,                                      !- Outlet Port
  {63a2719e-e303-47d2-bf42-ff28063a59bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {77376ca8-75f1-452f-b2fd-7a5ca0276636}, !- Handle
  {63a2719e-e303-47d2-bf42-ff28063a59bb}, !- Source Object
  6,                                      !- Outlet Port
  {6cb003ad-1b49-46fd-91ce-95b777e43d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51ef1463-9e33-4421-a05d-8b960bb93b7a}, !- Handle
  {6cb003ad-1b49-46fd-91ce-95b777e43d84}, !- Source Object
  3,                                      !- Outlet Port
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dd15cbe4-9771-4566-9308-5c87dcf64a2b}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Water Htg Coil Controller, !- Name
  {63a2719e-e303-47d2-bf42-ff28063a59bb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ebf5adb5-f885-4b76-aef6-6f6601c62796}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {79ebb89a-6e34-4ec2-8a00-6a15b152b1de}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC 1spd DX AC Clg Coil 39kBtu/hr 14.0SEER, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dc252ee-2ad3-4ccb-ac5f-a7133bffa11b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0fac5967-24c4-4dc0-bc7d-3a11de106b94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {097df268-137c-47c8-8ce4-8fc1747b0329}, !- Energy Input Ratio Function of Temperature Curve Name
  {25d0d1ca-db72-4653-b9db-3f2e093ca2e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48eac297-8b80-405c-bc96-bd9f7ad775be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {42479425-9d7a-4a7d-8654-4d7bf06d54bb}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0da26cf7-d54c-434d-815c-bc2f09f829fd}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9ceaff71-1b03-4110-9e36-c6123176f586}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e96f7bac-eb94-47de-96d0-4b1bcca47e13}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9bc17a47-a309-4e84-9ae8-c25e94f1bc99}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e0cd79b-8e0f-4803-bb5f-f970b3eb9dc8}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {58d5cb91-ff4a-40b2-8f9a-fe5994ffa966}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c634246f-9a0a-464b-ac7e-4f6b5ef4f621}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7445b1e2-5e60-4612-b659-5c2e9a259388}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4aaf1618-8fe8-4e56-b0b1-b5b66f6e5128}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {2ce336c0-62d7-4402-bcb2-9e3fbe92b5c3}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Fan, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {66993c49-7f17-439a-9243-0047bf91fe44}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {82ad43eb-59fe-4ed9-8508-dee113721e5a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {66993c49-7f17-439a-9243-0047bf91fe44}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {82ad43eb-59fe-4ed9-8508-dee113721e5a}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3359a167-786a-41a6-9cd4-d7b047b8ce07}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {816aba63-a3aa-48f9-ab12-2ba8f6d20041}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {e9f5e3ef-d2fa-410f-b75f-dbba9125523f}, !- Air Inlet Node Name
  {f67887f4-bf59-431e-b7bd-906275fd4a42}, !- Air Outlet Node Name
  {2ce336c0-62d7-4402-bcb2-9e3fbe92b5c3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ee8d0e2b-5975-416b-bbec-48728af90824}, !- Supply Air Fan Operating Mode Schedule Name
  {63a2719e-e303-47d2-bf42-ff28063a59bb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {79ebb89a-6e34-4ec2-8a00-6a15b152b1de}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ebf5adb5-f885-4b76-aef6-6f6601c62796}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f67887f4-bf59-431e-b7bd-906275fd4a42}, !- Handle
  {3359a167-786a-41a6-9cd4-d7b047b8ce07}, !- Source Object
  7,                                      !- Outlet Port
  {eb782f86-397b-4fed-8e28-ccf7c0d01d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2e8c4071-fe4a-4680-bf60-f8d01ce7c1d7}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ee8d0e2b-5975-416b-bbec-48728af90824}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {59b495f3-41b3-4126-b2a8-7217ee7224d8}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e5d8a108-15b1-44f9-88c6-228454abdb52}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e5d8a108-15b1-44f9-88c6-228454abdb52}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {299f04d1-7755-484e-9059-ff662580315c}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC OA System, !- Name
  {2e8c4071-fe4a-4680-bf60-f8d01ce7c1d7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {be71d5f5-d8f5-4b02-8f82-a4238f42640d}, !- Mixed Air Node Name
  {fb75a16f-dd53-44f2-82ab-f1005ff558b8}, !- Outdoor Air Stream Node Name
  {422f6513-2e90-477f-b204-a336ec383e33}, !- Relief Air Stream Node Name
  {72791d73-0445-49c7-80ac-836c99eddbc6}; !- Return Air Stream Node Name

OS:Node,
  {3f154e7c-9f27-4db7-9b00-8956d9daf7c9}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fb75a16f-dd53-44f2-82ab-f1005ff558b8}; !- Outlet Port

OS:Connection,
  {fb75a16f-dd53-44f2-82ab-f1005ff558b8}, !- Handle
  {3f154e7c-9f27-4db7-9b00-8956d9daf7c9}, !- Source Object
  3,                                      !- Outlet Port
  {299f04d1-7755-484e-9059-ff662580315c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {67ad9f47-0104-4445-a292-8727d3c1762d}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Relief Air Node, !- Name
  {422f6513-2e90-477f-b204-a336ec383e33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {422f6513-2e90-477f-b204-a336ec383e33}, !- Handle
  {299f04d1-7755-484e-9059-ff662580315c}, !- Source Object
  7,                                      !- Outlet Port
  {67ad9f47-0104-4445-a292-8727d3c1762d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac429c5c-febb-42a1-bae1-648b4af2163a}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Mixed Air Node, !- Name
  {be71d5f5-d8f5-4b02-8f82-a4238f42640d}, !- Inlet Port
  {e9f5e3ef-d2fa-410f-b75f-dbba9125523f}; !- Outlet Port

OS:Connection,
  {72791d73-0445-49c7-80ac-836c99eddbc6}, !- Handle
  {3bee85f2-7366-4c15-9425-961ff1bbe38e}, !- Source Object
  3,                                      !- Outlet Port
  {299f04d1-7755-484e-9059-ff662580315c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {be71d5f5-d8f5-4b02-8f82-a4238f42640d}, !- Handle
  {299f04d1-7755-484e-9059-ff662580315c}, !- Source Object
  5,                                      !- Outlet Port
  {ac429c5c-febb-42a1-bae1-648b4af2163a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9f5e3ef-d2fa-410f-b75f-dbba9125523f}, !- Handle
  {ac429c5c-febb-42a1-bae1-648b4af2163a}, !- Source Object
  3,                                      !- Outlet Port
  {3359a167-786a-41a6-9cd4-d7b047b8ce07}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {baa59269-1080-4e16-8dbe-c691d9f99f8b}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a605da7f-b64c-4c85-bd50-3f92b8cab271}, !- Control Zone or Zone List Name
  {e666bad7-ea2e-48bd-8806-9c7d3c25b72f}, !- Cooling Control Zone or Zone List Name
  {401af4db-c6a0-4b7a-9b53-ec721c60a104}, !- Heating Control Zone or Zone List Name
  {a230b008-c47d-4160-a57d-02c614c3ea46}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a605da7f-b64c-4c85-bd50-3f92b8cab271}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {e666bad7-ea2e-48bd-8806-9c7d3c25b72f}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {401af4db-c6a0-4b7a-9b53-ec721c60a104}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a230b008-c47d-4160-a57d-02c614c3ea46}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4a776ef9-e3e0-4cd4-aebf-225c93f3330e}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Diffuser, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {18f7fd51-479a-4424-bda3-8170552e5bf5}, !- Air Inlet Node Name
  {00e4fd4e-31eb-4492-8e21-e244be41902d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad4d7367-114e-40d6-95c6-7bab69f84a8b}, !- Handle
  Building Story 3 ThermalZone 1 Return Air Node, !- Name
  {0a41bc02-7ab0-46be-98d5-c83ea7fea833}, !- Inlet Port
  {07fc16cb-2bf3-469f-8f76-652c4dcf27d1}; !- Outlet Port

OS:Connection,
  {3e7d56eb-a3bb-45c8-8d36-f50d9a3f7a48}, !- Handle
  {e9682ea0-a448-4b15-ac93-f62deac49962}, !- Source Object
  3,                                      !- Outlet Port
  {71313211-e4de-458d-868a-776c5eeb929d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a41bc02-7ab0-46be-98d5-c83ea7fea833}, !- Handle
  {6b418d72-1d10-4105-bcb8-46f4a8c3db4a}, !- Source Object
  2,                                      !- Outlet Port
  {ad4d7367-114e-40d6-95c6-7bab69f84a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07fc16cb-2bf3-469f-8f76-652c4dcf27d1}, !- Handle
  {ad4d7367-114e-40d6-95c6-7bab69f84a8b}, !- Source Object
  3,                                      !- Outlet Port
  {aeed0971-8f56-457a-80e3-905ad7cdc1c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b67568a7-5e76-4cff-b261-d208f52d1c46}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {025d9814-b7ff-489b-8047-6cb5759b71b1}, !- Inlet Port
  {18f7fd51-479a-4424-bda3-8170552e5bf5}; !- Outlet Port

OS:Connection,
  {025d9814-b7ff-489b-8047-6cb5759b71b1}, !- Handle
  {6c6f0306-ce91-4a64-a8f1-e8a7da23274e}, !- Source Object
  3,                                      !- Outlet Port
  {b67568a7-5e76-4cff-b261-d208f52d1c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f7fd51-479a-4424-bda3-8170552e5bf5}, !- Handle
  {b67568a7-5e76-4cff-b261-d208f52d1c46}, !- Source Object
  3,                                      !- Outlet Port
  {4a776ef9-e3e0-4cd4-aebf-225c93f3330e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00e4fd4e-31eb-4492-8e21-e244be41902d}, !- Handle
  {4a776ef9-e3e0-4cd4-aebf-225c93f3330e}, !- Source Object
  4,                                      !- Outlet Port
  {e9682ea0-a448-4b15-ac93-f62deac49962}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dc1714bb-d5a1-4619-931b-db89c6e74831}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {ec0450ad-807f-4ea8-9f2b-2db3ae68cf5c}, !- Availability Schedule
  {3f4642e0-0323-4173-b2a8-afc6f522dcc3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4accfe14-2095-4368-9c72-15aa7481b66c}, !- Supply Side Inlet Node Name
  {05022cc6-af15-4553-b436-8489e466574e}, !- Demand Side Outlet Node Name
  {5fb52cc3-c18d-4644-b05d-b1caf0ffd64e}, !- Demand Side Inlet Node A
  {beccf077-183c-4a9c-a972-6cae4333739b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b5ca3799-d1f3-4fd0-aadc-433200d1c094}, !- Demand Mixer Name
  {c5ceed1a-7f83-447e-bdd0-f9f53a42fdc9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b0fa730b-cc34-4070-afd3-65c2966c04cc}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Supply Inlet Node, !- Name
  {4accfe14-2095-4368-9c72-15aa7481b66c}, !- Inlet Port
  {62877091-4c1d-4f1d-b197-4321ab1867b5}; !- Outlet Port

OS:Node,
  {b4383f20-345d-47d8-b6aa-60ce5cc33328}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Supply Outlet Node, !- Name
  {20107a52-4ad2-4d3b-9604-880f25c5f37e}, !- Inlet Port
  {beccf077-183c-4a9c-a972-6cae4333739b}; !- Outlet Port

OS:Connection,
  {4accfe14-2095-4368-9c72-15aa7481b66c}, !- Handle
  {dc1714bb-d5a1-4619-931b-db89c6e74831}, !- Source Object
  9,                                      !- Outlet Port
  {b0fa730b-cc34-4070-afd3-65c2966c04cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beccf077-183c-4a9c-a972-6cae4333739b}, !- Handle
  {b4383f20-345d-47d8-b6aa-60ce5cc33328}, !- Source Object
  3,                                      !- Outlet Port
  {dc1714bb-d5a1-4619-931b-db89c6e74831}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3a378d61-5add-4842-9137-af9d9ed2dd44}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Demand Inlet Node, !- Name
  {5fb52cc3-c18d-4644-b05d-b1caf0ffd64e}, !- Inlet Port
  {09e9d32f-35c2-4cea-a39e-9fcfb0d9b3f4}; !- Outlet Port

OS:Node,
  {a90eac81-ee44-4f15-8cc0-b91f3a67aa6d}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Demand Outlet Node, !- Name
  {a332c757-7f17-4090-bdcf-08633cceea5f}, !- Inlet Port
  {05022cc6-af15-4553-b436-8489e466574e}; !- Outlet Port

OS:Node,
  {cdc02cb5-59d6-480f-bc86-224558b0b028}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {5e30217a-1b0c-4bf5-94e4-e768996672fa}, !- Inlet Port
  {8e01f423-ae43-45a3-bafb-2b5d17b95998}; !- Outlet Port

OS:Connection,
  {5fb52cc3-c18d-4644-b05d-b1caf0ffd64e}, !- Handle
  {dc1714bb-d5a1-4619-931b-db89c6e74831}, !- Source Object
  11,                                     !- Outlet Port
  {3a378d61-5add-4842-9137-af9d9ed2dd44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05022cc6-af15-4553-b436-8489e466574e}, !- Handle
  {a90eac81-ee44-4f15-8cc0-b91f3a67aa6d}, !- Source Object
  3,                                      !- Outlet Port
  {dc1714bb-d5a1-4619-931b-db89c6e74831}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c5ceed1a-7f83-447e-bdd0-f9f53a42fdc9}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {09e9d32f-35c2-4cea-a39e-9fcfb0d9b3f4}, !- Inlet Node Name
  {1df765b4-a679-4b94-a899-0c39993fc81e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b5ca3799-d1f3-4fd0-aadc-433200d1c094}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {a332c757-7f17-4090-bdcf-08633cceea5f}, !- Outlet Node Name
  {158d6b28-624e-48fa-99ae-75fe1adf7521}; !- Inlet Node Name 1

OS:Connection,
  {09e9d32f-35c2-4cea-a39e-9fcfb0d9b3f4}, !- Handle
  {3a378d61-5add-4842-9137-af9d9ed2dd44}, !- Source Object
  3,                                      !- Outlet Port
  {c5ceed1a-7f83-447e-bdd0-f9f53a42fdc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a332c757-7f17-4090-bdcf-08633cceea5f}, !- Handle
  {b5ca3799-d1f3-4fd0-aadc-433200d1c094}, !- Source Object
  2,                                      !- Outlet Port
  {a90eac81-ee44-4f15-8cc0-b91f3a67aa6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7d43e3a4-773b-48d8-bb9e-8b9f4b202ea3}, !- Handle
  {dc1714bb-d5a1-4619-931b-db89c6e74831}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3f4642e0-0323-4173-b2a8-afc6f522dcc3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {11fb5951-7b83-43bc-aafb-c51d47e507a7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1fbe942a-1593-4811-8ebb-c5a7da097613}, !- Handle
  Building Story 3 ThermalZone 2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9720f692-f2f9-4ac2-895a-2ad369ff7584}, !- Control Zone Name
  {b4383f20-345d-47d8-b6aa-60ce5cc33328}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {d44d5661-92dd-431d-967d-7b48ee46f88f}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Water Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5006edd8-10a5-40f3-a2e7-18953f77a14f}, !- Water Inlet Node Name
  {82870f5b-c6b1-4a4b-a0ae-e08087017788}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {85567cf1-e0e7-4714-bb19-29abbb3c6e83}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c7cb5307-6907-4a54-aa26-d49558c7db52}, !- Inlet Port
  {5006edd8-10a5-40f3-a2e7-18953f77a14f}; !- Outlet Port

OS:Connection,
  {c7cb5307-6907-4a54-aa26-d49558c7db52}, !- Handle
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Source Object
  16,                                     !- Outlet Port
  {85567cf1-e0e7-4714-bb19-29abbb3c6e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f64730f3-810b-4387-9cfa-d14c9c7c3407}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {82870f5b-c6b1-4a4b-a0ae-e08087017788}, !- Inlet Port
  {5614a9a9-9bb9-44cc-9d95-5835389961f8}; !- Outlet Port

OS:Connection,
  {5006edd8-10a5-40f3-a2e7-18953f77a14f}, !- Handle
  {85567cf1-e0e7-4714-bb19-29abbb3c6e83}, !- Source Object
  3,                                      !- Outlet Port
  {d44d5661-92dd-431d-967d-7b48ee46f88f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {82870f5b-c6b1-4a4b-a0ae-e08087017788}, !- Handle
  {d44d5661-92dd-431d-967d-7b48ee46f88f}, !- Source Object
  6,                                      !- Outlet Port
  {f64730f3-810b-4387-9cfa-d14c9c7c3407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5614a9a9-9bb9-44cc-9d95-5835389961f8}, !- Handle
  {f64730f3-810b-4387-9cfa-d14c9c7c3407}, !- Source Object
  3,                                      !- Outlet Port
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d106ad28-9abe-4af4-8c3f-1dc42827fffb}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Water Htg Coil Controller, !- Name
  {d44d5661-92dd-431d-967d-7b48ee46f88f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {92201e24-b2b6-4603-887c-17758447b06a}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Electric Backup Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6557b807-78bb-43ed-86c0-3cfe45c03ae2}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC 1spd DX AC Clg Coil 15kBtu/hr 14.0SEER, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dc252ee-2ad3-4ccb-ac5f-a7133bffa11b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0fac5967-24c4-4dc0-bc7d-3a11de106b94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {097df268-137c-47c8-8ce4-8fc1747b0329}, !- Energy Input Ratio Function of Temperature Curve Name
  {25d0d1ca-db72-4653-b9db-3f2e093ca2e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48eac297-8b80-405c-bc96-bd9f7ad775be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {d64bba47-bd32-4ce1-a8a1-68cd71903c97}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4647b1a0-31a6-44cc-bcda-31857560742a}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a38da14-97fa-42c3-9cbd-7697714e41e7}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e7130e48-bff1-4e87-bcc3-f9742cad0c16}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {02a6b100-cac4-49cb-8abd-83a769e3663c}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {901b9fed-6c76-4ec6-9c1e-12ad0cb2d321}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5dda43e4-a86c-401e-9955-0854d9dfc550}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b2f55ed3-0d38-4e2d-b348-ea930d4118f0}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {08749e55-f240-4918-a1c4-8d468c9abff9}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {56a9a87b-50ef-4c78-a5d6-ac4088136d8f}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {666f1a2c-2073-4bd4-87ec-28d691789cae}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Fan, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b71c39af-ea77-423c-b8cc-c53690d78f82}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1a53f103-83cc-4755-a82f-d83239bf60b6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b71c39af-ea77-423c-b8cc-c53690d78f82}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1a53f103-83cc-4755-a82f-d83239bf60b6}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0b363323-d229-4b11-b2cd-cccef3f89110}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9720f692-f2f9-4ac2-895a-2ad369ff7584}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {0bff75b2-fc19-48cb-bf07-3de7d7f8176d}, !- Air Inlet Node Name
  {20107a52-4ad2-4d3b-9604-880f25c5f37e}, !- Air Outlet Node Name
  {666f1a2c-2073-4bd4-87ec-28d691789cae}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ec0450ad-807f-4ea8-9f2b-2db3ae68cf5c}, !- Supply Air Fan Operating Mode Schedule Name
  {d44d5661-92dd-431d-967d-7b48ee46f88f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6557b807-78bb-43ed-86c0-3cfe45c03ae2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {92201e24-b2b6-4603-887c-17758447b06a}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {20107a52-4ad2-4d3b-9604-880f25c5f37e}, !- Handle
  {0b363323-d229-4b11-b2cd-cccef3f89110}, !- Source Object
  7,                                      !- Outlet Port
  {b4383f20-345d-47d8-b6aa-60ce5cc33328}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {00249096-8145-4643-a1fa-1a014d8d1f3d}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ec0450ad-807f-4ea8-9f2b-2db3ae68cf5c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {05ead5c9-a49d-4cae-98dc-c816a3d53786}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9123c126-38b5-4544-827d-f468ab205b46}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9123c126-38b5-4544-827d-f468ab205b46}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4efaca85-da13-4ec6-a8c1-94db0fbc0375}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC OA System, !- Name
  {00249096-8145-4643-a1fa-1a014d8d1f3d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bfc238b2-82e6-4deb-bf40-cf9f347d00b9}, !- Mixed Air Node Name
  {1b223505-deb7-406b-9066-20479c588f6d}, !- Outdoor Air Stream Node Name
  {aa07877d-2a52-4062-a068-8088f21ae999}, !- Relief Air Stream Node Name
  {62877091-4c1d-4f1d-b197-4321ab1867b5}; !- Return Air Stream Node Name

OS:Node,
  {62244aad-5a25-436f-881b-c371f75f6101}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1b223505-deb7-406b-9066-20479c588f6d}; !- Outlet Port

OS:Connection,
  {1b223505-deb7-406b-9066-20479c588f6d}, !- Handle
  {62244aad-5a25-436f-881b-c371f75f6101}, !- Source Object
  3,                                      !- Outlet Port
  {4efaca85-da13-4ec6-a8c1-94db0fbc0375}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d3421e84-1380-4b2e-984b-8388007a2551}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Relief Air Node, !- Name
  {aa07877d-2a52-4062-a068-8088f21ae999}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa07877d-2a52-4062-a068-8088f21ae999}, !- Handle
  {4efaca85-da13-4ec6-a8c1-94db0fbc0375}, !- Source Object
  7,                                      !- Outlet Port
  {d3421e84-1380-4b2e-984b-8388007a2551}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f403048c-b5a5-4644-bda0-b6ba9ed221da}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Mixed Air Node, !- Name
  {bfc238b2-82e6-4deb-bf40-cf9f347d00b9}, !- Inlet Port
  {0bff75b2-fc19-48cb-bf07-3de7d7f8176d}; !- Outlet Port

OS:Connection,
  {62877091-4c1d-4f1d-b197-4321ab1867b5}, !- Handle
  {b0fa730b-cc34-4070-afd3-65c2966c04cc}, !- Source Object
  3,                                      !- Outlet Port
  {4efaca85-da13-4ec6-a8c1-94db0fbc0375}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bfc238b2-82e6-4deb-bf40-cf9f347d00b9}, !- Handle
  {4efaca85-da13-4ec6-a8c1-94db0fbc0375}, !- Source Object
  5,                                      !- Outlet Port
  {f403048c-b5a5-4644-bda0-b6ba9ed221da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bff75b2-fc19-48cb-bf07-3de7d7f8176d}, !- Handle
  {f403048c-b5a5-4644-bda0-b6ba9ed221da}, !- Source Object
  3,                                      !- Outlet Port
  {0b363323-d229-4b11-b2cd-cccef3f89110}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {11fb5951-7b83-43bc-aafb-c51d47e507a7}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e516e35b-fdb0-47d9-83c9-d71fa4f6e68e}, !- Control Zone or Zone List Name
  {54702f5f-ea42-40b9-84ea-93e2b1ec6922}, !- Cooling Control Zone or Zone List Name
  {46ea782f-2a83-4553-912c-64fb6dbeb437}, !- Heating Control Zone or Zone List Name
  {e2f7a838-ad0e-467a-a3de-5aa60521233f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e516e35b-fdb0-47d9-83c9-d71fa4f6e68e}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {54702f5f-ea42-40b9-84ea-93e2b1ec6922}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {46ea782f-2a83-4553-912c-64fb6dbeb437}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e2f7a838-ad0e-467a-a3de-5aa60521233f}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {55f071ac-f060-4db1-b1af-05df3338e633}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Diffuser, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {8201b9a3-190a-4ccc-a436-e4aec1f7835c}, !- Air Inlet Node Name
  {5e30217a-1b0c-4bf5-94e4-e768996672fa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02321ee7-25f6-4451-8082-fe57211b7f01}, !- Handle
  Building Story 3 ThermalZone 2 Return Air Node, !- Name
  {8f359b4d-a968-4e7b-b197-e2638e508391}, !- Inlet Port
  {158d6b28-624e-48fa-99ae-75fe1adf7521}; !- Outlet Port

OS:Connection,
  {8e01f423-ae43-45a3-bafb-2b5d17b95998}, !- Handle
  {cdc02cb5-59d6-480f-bc86-224558b0b028}, !- Source Object
  3,                                      !- Outlet Port
  {d6ea4a6a-0b7f-45b0-b07a-afa390ea3e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f359b4d-a968-4e7b-b197-e2638e508391}, !- Handle
  {28a57e9d-36b8-4829-9ce7-aa81ba4c037d}, !- Source Object
  2,                                      !- Outlet Port
  {02321ee7-25f6-4451-8082-fe57211b7f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {158d6b28-624e-48fa-99ae-75fe1adf7521}, !- Handle
  {02321ee7-25f6-4451-8082-fe57211b7f01}, !- Source Object
  3,                                      !- Outlet Port
  {b5ca3799-d1f3-4fd0-aadc-433200d1c094}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c3d4d6a-4d84-484a-9eee-4f88c37b0517}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {1df765b4-a679-4b94-a899-0c39993fc81e}, !- Inlet Port
  {8201b9a3-190a-4ccc-a436-e4aec1f7835c}; !- Outlet Port

OS:Connection,
  {1df765b4-a679-4b94-a899-0c39993fc81e}, !- Handle
  {c5ceed1a-7f83-447e-bdd0-f9f53a42fdc9}, !- Source Object
  3,                                      !- Outlet Port
  {2c3d4d6a-4d84-484a-9eee-4f88c37b0517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8201b9a3-190a-4ccc-a436-e4aec1f7835c}, !- Handle
  {2c3d4d6a-4d84-484a-9eee-4f88c37b0517}, !- Source Object
  3,                                      !- Outlet Port
  {55f071ac-f060-4db1-b1af-05df3338e633}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e30217a-1b0c-4bf5-94e4-e768996672fa}, !- Handle
  {55f071ac-f060-4db1-b1af-05df3338e633}, !- Source Object
  4,                                      !- Outlet Port
  {cdc02cb5-59d6-480f-bc86-224558b0b028}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a4cb8705-eff2-45aa-8b8e-de28ff08e35e}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {6c91548f-71f0-4cb9-b9a2-b676fbbbeebc}, !- Availability Schedule
  {4da8d754-452b-4436-a1bf-7474a1918585}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b0008764-dc28-40f1-a9b6-810292ba04bb}, !- Supply Side Inlet Node Name
  {be922705-dcc0-4751-b39e-c51d7390faaf}, !- Demand Side Outlet Node Name
  {30471ecb-e582-47fc-a6e2-4936bd114f67}, !- Demand Side Inlet Node A
  {034a17c3-e684-4796-a084-1983367f756a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d6b30795-a51e-424d-a2da-766552416880}, !- Demand Mixer Name
  {4e39ba43-b06e-42d9-9c01-2ebdf4701ce6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fe3a0e2e-fdb5-46a0-bc1e-6195fc8e437b}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Supply Inlet Node, !- Name
  {b0008764-dc28-40f1-a9b6-810292ba04bb}, !- Inlet Port
  {561cd9f4-a792-4ef3-8df8-a24b14b00217}; !- Outlet Port

OS:Node,
  {765283fd-3b6a-4f45-8434-44a3d283566c}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Supply Outlet Node, !- Name
  {8a78907a-4b5a-479e-a2b1-c4633f72c1dd}, !- Inlet Port
  {034a17c3-e684-4796-a084-1983367f756a}; !- Outlet Port

OS:Connection,
  {b0008764-dc28-40f1-a9b6-810292ba04bb}, !- Handle
  {a4cb8705-eff2-45aa-8b8e-de28ff08e35e}, !- Source Object
  9,                                      !- Outlet Port
  {fe3a0e2e-fdb5-46a0-bc1e-6195fc8e437b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034a17c3-e684-4796-a084-1983367f756a}, !- Handle
  {765283fd-3b6a-4f45-8434-44a3d283566c}, !- Source Object
  3,                                      !- Outlet Port
  {a4cb8705-eff2-45aa-8b8e-de28ff08e35e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4d8b9100-9cc6-4dd6-8059-8ae311177de1}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Demand Inlet Node, !- Name
  {30471ecb-e582-47fc-a6e2-4936bd114f67}, !- Inlet Port
  {f2777618-041c-47ad-9c37-30afbd0fec53}; !- Outlet Port

OS:Node,
  {2b7a01e4-e728-42d9-8731-2a9b9594bf99}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Demand Outlet Node, !- Name
  {88ba9259-ab8c-4ab2-a675-f235e639f72d}, !- Inlet Port
  {be922705-dcc0-4751-b39e-c51d7390faaf}; !- Outlet Port

OS:Node,
  {04a0cb41-629b-4a66-911e-c6a1eecd42f8}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {9112a6fe-0c22-4fd3-81be-6ec5153c8c89}, !- Inlet Port
  {935dfaed-7a47-4a68-a20d-d4030300c37d}; !- Outlet Port

OS:Connection,
  {30471ecb-e582-47fc-a6e2-4936bd114f67}, !- Handle
  {a4cb8705-eff2-45aa-8b8e-de28ff08e35e}, !- Source Object
  11,                                     !- Outlet Port
  {4d8b9100-9cc6-4dd6-8059-8ae311177de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be922705-dcc0-4751-b39e-c51d7390faaf}, !- Handle
  {2b7a01e4-e728-42d9-8731-2a9b9594bf99}, !- Source Object
  3,                                      !- Outlet Port
  {a4cb8705-eff2-45aa-8b8e-de28ff08e35e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4e39ba43-b06e-42d9-9c01-2ebdf4701ce6}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {f2777618-041c-47ad-9c37-30afbd0fec53}, !- Inlet Node Name
  {d2a2b66f-ca20-4aa0-8eda-0beafb2d189e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d6b30795-a51e-424d-a2da-766552416880}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {88ba9259-ab8c-4ab2-a675-f235e639f72d}, !- Outlet Node Name
  {01be4296-1bb6-4394-bf25-0beed16de12d}; !- Inlet Node Name 1

OS:Connection,
  {f2777618-041c-47ad-9c37-30afbd0fec53}, !- Handle
  {4d8b9100-9cc6-4dd6-8059-8ae311177de1}, !- Source Object
  3,                                      !- Outlet Port
  {4e39ba43-b06e-42d9-9c01-2ebdf4701ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88ba9259-ab8c-4ab2-a675-f235e639f72d}, !- Handle
  {d6b30795-a51e-424d-a2da-766552416880}, !- Source Object
  2,                                      !- Outlet Port
  {2b7a01e4-e728-42d9-8731-2a9b9594bf99}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {51f679c3-a2ad-4143-8fe1-7eddef98134a}, !- Handle
  {a4cb8705-eff2-45aa-8b8e-de28ff08e35e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4da8d754-452b-4436-a1bf-7474a1918585}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {0fe152a4-4fad-4695-b384-544c8f69842c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ffcfe958-0e90-44ca-93cc-00b2f80f1f23}, !- Handle
  Building Story 3 ThermalZone 3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {abe9d4fd-371c-4598-b498-fd70c3d06937}, !- Control Zone Name
  {765283fd-3b6a-4f45-8434-44a3d283566c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {21351bfe-6a71-4a6d-a6a8-da4499603d0a}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Water Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3bb7e495-f4dd-45fe-9542-7500a4fb00cc}, !- Water Inlet Node Name
  {b25e51b0-b482-4bab-904e-a5a717b345c0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8791e29c-db5e-47db-bdf3-faa7fc5e908f}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {51a9908f-3c1b-4e76-8a96-4ef5392efc35}, !- Inlet Port
  {3bb7e495-f4dd-45fe-9542-7500a4fb00cc}; !- Outlet Port

OS:Connection,
  {51a9908f-3c1b-4e76-8a96-4ef5392efc35}, !- Handle
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Source Object
  17,                                     !- Outlet Port
  {8791e29c-db5e-47db-bdf3-faa7fc5e908f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95cf7aa0-4b3f-4a89-8f6c-cd9feb3b50e9}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {b25e51b0-b482-4bab-904e-a5a717b345c0}, !- Inlet Port
  {d593067c-0f06-442c-b99e-ad2265b5440f}; !- Outlet Port

OS:Connection,
  {3bb7e495-f4dd-45fe-9542-7500a4fb00cc}, !- Handle
  {8791e29c-db5e-47db-bdf3-faa7fc5e908f}, !- Source Object
  3,                                      !- Outlet Port
  {21351bfe-6a71-4a6d-a6a8-da4499603d0a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b25e51b0-b482-4bab-904e-a5a717b345c0}, !- Handle
  {21351bfe-6a71-4a6d-a6a8-da4499603d0a}, !- Source Object
  6,                                      !- Outlet Port
  {95cf7aa0-4b3f-4a89-8f6c-cd9feb3b50e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d593067c-0f06-442c-b99e-ad2265b5440f}, !- Handle
  {95cf7aa0-4b3f-4a89-8f6c-cd9feb3b50e9}, !- Source Object
  3,                                      !- Outlet Port
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ec149d1d-1c13-4391-9ffd-8c60a754d199}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Water Htg Coil Controller, !- Name
  {21351bfe-6a71-4a6d-a6a8-da4499603d0a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {830401bb-208e-4269-8285-bc5853125b47}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Electric Backup Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a7f367f8-11b6-4a3d-a6a4-5e393f4594a3}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC 1spd DX AC Clg Coil 30kBtu/hr 14.0SEER, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dc252ee-2ad3-4ccb-ac5f-a7133bffa11b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0fac5967-24c4-4dc0-bc7d-3a11de106b94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {097df268-137c-47c8-8ce4-8fc1747b0329}, !- Energy Input Ratio Function of Temperature Curve Name
  {25d0d1ca-db72-4653-b9db-3f2e093ca2e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48eac297-8b80-405c-bc96-bd9f7ad775be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {c3e7062a-6cab-41ec-b0dc-3b7c2d47cbc3}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63d1c2b6-72c0-4722-9e50-6dad0739d3d2}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b3c54fa1-a9d7-4d83-a48f-8d852998cf7a}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {54a544d3-b7f8-4da4-bf20-9de5a24d9fe4}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {28417170-ea12-4d41-972c-5e6b5f52bf4a}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d043cd1b-a697-4168-a7e7-288e172aefbe}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {366bbf9c-334c-4f68-9f59-1de542fc19ff}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1bf6b79-79ca-43aa-a5b9-24fb69586fb8}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e66329af-a9e1-4db0-b13c-aeb8d694cdaf}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ba81fc41-62e0-4704-b188-b7b2ba80ca14}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {07cd4f3b-ab7f-4a3c-81a8-666a476cfe2e}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Fan, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1902de2-07c7-4410-b0c2-4ef9a911fe9f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cc368823-f6ed-4c78-a4e6-95b67fad4f1a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c1902de2-07c7-4410-b0c2-4ef9a911fe9f}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cc368823-f6ed-4c78-a4e6-95b67fad4f1a}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b8db9fbc-4252-4daf-8efd-848991b55994}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {abe9d4fd-371c-4598-b498-fd70c3d06937}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {15a09fe2-d063-44b2-8c7f-d12a86841237}, !- Air Inlet Node Name
  {8a78907a-4b5a-479e-a2b1-c4633f72c1dd}, !- Air Outlet Node Name
  {07cd4f3b-ab7f-4a3c-81a8-666a476cfe2e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6c91548f-71f0-4cb9-b9a2-b676fbbbeebc}, !- Supply Air Fan Operating Mode Schedule Name
  {21351bfe-6a71-4a6d-a6a8-da4499603d0a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a7f367f8-11b6-4a3d-a6a4-5e393f4594a3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {830401bb-208e-4269-8285-bc5853125b47}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8a78907a-4b5a-479e-a2b1-c4633f72c1dd}, !- Handle
  {b8db9fbc-4252-4daf-8efd-848991b55994}, !- Source Object
  7,                                      !- Outlet Port
  {765283fd-3b6a-4f45-8434-44a3d283566c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {da82fc00-c598-4751-9d05-09eb86d9e114}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c91548f-71f0-4cb9-b9a2-b676fbbbeebc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {935b111d-7808-4b67-b73a-5730c1ffc546}, !- Maximum Fraction of Outdoor Air Schedule Name
  {cb5adf52-5d2d-410c-84bc-dc7c32ce061e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cb5adf52-5d2d-410c-84bc-dc7c32ce061e}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5ec62725-535c-4a48-b8c4-23b17d3c1c0e}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC OA System, !- Name
  {da82fc00-c598-4751-9d05-09eb86d9e114}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {10d6b3aa-cb90-40a8-8e55-5936bd44a466}, !- Mixed Air Node Name
  {2934d25c-e3e0-48d3-95bb-26bcda641048}, !- Outdoor Air Stream Node Name
  {23b473c6-5792-4749-ae64-52f8983e1dcc}, !- Relief Air Stream Node Name
  {561cd9f4-a792-4ef3-8df8-a24b14b00217}; !- Return Air Stream Node Name

OS:Node,
  {bd8cdfbb-7a9f-4903-a3f2-9bf485c3e940}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2934d25c-e3e0-48d3-95bb-26bcda641048}; !- Outlet Port

OS:Connection,
  {2934d25c-e3e0-48d3-95bb-26bcda641048}, !- Handle
  {bd8cdfbb-7a9f-4903-a3f2-9bf485c3e940}, !- Source Object
  3,                                      !- Outlet Port
  {5ec62725-535c-4a48-b8c4-23b17d3c1c0e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bfd59793-706d-482b-b4eb-f623dd20da6f}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Relief Air Node, !- Name
  {23b473c6-5792-4749-ae64-52f8983e1dcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23b473c6-5792-4749-ae64-52f8983e1dcc}, !- Handle
  {5ec62725-535c-4a48-b8c4-23b17d3c1c0e}, !- Source Object
  7,                                      !- Outlet Port
  {bfd59793-706d-482b-b4eb-f623dd20da6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0e7d114-3b19-4bef-92f8-d41a67d1055f}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Mixed Air Node, !- Name
  {10d6b3aa-cb90-40a8-8e55-5936bd44a466}, !- Inlet Port
  {15a09fe2-d063-44b2-8c7f-d12a86841237}; !- Outlet Port

OS:Connection,
  {561cd9f4-a792-4ef3-8df8-a24b14b00217}, !- Handle
  {fe3a0e2e-fdb5-46a0-bc1e-6195fc8e437b}, !- Source Object
  3,                                      !- Outlet Port
  {5ec62725-535c-4a48-b8c4-23b17d3c1c0e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {10d6b3aa-cb90-40a8-8e55-5936bd44a466}, !- Handle
  {5ec62725-535c-4a48-b8c4-23b17d3c1c0e}, !- Source Object
  5,                                      !- Outlet Port
  {e0e7d114-3b19-4bef-92f8-d41a67d1055f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a09fe2-d063-44b2-8c7f-d12a86841237}, !- Handle
  {e0e7d114-3b19-4bef-92f8-d41a67d1055f}, !- Source Object
  3,                                      !- Outlet Port
  {b8db9fbc-4252-4daf-8efd-848991b55994}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0fe152a4-4fad-4695-b384-544c8f69842c}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {11497817-c93a-4a35-b0ac-dca4c7c168bc}, !- Control Zone or Zone List Name
  {21bee932-c782-462f-9c83-23a2875f91fb}, !- Cooling Control Zone or Zone List Name
  {b60aec18-ad96-48ab-a556-ae4f950fa26d}, !- Heating Control Zone or Zone List Name
  {39622e71-cff6-49cc-9562-1ebb4dad88a9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {11497817-c93a-4a35-b0ac-dca4c7c168bc}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {21bee932-c782-462f-9c83-23a2875f91fb}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b60aec18-ad96-48ab-a556-ae4f950fa26d}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {39622e71-cff6-49cc-9562-1ebb4dad88a9}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b0387d29-34c5-4abf-966c-e0de4d3ae3b2}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Diffuser, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {848a269f-5c73-4eed-864f-69d9ef757a3b}, !- Air Inlet Node Name
  {9112a6fe-0c22-4fd3-81be-6ec5153c8c89}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {50578b08-dbaf-412a-9534-575f53e7b4df}, !- Handle
  Building Story 3 ThermalZone 3 Return Air Node, !- Name
  {349b317d-ae84-4456-9a15-4edfe8e42f42}, !- Inlet Port
  {01be4296-1bb6-4394-bf25-0beed16de12d}; !- Outlet Port

OS:Connection,
  {935dfaed-7a47-4a68-a20d-d4030300c37d}, !- Handle
  {04a0cb41-629b-4a66-911e-c6a1eecd42f8}, !- Source Object
  3,                                      !- Outlet Port
  {2c2120fe-0b8c-4dd0-83e7-e684ca26fb31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {349b317d-ae84-4456-9a15-4edfe8e42f42}, !- Handle
  {37e19f45-6b93-46e1-9466-6345a208e76e}, !- Source Object
  2,                                      !- Outlet Port
  {50578b08-dbaf-412a-9534-575f53e7b4df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01be4296-1bb6-4394-bf25-0beed16de12d}, !- Handle
  {50578b08-dbaf-412a-9534-575f53e7b4df}, !- Source Object
  3,                                      !- Outlet Port
  {d6b30795-a51e-424d-a2da-766552416880}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {be4bbab3-fd65-4d05-95c6-31235573a513}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {d2a2b66f-ca20-4aa0-8eda-0beafb2d189e}, !- Inlet Port
  {848a269f-5c73-4eed-864f-69d9ef757a3b}; !- Outlet Port

OS:Connection,
  {d2a2b66f-ca20-4aa0-8eda-0beafb2d189e}, !- Handle
  {4e39ba43-b06e-42d9-9c01-2ebdf4701ce6}, !- Source Object
  3,                                      !- Outlet Port
  {be4bbab3-fd65-4d05-95c6-31235573a513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {848a269f-5c73-4eed-864f-69d9ef757a3b}, !- Handle
  {be4bbab3-fd65-4d05-95c6-31235573a513}, !- Source Object
  3,                                      !- Outlet Port
  {b0387d29-34c5-4abf-966c-e0de4d3ae3b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9112a6fe-0c22-4fd3-81be-6ec5153c8c89}, !- Handle
  {b0387d29-34c5-4abf-966c-e0de4d3ae3b2}, !- Source Object
  4,                                      !- Outlet Port
  {04a0cb41-629b-4a66-911e-c6a1eecd42f8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dfcb11ea-f11f-4da8-be88-2374592d575e}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {1672057c-9eb3-4187-a0ca-f12f2d82f636}, !- Availability Schedule
  {f9825ded-eea2-42cf-90e4-8d9440a75cb7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {14aa4995-a873-40ca-be5e-2fcdecff0754}, !- Supply Side Inlet Node Name
  {c52c1e0e-931a-447b-bb87-90486d54c4bc}, !- Demand Side Outlet Node Name
  {4cd0ed4e-9d9a-4a72-93dd-2534a628c381}, !- Demand Side Inlet Node A
  {51de7438-6ee7-4aec-8148-7cabedb0d587}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4ca96003-2d58-4d1c-b692-f647ef874380}, !- Demand Mixer Name
  {ae77dfba-97c6-4ea1-8bb5-e4476e100c65}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {975bf15a-01b3-47f7-a310-48f2bd24b3e4}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Supply Inlet Node, !- Name
  {14aa4995-a873-40ca-be5e-2fcdecff0754}, !- Inlet Port
  {c611f0de-60e9-46a3-a62d-a1a9b7c99998}; !- Outlet Port

OS:Node,
  {99eb68b8-441c-4f18-9678-afd65105cceb}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Supply Outlet Node, !- Name
  {eee2f671-6cbe-47ab-9916-fdf910b08b6c}, !- Inlet Port
  {51de7438-6ee7-4aec-8148-7cabedb0d587}; !- Outlet Port

OS:Connection,
  {14aa4995-a873-40ca-be5e-2fcdecff0754}, !- Handle
  {dfcb11ea-f11f-4da8-be88-2374592d575e}, !- Source Object
  9,                                      !- Outlet Port
  {975bf15a-01b3-47f7-a310-48f2bd24b3e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51de7438-6ee7-4aec-8148-7cabedb0d587}, !- Handle
  {99eb68b8-441c-4f18-9678-afd65105cceb}, !- Source Object
  3,                                      !- Outlet Port
  {dfcb11ea-f11f-4da8-be88-2374592d575e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8dae18b5-4b7c-483d-a2cb-f97d9fa0adc3}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Demand Inlet Node, !- Name
  {4cd0ed4e-9d9a-4a72-93dd-2534a628c381}, !- Inlet Port
  {e534dc80-e1f3-418f-8b62-1b8a3375261a}; !- Outlet Port

OS:Node,
  {6fe2e079-cbbc-4ce6-9469-cd62cd2784ed}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Demand Outlet Node, !- Name
  {bcb0d01d-0720-4ebe-8e15-bbd1520691b0}, !- Inlet Port
  {c52c1e0e-931a-447b-bb87-90486d54c4bc}; !- Outlet Port

OS:Node,
  {5731b5ae-0270-4938-8117-38cae0ce084e}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node, !- Name
  {3776a528-fadf-4015-b93a-3e70c3cce959}, !- Inlet Port
  {6d5351bd-781b-4309-8ea4-ee71703f1375}; !- Outlet Port

OS:Connection,
  {4cd0ed4e-9d9a-4a72-93dd-2534a628c381}, !- Handle
  {dfcb11ea-f11f-4da8-be88-2374592d575e}, !- Source Object
  11,                                     !- Outlet Port
  {8dae18b5-4b7c-483d-a2cb-f97d9fa0adc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c52c1e0e-931a-447b-bb87-90486d54c4bc}, !- Handle
  {6fe2e079-cbbc-4ce6-9469-cd62cd2784ed}, !- Source Object
  3,                                      !- Outlet Port
  {dfcb11ea-f11f-4da8-be88-2374592d575e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ae77dfba-97c6-4ea1-8bb5-e4476e100c65}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {e534dc80-e1f3-418f-8b62-1b8a3375261a}, !- Inlet Node Name
  {64523bba-f964-4dc5-bda2-d0ce63b1b044}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4ca96003-2d58-4d1c-b692-f647ef874380}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {bcb0d01d-0720-4ebe-8e15-bbd1520691b0}, !- Outlet Node Name
  {29c84253-5081-4ec5-ba52-593488c6285f}; !- Inlet Node Name 1

OS:Connection,
  {e534dc80-e1f3-418f-8b62-1b8a3375261a}, !- Handle
  {8dae18b5-4b7c-483d-a2cb-f97d9fa0adc3}, !- Source Object
  3,                                      !- Outlet Port
  {ae77dfba-97c6-4ea1-8bb5-e4476e100c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcb0d01d-0720-4ebe-8e15-bbd1520691b0}, !- Handle
  {4ca96003-2d58-4d1c-b692-f647ef874380}, !- Source Object
  2,                                      !- Outlet Port
  {6fe2e079-cbbc-4ce6-9469-cd62cd2784ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2217f1c3-7a5c-45a5-bc29-c0398ccf12ce}, !- Handle
  {dfcb11ea-f11f-4da8-be88-2374592d575e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f9825ded-eea2-42cf-90e4-8d9440a75cb7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {2f4568c2-8deb-4485-a79f-c3b692f3b0f8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {afbe7ec0-63e4-4519-b801-5b9d5f4f7274}, !- Handle
  Building Story 3 ThermalZone 4 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7810a082-1d6b-488c-895e-d2ec07115e34}, !- Control Zone Name
  {99eb68b8-441c-4f18-9678-afd65105cceb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {0f2fd49f-f1a5-4c83-958f-789e88211016}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Water Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {852a4037-a3ad-4d99-a6b8-483f16a223a5}, !- Water Inlet Node Name
  {66197931-8e0f-43dd-8798-47d8b717de9d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2549d644-bd0b-44c7-b492-2f20cd2f404f}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {500d6cc9-2220-40e3-9c78-f66ab4eb8d44}, !- Inlet Port
  {852a4037-a3ad-4d99-a6b8-483f16a223a5}; !- Outlet Port

OS:Connection,
  {500d6cc9-2220-40e3-9c78-f66ab4eb8d44}, !- Handle
  {0bd860d9-a419-4350-92e9-08eef71adb38}, !- Source Object
  18,                                     !- Outlet Port
  {2549d644-bd0b-44c7-b492-2f20cd2f404f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3621bb29-bfe4-4c0b-9220-0b61f8c0b09a}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {66197931-8e0f-43dd-8798-47d8b717de9d}, !- Inlet Port
  {16321f7a-8ad7-48ac-abe5-7dc7c8bf04a3}; !- Outlet Port

OS:Connection,
  {852a4037-a3ad-4d99-a6b8-483f16a223a5}, !- Handle
  {2549d644-bd0b-44c7-b492-2f20cd2f404f}, !- Source Object
  3,                                      !- Outlet Port
  {0f2fd49f-f1a5-4c83-958f-789e88211016}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {66197931-8e0f-43dd-8798-47d8b717de9d}, !- Handle
  {0f2fd49f-f1a5-4c83-958f-789e88211016}, !- Source Object
  6,                                      !- Outlet Port
  {3621bb29-bfe4-4c0b-9220-0b61f8c0b09a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16321f7a-8ad7-48ac-abe5-7dc7c8bf04a3}, !- Handle
  {3621bb29-bfe4-4c0b-9220-0b61f8c0b09a}, !- Source Object
  3,                                      !- Outlet Port
  {e91e777c-243f-40ef-9987-0c96609e07cd}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {59e5f72f-dd6e-4442-b8cb-4b968f7919fc}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Water Htg Coil Controller, !- Name
  {0f2fd49f-f1a5-4c83-958f-789e88211016}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {35ca5624-cd20-453d-9872-d3d32fef7978}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Electric Backup Htg Coil, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c6cdbae2-f0e7-4fbb-8fe1-d4be4e81401e}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 14.0SEER, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dc252ee-2ad3-4ccb-ac5f-a7133bffa11b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0fac5967-24c4-4dc0-bc7d-3a11de106b94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {097df268-137c-47c8-8ce4-8fc1747b0329}, !- Energy Input Ratio Function of Temperature Curve Name
  {25d0d1ca-db72-4653-b9db-3f2e093ca2e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48eac297-8b80-405c-bc96-bd9f7ad775be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {90f607bf-e562-4a39-acee-587c32f62b05}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {74830b1d-b6f6-485a-be26-81102aacbec9}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1f8d27d2-3883-4a12-bb27-8179b42d3f86}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0c3dfee-54da-4294-924d-2ad08e39773f}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ee3f1248-5cd8-4386-a0bf-63ec022b5ab7}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8b70f12a-a251-4624-95a0-b0d19c04884b}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f0047422-43ee-4021-a84f-21ca2e0c02b1}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cbad0113-6563-4edc-99bb-a24c64c8544e}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9d4d896e-bc8f-4d0f-8b50-b8de61eb82a6}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1c8c34c4-9c3e-4503-a58b-45338d4becb2}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {39a23c0c-6804-4bfb-9d39-6c06a904449c}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Fan, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa837b9e-de15-4ffd-8764-8f9ddad717a6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d954d138-2bea-4cb8-9126-6ca4ae4683e1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fa837b9e-de15-4ffd-8764-8f9ddad717a6}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d954d138-2bea-4cb8-9126-6ca4ae4683e1}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ccbc5df9-b636-4263-a518-ec5903b76fdc}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7810a082-1d6b-488c-895e-d2ec07115e34}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {0ba3d16f-435e-4ffe-ae65-ce11c9227721}, !- Air Inlet Node Name
  {eee2f671-6cbe-47ab-9916-fdf910b08b6c}, !- Air Outlet Node Name
  {39a23c0c-6804-4bfb-9d39-6c06a904449c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1672057c-9eb3-4187-a0ca-f12f2d82f636}, !- Supply Air Fan Operating Mode Schedule Name
  {0f2fd49f-f1a5-4c83-958f-789e88211016}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c6cdbae2-f0e7-4fbb-8fe1-d4be4e81401e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {35ca5624-cd20-453d-9872-d3d32fef7978}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {eee2f671-6cbe-47ab-9916-fdf910b08b6c}, !- Handle
  {ccbc5df9-b636-4263-a518-ec5903b76fdc}, !- Source Object
  7,                                      !- Outlet Port
  {99eb68b8-441c-4f18-9678-afd65105cceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8eea374d-1cf1-4892-b3cd-9d5eea201309}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1672057c-9eb3-4187-a0ca-f12f2d82f636}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {9dc8c203-e15c-4631-b45d-ea97d02d652d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {976a6038-da45-43ab-9363-54b75dd57f22}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {976a6038-da45-43ab-9363-54b75dd57f22}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5e00ff8f-e737-47a4-bfda-61af2211712a}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC OA System, !- Name
  {8eea374d-1cf1-4892-b3cd-9d5eea201309}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d255c8ef-18ca-4ecb-b2c2-8aabb685d54c}, !- Mixed Air Node Name
  {e4dc0761-0aa5-4c5a-b922-bed63ee26131}, !- Outdoor Air Stream Node Name
  {6c9a0713-738c-4d2e-9c56-0d7ace4b93ef}, !- Relief Air Stream Node Name
  {c611f0de-60e9-46a3-a62d-a1a9b7c99998}; !- Return Air Stream Node Name

OS:Node,
  {98f89a9e-72fa-42ef-b441-2a1d09d85b43}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e4dc0761-0aa5-4c5a-b922-bed63ee26131}; !- Outlet Port

OS:Connection,
  {e4dc0761-0aa5-4c5a-b922-bed63ee26131}, !- Handle
  {98f89a9e-72fa-42ef-b441-2a1d09d85b43}, !- Source Object
  3,                                      !- Outlet Port
  {5e00ff8f-e737-47a4-bfda-61af2211712a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05905a94-efc3-49d1-9e31-c84537fdbc29}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Relief Air Node, !- Name
  {6c9a0713-738c-4d2e-9c56-0d7ace4b93ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c9a0713-738c-4d2e-9c56-0d7ace4b93ef}, !- Handle
  {5e00ff8f-e737-47a4-bfda-61af2211712a}, !- Source Object
  7,                                      !- Outlet Port
  {05905a94-efc3-49d1-9e31-c84537fdbc29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92dde0cd-c48b-4d96-ba33-4982d0ddda8e}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Mixed Air Node, !- Name
  {d255c8ef-18ca-4ecb-b2c2-8aabb685d54c}, !- Inlet Port
  {0ba3d16f-435e-4ffe-ae65-ce11c9227721}; !- Outlet Port

OS:Connection,
  {c611f0de-60e9-46a3-a62d-a1a9b7c99998}, !- Handle
  {975bf15a-01b3-47f7-a310-48f2bd24b3e4}, !- Source Object
  3,                                      !- Outlet Port
  {5e00ff8f-e737-47a4-bfda-61af2211712a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d255c8ef-18ca-4ecb-b2c2-8aabb685d54c}, !- Handle
  {5e00ff8f-e737-47a4-bfda-61af2211712a}, !- Source Object
  5,                                      !- Outlet Port
  {92dde0cd-c48b-4d96-ba33-4982d0ddda8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ba3d16f-435e-4ffe-ae65-ce11c9227721}, !- Handle
  {92dde0cd-c48b-4d96-ba33-4982d0ddda8e}, !- Source Object
  3,                                      !- Outlet Port
  {ccbc5df9-b636-4263-a518-ec5903b76fdc}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2f4568c2-8deb-4485-a79f-c3b692f3b0f8}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d51ee066-c73e-425a-a2cb-1002ce5ff2dd}, !- Control Zone or Zone List Name
  {acc54087-43b8-4073-8e73-e8aac371c5b5}, !- Cooling Control Zone or Zone List Name
  {0a5ae9e4-7d0e-4c1c-997d-9fb569a2434f}, !- Heating Control Zone or Zone List Name
  {c707e397-1c5d-4b3d-8454-38036273ded6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d51ee066-c73e-425a-a2cb-1002ce5ff2dd}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {acc54087-43b8-4073-8e73-e8aac371c5b5}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0a5ae9e4-7d0e-4c1c-997d-9fb569a2434f}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c707e397-1c5d-4b3d-8454-38036273ded6}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26677ae4-df93-49d5-939a-1e62ab5995f4}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Diffuser, !- Name
  {985a263a-f8ef-436a-b790-5089afb43958}, !- Availability Schedule Name
  {217f499d-064a-4d14-87c0-5a1cd19e468f}, !- Air Inlet Node Name
  {3776a528-fadf-4015-b93a-3e70c3cce959}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dcf52351-8df9-4eca-96e3-affc0a6416dd}, !- Handle
  Building Story 3 ThermalZone 4 Return Air Node, !- Name
  {6b15789c-c109-4d13-b74c-c75142c7fa65}, !- Inlet Port
  {29c84253-5081-4ec5-ba52-593488c6285f}; !- Outlet Port

OS:Connection,
  {6d5351bd-781b-4309-8ea4-ee71703f1375}, !- Handle
  {5731b5ae-0270-4938-8117-38cae0ce084e}, !- Source Object
  3,                                      !- Outlet Port
  {9bba0001-76a9-4bcd-b9c0-1335c5b3e45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b15789c-c109-4d13-b74c-c75142c7fa65}, !- Handle
  {8a299118-842f-4d5f-ac23-040c9118fc7c}, !- Source Object
  2,                                      !- Outlet Port
  {dcf52351-8df9-4eca-96e3-affc0a6416dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29c84253-5081-4ec5-ba52-593488c6285f}, !- Handle
  {dcf52351-8df9-4eca-96e3-affc0a6416dd}, !- Source Object
  3,                                      !- Outlet Port
  {4ca96003-2d58-4d1c-b692-f647ef874380}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {58334743-349f-42e4-8290-aa03e46ced77}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node, !- Name
  {64523bba-f964-4dc5-bda2-d0ce63b1b044}, !- Inlet Port
  {217f499d-064a-4d14-87c0-5a1cd19e468f}; !- Outlet Port

OS:Connection,
  {64523bba-f964-4dc5-bda2-d0ce63b1b044}, !- Handle
  {ae77dfba-97c6-4ea1-8bb5-e4476e100c65}, !- Source Object
  3,                                      !- Outlet Port
  {58334743-349f-42e4-8290-aa03e46ced77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {217f499d-064a-4d14-87c0-5a1cd19e468f}, !- Handle
  {58334743-349f-42e4-8290-aa03e46ced77}, !- Source Object
  3,                                      !- Outlet Port
  {26677ae4-df93-49d5-939a-1e62ab5995f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3776a528-fadf-4015-b93a-3e70c3cce959}, !- Handle
  {26677ae4-df93-49d5-939a-1e62ab5995f4}, !- Source Object
  4,                                      !- Outlet Port
  {5731b5ae-0270-4938-8117-38cae0ce084e}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {488ba549-c63f-4ddc-8918-ccc35f7ec3ff}, !- Handle
  {485a4489-649d-42a3-9f70-5fd7a79d07e3}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

OS:Schedule:Ruleset,
  {75eba9bf-f3d4-4d04-acb1-50141cd7a2e1}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {92282c01-02cb-492a-bac5-942147115be8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92282c01-02cb-492a-bac5-942147115be8}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c062ed3a-d547-4b11-be71-06e44d8e7e76}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Occ Sch, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  {ebb8a9a2-867e-4f3a-9212-b52ffdc55b25}, !- Default Day Schedule Name
  {65046448-da31-4959-915f-aaa4698a87a6}, !- Summer Design Day Schedule Name
  {2ec17a9f-a35b-47a9-bedd-a46b545515ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ebb8a9a2-867e-4f3a-9212-b52ffdc55b25}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7fd99d20-2b8d-4be6-b0be-56cf5ac3ce51}, !- Handle
  {c062ed3a-d547-4b11-be71-06e44d8e7e76}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.470553013814949,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:48:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:48:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6d69c281-10ed-441d-88cf-db1b43c8212d}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ec17a9f-a35b-47a9-bedd-a46b545515ee}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e87f440-c56a-4382-805a-ac5be0bc03da}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65046448-da31-4959-915f-aaa4698a87a6}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35941a0c-ff24-466a-9094-4801bd790d4b}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Sunday Rule, !- Name
  {c062ed3a-d547-4b11-be71-06e44d8e7e76}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c978e36e-7325-4b0e-a6a7-74a79db7a9bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c978e36e-7325-4b0e-a6a7-74a79db7a9bb}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Sunday, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {8bd31ec7-af07-415e-99e5-54d4d268d236}, !- Handle
  BuildingStory1ThermalZone1PSZACmaxOASch, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  {b6f38214-d147-4ba0-8fe6-c61f2a349c9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6f38214-d147-4ba0-8fe6-c61f2a349c9e}, !- Handle
  BuildingStory1ThermalZone1PSZACmaxOASchDefault, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ebb14d28-44e4-4f60-80d9-4463d95551d7}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Occ Sch, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  {3f6e9893-b4f1-4770-96b3-6e83ef7d350b}, !- Default Day Schedule Name
  {f7233c8b-9271-456e-ba27-6e33b9a9a269}, !- Summer Design Day Schedule Name
  {31e561d8-30e0-4061-bdf5-77f944506f4c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f6e9893-b4f1-4770-96b3-6e83ef7d350b}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d6a964b1-ae94-439a-88d7-a46538a230ce}, !- Handle
  {ebb14d28-44e4-4f60-80d9-4463d95551d7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3135099413609268,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:48:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:48:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ba5cc870-a39a-4e80-98bc-22c15f1eace0}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31e561d8-30e0-4061-bdf5-77f944506f4c}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d85163c8-ee78-49aa-8b97-99ade5cea2a5}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7233c8b-9271-456e-ba27-6e33b9a9a269}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c25feb1-cde3-411d-9582-c728c337a4c0}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Sunday Rule, !- Name
  {ebb14d28-44e4-4f60-80d9-4463d95551d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {791846d8-c05b-4cea-bd30-42865427b937}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {791846d8-c05b-4cea-bd30-42865427b937}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Sunday, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc8b44bf-5fd1-40dd-a693-83a4e6caf99c}, !- Handle
  BuildingStory1ThermalZone2PSZACmaxOASch, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  {65d2d513-1b26-4158-9951-546da523aea4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65d2d513-1b26-4158-9951-546da523aea4}, !- Handle
  BuildingStory1ThermalZone2PSZACmaxOASchDefault, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f09fea5-1d2d-412a-a3c5-fd5e98b6e270}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Occ Sch, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  {f2cce571-12c3-48b2-8298-2840a2319e2b}, !- Default Day Schedule Name
  {70fcd5dd-4fb5-49c0-b95c-be04ffedb85f}, !- Summer Design Day Schedule Name
  {0cbc034c-2693-4b72-a065-f9e83c5241a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2cce571-12c3-48b2-8298-2840a2319e2b}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c86b7a51-a1f3-428d-924f-14d77d95cee6}, !- Handle
  {3f09fea5-1d2d-412a-a3c5-fd5e98b6e270}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.4705568107593052,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:48:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:48:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {306101dc-b8ec-432f-9ed2-b7310b280de6}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0cbc034c-2693-4b72-a065-f9e83c5241a3}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fca33c80-9312-4037-a1e4-a098f7f276b9}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70fcd5dd-4fb5-49c0-b95c-be04ffedb85f}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20aa1c92-bc3a-4c30-a660-ea9a9f23c0c5}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {3f09fea5-1d2d-412a-a3c5-fd5e98b6e270}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c27fd7f-c2e2-48b4-88a9-83cd3d3225c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c27fd7f-c2e2-48b4-88a9-83cd3d3225c7}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Sunday, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a006de2-00ce-4e2a-9a56-7e33a0ca69d7}, !- Handle
  BuildingStory1ThermalZone3PSZACmaxOASch, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  {9dae6170-51b7-4a89-bc9f-3826f68affb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9dae6170-51b7-4a89-bc9f-3826f68affb1}, !- Handle
  BuildingStory1ThermalZone3PSZACmaxOASchDefault, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3ffd80a-8523-4fbb-9432-da6fcebf9f7a}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Occ Sch, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  {896a64ce-d66c-4135-b2dd-9a17574d7aab}, !- Default Day Schedule Name
  {0afea25a-fdef-4123-8ec7-7a96d12cf0bf}, !- Summer Design Day Schedule Name
  {fc2f64dc-a251-480f-8942-ea5bced99b01}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {896a64ce-d66c-4135-b2dd-9a17574d7aab}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {237ffbf1-4e6c-499a-8519-4f05120718d8}, !- Handle
  {c3ffd80a-8523-4fbb-9432-da6fcebf9f7a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3135055071445016,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:48:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:48:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c404e49b-288d-4d27-be85-6878ab6179c9}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc2f64dc-a251-480f-8942-ea5bced99b01}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb676514-d151-453d-981a-2a31bfcb318b}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0afea25a-fdef-4123-8ec7-7a96d12cf0bf}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ead1c08-7243-4b86-aa9c-550acd806efa}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Sunday Rule, !- Name
  {c3ffd80a-8523-4fbb-9432-da6fcebf9f7a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50b021dc-167f-4486-901a-17794ef760d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50b021dc-167f-4486-901a-17794ef760d8}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Sunday, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {538b863e-f15f-4a51-a280-cdbff48a7c6b}, !- Handle
  BuildingStory1ThermalZone4PSZACmaxOASch, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  {5f1fec3b-377a-49e3-9280-2f6cfd7d927e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f1fec3b-377a-49e3-9280-2f6cfd7d927e}, !- Handle
  BuildingStory1ThermalZone4PSZACmaxOASchDefault, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9826525-00d0-4126-b78f-3e6e79460fa2}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Occ Sch, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  {3a746cd7-6d89-4323-9b5f-30a43ed7ea5e}, !- Default Day Schedule Name
  {ac4ff4ce-f940-4c67-8074-878ee0623105}, !- Summer Design Day Schedule Name
  {d56d743a-e03d-4daf-8045-3c75391ba8ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a746cd7-6d89-4323-9b5f-30a43ed7ea5e}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Occ Sch Default, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a9f6a22e-502b-43c9-9081-a3abbb713f17}, !- Handle
  {d9826525-00d0-4126-b78f-3e6e79460fa2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  22.741157517179598,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:48:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:48:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {863aee3f-912d-42af-a672-dfc58d383b76}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d56d743a-e03d-4daf-8045-3c75391ba8ac}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4359378e-d40d-4cfe-b8d1-9df9b0a1e5c4}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac4ff4ce-f940-4c67-8074-878ee0623105}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac04e32d-46fe-4972-845c-5da298e2ee19}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Occ Sch Sunday Rule, !- Name
  {d9826525-00d0-4126-b78f-3e6e79460fa2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {016d45ff-e406-40d2-ac9b-123beecde698}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {016d45ff-e406-40d2-ac9b-123beecde698}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Occ Sch Sunday, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7fe2a87-36bf-4b9b-a5d5-69639c18a005}, !- Handle
  BuildingStory1ThermalZonePSZACmaxOASch, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  {064788ac-20d0-46ce-bb2b-f1ab4b8416a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {064788ac-20d0-46ce-bb2b-f1ab4b8416a4}, !- Handle
  BuildingStory1ThermalZonePSZACmaxOASchDefault, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d968d4d-666c-4d66-b7c8-13d4ef34ae94}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  {d36301df-d067-4480-946e-6be34bd837e7}, !- Default Day Schedule Name
  {0e33c987-a394-413e-86c3-546aa61b147b}, !- Summer Design Day Schedule Name
  {db712d9a-5435-4320-85ac-a84aa4a05fb5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d36301df-d067-4480-946e-6be34bd837e7}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {144db954-ff13-4cff-a119-996baee24b22}, !- Handle
  {3d968d4d-666c-4d66-b7c8-13d4ef34ae94}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.470553013814949,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:48:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:48:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fcff404b-b2a8-4743-9e55-d76dccf252b9}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db712d9a-5435-4320-85ac-a84aa4a05fb5}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4145922f-578c-47f1-8a33-a333cbe17181}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e33c987-a394-413e-86c3-546aa61b147b}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a4fa6b4-a77d-4105-8c78-9b141baede65}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday Rule, !- Name
  {3d968d4d-666c-4d66-b7c8-13d4ef34ae94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da7a1b22-53bc-4ac5-b907-d20589fe4728}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da7a1b22-53bc-4ac5-b907-d20589fe4728}, !- Handle
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ec85b8b-5155-4f85-82ea-6cae5146d4f5}, !- Handle
  BuildingStory2ThermalZone1PSZACmaxOASch, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  {9a1694cd-e025-4fba-a7eb-02d38e6e6bf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a1694cd-e025-4fba-a7eb-02d38e6e6bf7}, !- Handle
  BuildingStory2ThermalZone1PSZACmaxOASchDefault, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c098ed9f-e995-46e2-a597-5b204345ac96}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  {d1a5b231-1564-4cc2-b9be-fc506d1aeaa6}, !- Default Day Schedule Name
  {3a611c04-8e0e-4b66-9d57-08dd1bd2aae2}, !- Summer Design Day Schedule Name
  {89774f69-7a67-44bb-9fd3-dcad937a00fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1a5b231-1564-4cc2-b9be-fc506d1aeaa6}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b5b514ed-c8d4-4c3d-a15e-a8b5964a5bb3}, !- Handle
  {c098ed9f-e995-46e2-a597-5b204345ac96}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3135099413609268,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:48:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:48:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {13d96eec-159b-4c25-bd83-e9fd53f3971f}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89774f69-7a67-44bb-9fd3-dcad937a00fb}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d444e0f8-e2f4-44bb-a0b1-fa0f94d5b511}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a611c04-8e0e-4b66-9d57-08dd1bd2aae2}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7162f9e-cebb-449c-8873-df504a5ad401}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday Rule, !- Name
  {c098ed9f-e995-46e2-a597-5b204345ac96}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3add3efa-deb6-49d5-8f12-990ad8fed74c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3add3efa-deb6-49d5-8f12-990ad8fed74c}, !- Handle
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0cb29e01-f12b-4e95-956b-e322fb094ba6}, !- Handle
  BuildingStory2ThermalZone2PSZACmaxOASch, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  {ea74f145-ad66-4ce8-85c5-4925157ea812}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea74f145-ad66-4ce8-85c5-4925157ea812}, !- Handle
  BuildingStory2ThermalZone2PSZACmaxOASchDefault, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {74e958c8-11d6-4fc3-ae3b-a5e155882d7a}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  {319b8260-e355-4485-a063-dc873c06edf9}, !- Default Day Schedule Name
  {9c817007-cc73-4a82-b0a1-43b80a91c0b1}, !- Summer Design Day Schedule Name
  {a76d45fd-1384-447b-8c9c-bc32205ca38d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {319b8260-e355-4485-a063-dc873c06edf9}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bc5aec17-6bee-4e89-bebf-7c80cb25bd48}, !- Handle
  {74e958c8-11d6-4fc3-ae3b-a5e155882d7a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.4705568107593052,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:48:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:48:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5e259cf9-bb51-47b8-9eb0-3532bbbe1720}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a76d45fd-1384-447b-8c9c-bc32205ca38d}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a73deaf-90dc-4551-be05-4d2144410e90}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c817007-cc73-4a82-b0a1-43b80a91c0b1}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8e8cd7d-be5c-4b7d-bf12-902c7fd46494}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {74e958c8-11d6-4fc3-ae3b-a5e155882d7a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {72e062d4-2123-4b67-8331-cb9bda729af3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72e062d4-2123-4b67-8331-cb9bda729af3}, !- Handle
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e48666c-edfe-4eb4-b78a-e9b3be23f1a9}, !- Handle
  BuildingStory2ThermalZone3PSZACmaxOASch, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  {3e3a58f6-08b0-4bcb-a652-c4cbcf23e9d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e3a58f6-08b0-4bcb-a652-c4cbcf23e9d4}, !- Handle
  BuildingStory2ThermalZone3PSZACmaxOASchDefault, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c171059d-c9f1-4dc4-baba-0a96a994aa38}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  {e49b3c38-9867-4e10-b488-6374af4a6be9}, !- Default Day Schedule Name
  {ec9b3a4d-e300-44cc-a7cb-83224f0e867e}, !- Summer Design Day Schedule Name
  {f1c4bccc-d6f0-4e69-b450-b28756126530}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e49b3c38-9867-4e10-b488-6374af4a6be9}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cbca8aaf-f7ea-42f4-ab5d-bd11836f9fba}, !- Handle
  {c171059d-c9f1-4dc4-baba-0a96a994aa38}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3135055071445016,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:48:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:48:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {755984c2-388c-4282-8d4f-381ac4001cb9}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1c4bccc-d6f0-4e69-b450-b28756126530}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b5b2d3a-3ee4-4d19-ab66-4b37b49acf6f}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec9b3a4d-e300-44cc-a7cb-83224f0e867e}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b4fe02d7-a934-4ac9-8621-6f14c1b4ea99}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday Rule, !- Name
  {c171059d-c9f1-4dc4-baba-0a96a994aa38}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b97abca8-1e1e-41a4-8cf1-5a828cbc90f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b97abca8-1e1e-41a4-8cf1-5a828cbc90f8}, !- Handle
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {55128c96-6fbc-4308-b8ef-cb0edba4db9c}, !- Handle
  BuildingStory2ThermalZone4PSZACmaxOASch, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  {145ce373-2a07-47d3-9a9d-44a822de88ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {145ce373-2a07-47d3-9a9d-44a822de88ae}, !- Handle
  BuildingStory2ThermalZone4PSZACmaxOASchDefault, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {51b909d7-acdd-413f-9de9-cab9fb255b66}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Occ Sch, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  {f98be759-3e3e-4575-93a3-0875810ef6c0}, !- Default Day Schedule Name
  {e45005c9-1c1f-433c-a20a-a7251681b5c7}, !- Summer Design Day Schedule Name
  {a4fe5045-cecb-49bd-88bb-ab268e89aba2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f98be759-3e3e-4575-93a3-0875810ef6c0}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b6f82f47-58d0-472f-ae97-168b408fc9cf}, !- Handle
  {51b909d7-acdd-413f-9de9-cab9fb255b66}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  22.741157517179598,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:48:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:48:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c927fb14-9bf8-4ceb-9c38-31599d7467bf}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4fe5045-cecb-49bd-88bb-ab268e89aba2}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfdc3d98-40e0-4325-a462-9f0ab77257e7}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e45005c9-1c1f-433c-a20a-a7251681b5c7}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56276aba-e341-44ab-a527-86351588db3b}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday Rule, !- Name
  {51b909d7-acdd-413f-9de9-cab9fb255b66}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c64995ed-7211-4dc9-8b60-4a9e55981f54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c64995ed-7211-4dc9-8b60-4a9e55981f54}, !- Handle
  Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e79a2a38-0573-4819-a9e6-a451121eb4c7}, !- Handle
  BuildingStory2ThermalZonePSZACmaxOASch, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  {937f30b1-cee2-47f1-8c05-f89a0bbd2adb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {937f30b1-cee2-47f1-8c05-f89a0bbd2adb}, !- Handle
  BuildingStory2ThermalZonePSZACmaxOASchDefault, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee8d0e2b-5975-416b-bbec-48728af90824}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  {4b5cf8d9-a274-479f-a292-878e0ed6c4c3}, !- Default Day Schedule Name
  {fff74e23-99bc-4cd8-9b7b-4d612144451b}, !- Summer Design Day Schedule Name
  {1860736b-02b7-496a-bc97-314a8f995a20}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b5cf8d9-a274-479f-a292-878e0ed6c4c3}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {03b4ff03-61a8-4a33-ab99-962e5431f340}, !- Handle
  {ee8d0e2b-5975-416b-bbec-48728af90824}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.470553013814949,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:48:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:48:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {122c856e-8017-483a-9810-1df8ae31412c}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1860736b-02b7-496a-bc97-314a8f995a20}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9bd3716-0a6c-40f6-b68a-90c7c6cfb3b0}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fff74e23-99bc-4cd8-9b7b-4d612144451b}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db4eee2d-9b2b-4cc9-ba47-82612c68922c}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Sunday Rule, !- Name
  {ee8d0e2b-5975-416b-bbec-48728af90824}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38f28128-dcd6-43fc-8dac-8b8ca46506c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38f28128-dcd6-43fc-8dac-8b8ca46506c1}, !- Handle
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Sunday, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {59b495f3-41b3-4126-b2a8-7217ee7224d8}, !- Handle
  BuildingStory3ThermalZone1PSZACmaxOASch, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  {2bc7fa94-e7e9-44fb-a981-0854c21d12bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bc7fa94-e7e9-44fb-a981-0854c21d12bb}, !- Handle
  BuildingStory3ThermalZone1PSZACmaxOASchDefault, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec0450ad-807f-4ea8-9f2b-2db3ae68cf5c}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  {d173bde8-2ce0-4891-9eb4-4cb128bf190f}, !- Default Day Schedule Name
  {df35645e-1918-4428-9126-03c7d562a5d3}, !- Summer Design Day Schedule Name
  {d28acb26-e891-432c-bd11-ca75852e947c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d173bde8-2ce0-4891-9eb4-4cb128bf190f}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2f674c2d-7f06-4493-9b31-ad0e494eb6b2}, !- Handle
  {ec0450ad-807f-4ea8-9f2b-2db3ae68cf5c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3135099413609268,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:48:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:48:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {30035f50-434d-4c19-9927-eb41683fc831}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d28acb26-e891-432c-bd11-ca75852e947c}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d270504-77e4-493c-8b52-ff71307744d1}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df35645e-1918-4428-9126-03c7d562a5d3}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efb7708e-72d3-482f-a16e-b06db725f8ba}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Sunday Rule, !- Name
  {ec0450ad-807f-4ea8-9f2b-2db3ae68cf5c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c246d0ae-1150-4a24-843a-081693e4f1ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c246d0ae-1150-4a24-843a-081693e4f1ee}, !- Handle
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Sunday, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {05ead5c9-a49d-4cae-98dc-c816a3d53786}, !- Handle
  BuildingStory3ThermalZone2PSZACmaxOASch, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  {14d4c0f3-0a06-4229-b081-d4a52b659723}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14d4c0f3-0a06-4229-b081-d4a52b659723}, !- Handle
  BuildingStory3ThermalZone2PSZACmaxOASchDefault, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c91548f-71f0-4cb9-b9a2-b676fbbbeebc}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  {3ab4a09c-4596-41af-9f1b-b5f444fd573c}, !- Default Day Schedule Name
  {66046e20-7cd4-4702-8cec-476a887bee05}, !- Summer Design Day Schedule Name
  {bb9ddff8-4580-4e9b-93af-31c8a1718509}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3ab4a09c-4596-41af-9f1b-b5f444fd573c}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f954846c-efb5-4f69-a118-ced5afd00c53}, !- Handle
  {6c91548f-71f0-4cb9-b9a2-b676fbbbeebc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.4705568107593052,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:48:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:48:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a9384abc-b386-4499-adb0-b99770c0f8a9}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb9ddff8-4580-4e9b-93af-31c8a1718509}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3040dade-61e1-4620-b69c-0599d3800b0f}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66046e20-7cd4-4702-8cec-476a887bee05}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7652802-c39f-45f4-bffe-8eb69bd4bc5e}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Sunday Rule, !- Name
  {6c91548f-71f0-4cb9-b9a2-b676fbbbeebc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25d44564-8707-4183-b10c-626db5577163}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25d44564-8707-4183-b10c-626db5577163}, !- Handle
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Sunday, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {935b111d-7808-4b67-b73a-5730c1ffc546}, !- Handle
  BuildingStory3ThermalZone3PSZACmaxOASch, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  {c2587a4e-21ea-415d-9781-ba4d1fc68977}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2587a4e-21ea-415d-9781-ba4d1fc68977}, !- Handle
  BuildingStory3ThermalZone3PSZACmaxOASchDefault, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1672057c-9eb3-4187-a0ca-f12f2d82f636}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  {e4b8a4da-d53a-415d-833e-94e033869635}, !- Default Day Schedule Name
  {6562f282-9e4d-4b5f-97f5-2b1d4acfc8b9}, !- Summer Design Day Schedule Name
  {dfc9dfb5-157e-4d27-9a45-58c668381822}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4b8a4da-d53a-415d-833e-94e033869635}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {08a5cc10-8c12-4ecb-80c6-86b7a063158f}, !- Handle
  {1672057c-9eb3-4187-a0ca-f12f2d82f636}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3135055071445016,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:48:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:48:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9bbd1005-ce8d-4032-bd90-f6eaf4fe67e5}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dfc9dfb5-157e-4d27-9a45-58c668381822}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59627cb1-a1f3-43fa-92a6-b638eb70fb8e}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6562f282-9e4d-4b5f-97f5-2b1d4acfc8b9}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d174ad4-de7f-4e13-90ac-6f06301303e0}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Sunday Rule, !- Name
  {1672057c-9eb3-4187-a0ca-f12f2d82f636}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54172346-2733-4b7f-a629-1f5b5df0baf2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54172346-2733-4b7f-a629-1f5b5df0baf2}, !- Handle
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Sunday, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9dc8c203-e15c-4631-b45d-ea97d02d652d}, !- Handle
  BuildingStory3ThermalZone4PSZACmaxOASch, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  {7c74130c-70d9-4e2e-bd81-f9df3150f4d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c74130c-70d9-4e2e-bd81-f9df3150f4d7}, !- Handle
  BuildingStory3ThermalZone4PSZACmaxOASchDefault, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {890cad3e-3c03-4387-ae16-50603cdeee36}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Occ Sch, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  {acb714ec-ee13-4f75-b339-9d0f32222c67}, !- Default Day Schedule Name
  {07ff0ef7-7cdd-4f83-a8d0-18a168ebeef4}, !- Summer Design Day Schedule Name
  {fa692a98-d04f-45e2-9316-a922e47166fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {acb714ec-ee13-4f75-b339-9d0f32222c67}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {795ed193-dd5c-4774-b77c-38bbc547645e}, !- Handle
  {890cad3e-3c03-4387-ae16-50603cdeee36}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  22.741157517179598,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-07 14:48:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-07 14:48:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {37cdd181-7818-4976-98e1-72b3f43bd353}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa692a98-d04f-45e2-9316-a922e47166fd}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cadb37e2-ec0b-4dc6-b20e-83001993a4e5}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07ff0ef7-7cdd-4f83-a8d0-18a168ebeef4}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02f3f0a3-cad4-4bff-ae24-562d124993fe}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Occ Sch Sunday Rule, !- Name
  {890cad3e-3c03-4387-ae16-50603cdeee36}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1877de0-8112-4f11-9dbc-36efe9573a3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1877de0-8112-4f11-9dbc-36efe9573a3c}, !- Handle
  Building Story 3 ThermalZone PSZ-AC Occ Sch Sunday, !- Name
  {53fa3ccf-d9ac-4cc9-a381-0fe5fd668fe2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5bdfa6b6-9387-40fc-a2e1-24938ef062e6}, !- Handle
  BuildingStory3ThermalZonePSZACmaxOASch, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  {31e82194-e1f6-4de5-a634-83f1b82113a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31e82194-e1f6-4de5-a634-83f1b82113a4}, !- Handle
  BuildingStory3ThermalZonePSZACmaxOASchDefault, !- Name
  {096ab56f-4cd8-49b9-a4db-480655a3e04d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {3dc252ee-2ad3-4ccb-ac5f-a7133bffa11b}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0fac5967-24c4-4dc0-bc7d-3a11de106b94}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {097df268-137c-47c8-8ce4-8fc1747b0329}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {25d0d1ca-db72-4653-b9db-3f2e093ca2e2}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {48eac297-8b80-405c-bc96-bd9f7ad775be}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f824007a-38f3-46c5-b2b3-412aba0bf6ea}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Material,
  {9cc171ca-e30a-497f-a80d-056fae050955}, !- Handle
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {da979032-0753-43fb-906d-b5f1fd677de8}, !- Handle
  InteriorFurnishings 2,                  !- Name
  ,                                       !- Surface Rendering Name
  {9cc171ca-e30a-497f-a80d-056fae050955}; !- Layer 1

OS:InternalMass:Definition,
  {5819e64f-9620-48df-94db-4cb2b895c1e9}, !- Handle
  Internal Mass Definition 3,             !- Name
  {da979032-0753-43fb-906d-b5f1fd677de8}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c3cf1ef8-b312-4ff1-9540-b748ad9f2249}, !- Handle
  Building Story 3 Space 4 Mass,          !- Name
  {5819e64f-9620-48df-94db-4cb2b895c1e9}, !- Internal Mass Definition Name
  {2b532bb3-bbc1-4bad-91cb-fe7903a711aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a71b7ae0-66e5-4c93-9f92-d1a7674860ac}, !- Handle
  Building Story 3 Space 2 Mass,          !- Name
  {5819e64f-9620-48df-94db-4cb2b895c1e9}, !- Internal Mass Definition Name
  {53d058e2-ce60-406e-ac1e-08a557ade54f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d8cc9729-cca3-4f15-9c44-2c729fe2f0ed}, !- Handle
  Building Story 3 Space 1 Mass,          !- Name
  {5819e64f-9620-48df-94db-4cb2b895c1e9}, !- Internal Mass Definition Name
  {8c3998d4-3db7-4668-83c4-086dfa9d5cfc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7c8e3119-553b-4083-8425-a98bbffb4781}, !- Handle
  Building Story 2 Space 2 Mass,          !- Name
  {5819e64f-9620-48df-94db-4cb2b895c1e9}, !- Internal Mass Definition Name
  {0e547785-3493-4727-84e0-eab4cbf481c2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {202914e5-133e-4ba3-971b-645bfeb32d6a}, !- Handle
  Building Story 2 Space 4 Mass,          !- Name
  {5819e64f-9620-48df-94db-4cb2b895c1e9}, !- Internal Mass Definition Name
  {194fadcc-5af4-4145-bace-091ace1a458a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dc47d191-67cf-4a52-b2fc-708c755f8570}, !- Handle
  Building Story 2 Space 3 Mass,          !- Name
  {5819e64f-9620-48df-94db-4cb2b895c1e9}, !- Internal Mass Definition Name
  {bacf2e86-53a1-466a-b148-bcd01c738a2b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {50db0c9f-87a0-4f3e-91dd-21a1c68e76e3}, !- Handle
  Building Story 1 Space 4 Mass,          !- Name
  {5819e64f-9620-48df-94db-4cb2b895c1e9}, !- Internal Mass Definition Name
  {abba5084-f92c-4172-9c2e-e181e3da6838}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4bea4a2e-895d-465d-8236-862dd2f5d63e}, !- Handle
  Building Story 1 Space 3 Mass,          !- Name
  {5819e64f-9620-48df-94db-4cb2b895c1e9}, !- Internal Mass Definition Name
  {f92ac6da-8019-479a-b16f-be0e7c3ce0df}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {42bfa3cc-5e3c-4ebd-9df5-0ac4e3737faa}, !- Handle
  Building Story 3 Space 3 Mass,          !- Name
  {5819e64f-9620-48df-94db-4cb2b895c1e9}, !- Internal Mass Definition Name
  {afd91d0c-96b9-4832-a521-f903b104620a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {74973b83-8f0a-44b3-8fef-ccbe8c459588}, !- Handle
  Building Story 2 Space Mass,            !- Name
  {5819e64f-9620-48df-94db-4cb2b895c1e9}, !- Internal Mass Definition Name
  {ff393cd9-22c9-450e-bfa4-f52dc4bb2fd3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {23e122b3-2402-482a-9966-5e336f9764f0}, !- Handle
  Building Story 3 Space Mass,            !- Name
  {5819e64f-9620-48df-94db-4cb2b895c1e9}, !- Internal Mass Definition Name
  {738872ea-7b66-4df7-8517-6d33d56154dd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3368a172-7255-4970-86ea-7c60314e3339}, !- Handle
  Building Story 1 Space Mass,            !- Name
  {5819e64f-9620-48df-94db-4cb2b895c1e9}, !- Internal Mass Definition Name
  {b37fa470-3f3d-415c-8448-9a9898d698ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f07afb24-a325-4f05-8d85-a7881113ab56}, !- Handle
  Building Story 1 Space 2 Mass,          !- Name
  {5819e64f-9620-48df-94db-4cb2b895c1e9}, !- Internal Mass Definition Name
  {b34dde71-e0a6-42c7-92ef-90eb08326ae9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5fa4c8db-5628-4ae9-afb6-39e64c0f2281}, !- Handle
  Building Story 1 Space 1 Mass,          !- Name
  {5819e64f-9620-48df-94db-4cb2b895c1e9}, !- Internal Mass Definition Name
  {a302ccb1-a180-401b-9d11-c619c37e31c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a931faee-f69f-4963-9076-44601ad80936}, !- Handle
  Building Story 2 Space 1 Mass,          !- Name
  {5819e64f-9620-48df-94db-4cb2b895c1e9}, !- Internal Mass Definition Name
  {beb1626d-52d8-4f16-a1c0-c11e1ba74974}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Output:Variable,
  {0e5567ef-b87d-46b9-942e-417f09d4fc4d}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  FangerPMV,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {c6f74453-fdef-4730-b2fd-01430f83089a}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  FangerPPD,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {5d762b0d-89d4-4ac6-b22c-71639b017a06}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {aed9beb3-0834-4493-bbb3-5e03df94ba80}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Winter Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {3570920e-0ed7-41fd-82e6-4520094dbd38}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Or Winter Clothes, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {80e31dc7-6366-497f-8818-176d048d3537}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {d5e2d65a-a617-4ee8-bc37-f0ba1e553dc1}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {c1d734e2-ec8c-4022-938b-4af7876493a4}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {b2fe08d9-1f70-4357-ba08-ee9dbdc5a1cd}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ab1df6fc-335b-47eb-aaed-e7f94c45ea34}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency
