
OS:Version,
  {8af20ec5-94cc-4170-a036-9a894ea32528}, !- Handle
  3.5.1;                                  !- Version Identifier

OS:Facility,
  {9b5d4fe4-5bdf-4d36-9a9d-fcf12883c998}; !- Handle

OS:Site,
  {eee74e58-157d-4624-823d-8c7542515616}, !- Handle
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.8197508951375,                       !- Latitude {deg}
  -78.8506472110748,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  53.6448,                                !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {bc1f52b0-b11d-4aff-8624-b081770103d2}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {21c1342c-5488-4e77-bec1-74741683d307}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {68e3fb07-cd7f-4fa5-937e-6c5448ea5599}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {936d0210-2c23-42ae-85e3-1867739877e9}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {30f765fb-d66f-408a-916c-0e3eb1d51d56}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {5232a89f-694a-4cb6-a98a-32ce64ca03f7}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {4980ba51-69ec-4b67-a9a1-24913c2a5c4f}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {221389f6-2d91-498e-bdd1-49c468ffb332}, !- Handle
  2017,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {7cbddd2b-5b16-41cc-bb6a-6dbaea7eafa1}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  /Users/nlong/working/dissertation-analysis/dc/analysis/esbe/activity_3/coincident/weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {0b327bc1-9aee-430a-aae9-4c27120da7b0}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {5e98ffb8-3d36-444d-8c57-2e2c9179ce1a}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {680019ce-3072-4475-9775-4347691c0c70}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d728a68c-cdb5-436f-ae63-6d952b47c985}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {c242532a-6bc6-41bd-a1e8-05096b44794c}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A;                                     !- Climate Zone Value 1

OS:Rendering:Color,
  {9af47bd0-9ea7-477e-85f4-fcf90ec80344}, !- Handle
  SecondarySchool Kitchen,                !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09405464-3df5-42cd-a1fe-70aaa8a6b74a}, !- Handle
  SecondarySchool Restroom,               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {503ccba8-0ddd-41d6-80e5-d239ca17902f}, !- Handle
  SecondarySchool Lobby,                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea97e032-7179-4120-8c29-9d8d90f7eb0b}, !- Handle
  SecondarySchool Cafeteria,              !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7d775396-9e72-4ee8-b1ed-7ac0177e8061}, !- Handle
  SecondarySchool Mechanical,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e540089-2004-4ace-91bf-ea7e0c1ca276}, !- Handle
  SecondarySchool Library,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85789820-fd4a-4df4-85b2-5430e4ed02c4}, !- Handle
  SecondarySchool ComputerRoom,           !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f0b29a4-1603-469a-8443-f17cd3982b7b}, !- Handle
  SecondarySchool Auditorium,             !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c57aa1d-b3d6-4948-a8d8-da5a2bfb6a81}, !- Handle
  SecondarySchool Office,                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8381547-21d0-420d-9bac-447af25318d9}, !- Handle
  SecondarySchool Gym,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44968931-be81-42b6-bc78-ebcb64d3c50a}, !- Handle
  SecondarySchool Corridor,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8755cfaa-e190-4aa2-8938-8529960bc2e2}, !- Handle
  SecondarySchool Classroom,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {13290730-3b57-4a63-9eb5-02c1e0d498e5}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {c8308a7c-ab23-45e3-b41e-9854c99cdb73}, !- Handle
  SecondarySchool Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.61458656250646,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {29a11068-ba09-49eb-9239-dcdecd55b527}, !- Handle
  Clothing Schedule,                      !- Name
  {7e4299da-ef91-4fec-983a-a380704f4fc5}, !- Schedule Type Limits Name
  {5d6a9291-7279-4e53-9d86-914f037c385d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d6a9291-7279-4e53-9d86-914f037c385d}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {7e4299da-ef91-4fec-983a-a380704f4fc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dbbb00ac-6fab-4a34-9212-68f154811d2a}, !- Handle
  Schedule Rule 1,                        !- Name
  {29a11068-ba09-49eb-9239-dcdecd55b527}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10b120ff-c8ad-4cb4-8afb-05adb7005eb5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {10b120ff-c8ad-4cb4-8afb-05adb7005eb5}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {7e4299da-ef91-4fec-983a-a380704f4fc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7e4299da-ef91-4fec-983a-a380704f4fc5}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {511cd18f-d927-4227-a52a-036abfc6d81f}, !- Handle
  Air Velocity Schedule,                  !- Name
  {15abf398-57aa-4326-9636-52554d5350e5}, !- Schedule Type Limits Name
  {7732df1a-8f84-45cc-9b59-fdc630080b8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7732df1a-8f84-45cc-9b59-fdc630080b8b}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {15abf398-57aa-4326-9636-52554d5350e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {15abf398-57aa-4326-9636-52554d5350e5}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {bbd1a948-bc5e-4998-b92c-196249ca2a19}, !- Handle
  Work Efficiency Schedule,               !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {589ee708-895e-436f-b513-9b946e35a1c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {589ee708-895e-436f-b513-9b946e35a1c5}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {70afa1f3-c289-47e5-b6ff-8be626420bf3}, !- Handle
  SecondarySchool Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {749cf538-3279-4e40-879a-a14853f672ea}, !- Handle
  {70afa1f3-c289-47e5-b6ff-8be626420bf3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c764786d-aa7a-480a-8415-6fafa520e144}, !- Handle
  SecondarySchool Auditorium Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {8f9e5eab-a584-4c21-9cff-a370ccb5e1c3}, !- Handle
  SecondarySchool Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {043a2c6d-8345-4caa-8a0b-c94b85d77b63}, !- Handle
  SecondarySchool Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {613952de-5782-4b94-bd25-065cdef339f8}, !- Number of People Schedule Name
  {0d06fff4-76f4-49e8-96bb-6e8ce5b9db89}, !- People Activity Level Schedule Name
  {e2d25277-4bb4-46ba-8131-7bf599c2cffe}, !- Lighting Schedule Name
  {1114aa5c-e97a-4af8-87e7-21796d768a6f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {022f811e-9e0d-4633-a924-a5120d7b6ae1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {613952de-5782-4b94-bd25-065cdef339f8}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {79d9e123-e997-47c8-a381-7632ec320ba1}, !- Default Day Schedule Name
  {d142d089-a880-4d98-9c95-1f8927480d41}, !- Summer Design Day Schedule Name
  {2555f257-c610-4d80-ae26-8b299a3d4955}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {79d9e123-e997-47c8-a381-7632ec320ba1}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {2555f257-c610-4d80-ae26-8b299a3d4955}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf62c825-8d6c-412d-bd3e-8602accf61a8}, !- Handle
  Schedule Rule 2,                        !- Name
  {613952de-5782-4b94-bd25-065cdef339f8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e52b5e62-062f-4307-8f69-3050868753e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e52b5e62-062f-4307-8f69-3050868753e3}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.125,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1875,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  30,                                     !- Minute 7
  0.465384615384615,                      !- Value Until Time 7
  12,                                     !- Hour 8
  30,                                     !- Minute 8
  0.680769230769231,                      !- Value Until Time 8
  13,                                     !- Hour 9
  30,                                     !- Minute 9
  0.896153846153846,                      !- Value Until Time 9
  13,                                     !- Hour 10
  45,                                     !- Minute 10
  0.95,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  45,                                     !- Minute 11
  0.657692307692308,                      !- Value Until Time 11
  15,                                     !- Hour 12
  45,                                     !- Minute 12
  0.365384615384615,                      !- Value Until Time 12
  16,                                     !- Hour 13
  45,                                     !- Minute 13
  0.0730769230769231,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {543543b4-4552-4c2b-b10a-9ea2283f3956}, !- Handle
  Schedule Rule 3,                        !- Name
  {613952de-5782-4b94-bd25-065cdef339f8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4f396710-8b39-4236-8f06-9109b26a1bd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4f396710-8b39-4236-8f06-9109b26a1bd5}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0375,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1125,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  15,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  15,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {d142d089-a880-4d98-9c95-1f8927480d41}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {cd6588f5-0b80-431d-ad5e-f5040a2d579b}, !- Handle
  Schedule Rule 4,                        !- Name
  {613952de-5782-4b94-bd25-065cdef339f8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bcbe9d89-e684-438f-8f31-d92606870840}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcbe9d89-e684-438f-8f31-d92606870840}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.125,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1875,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  30,                                     !- Minute 7
  0.465384615384615,                      !- Value Until Time 7
  12,                                     !- Hour 8
  30,                                     !- Minute 8
  0.680769230769231,                      !- Value Until Time 8
  13,                                     !- Hour 9
  30,                                     !- Minute 9
  0.896153846153846,                      !- Value Until Time 9
  13,                                     !- Hour 10
  45,                                     !- Minute 10
  0.95,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  45,                                     !- Minute 11
  0.657692307692308,                      !- Value Until Time 11
  15,                                     !- Hour 12
  45,                                     !- Minute 12
  0.365384615384615,                      !- Value Until Time 12
  16,                                     !- Hour 13
  45,                                     !- Minute 13
  0.0730769230769231,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {f53170fc-1ccd-4395-86b0-ec3e86f00a8a}, !- Handle
  Schedule Rule 5,                        !- Name
  {613952de-5782-4b94-bd25-065cdef339f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {781214af-ec47-492b-bdb2-903109584a9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {781214af-ec47-492b-bdb2-903109584a9d}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c24f51aa-1772-4b25-a519-19c6bad8322b}, !- Handle
  Schedule Rule 6,                        !- Name
  {613952de-5782-4b94-bd25-065cdef339f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99ea9d46-2770-4bcd-acdc-363f12d9039b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {99ea9d46-2770-4bcd-acdc-363f12d9039b}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {0d06fff4-76f4-49e8-96bb-6e8ce5b9db89}, !- Handle
  SchoolSecondary ACTIVITY_SCH,           !- Name
  {faf52dcc-1ad3-4dc8-8570-fca10fa0d37c}, !- Schedule Type Limits Name
  {8439a2f8-b618-4436-b5df-e3585e442cab}, !- Default Day Schedule Name
  {ceabf920-d253-4f34-a93e-0f2876191476}, !- Summer Design Day Schedule Name
  {cb8f361e-d53e-4318-9b5e-46f667a93367}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8439a2f8-b618-4436-b5df-e3585e442cab}, !- Handle
  SchoolSecondary ACTIVITY_SCH Default,   !- Name
  {faf52dcc-1ad3-4dc8-8570-fca10fa0d37c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {cb8f361e-d53e-4318-9b5e-46f667a93367}, !- Handle
  SchoolSecondary ACTIVITY_SCH Winter Design Day, !- Name
  {faf52dcc-1ad3-4dc8-8570-fca10fa0d37c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ceabf920-d253-4f34-a93e-0f2876191476}, !- Handle
  SchoolSecondary ACTIVITY_SCH Summer Design Day, !- Name
  {faf52dcc-1ad3-4dc8-8570-fca10fa0d37c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {faf52dcc-1ad3-4dc8-8570-fca10fa0d37c}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {e2d25277-4bb4-46ba-8131-7bf599c2cffe}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {21eaa755-699e-4f56-931e-a1fda3627e89}, !- Default Day Schedule Name
  {f9e59482-805c-486f-b4b7-d43a2ae05911}, !- Summer Design Day Schedule Name
  {789a2353-cbb8-4ced-b3b2-a53ad1024d76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21eaa755-699e-4f56-931e-a1fda3627e89}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {f9e59482-805c-486f-b4b7-d43a2ae05911}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56549d9b-a4f6-4493-b268-fcc2e07b67a9}, !- Handle
  Schedule Rule 7,                        !- Name
  {e2d25277-4bb4-46ba-8131-7bf599c2cffe}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7f8af0b2-e43a-4357-b62f-574354bc056e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7f8af0b2-e43a-4357-b62f-574354bc056e}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {51ebe9db-5779-48ed-8a16-d25f58eebe04}, !- Handle
  Schedule Rule 8,                        !- Name
  {e2d25277-4bb4-46ba-8131-7bf599c2cffe}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {dd572da8-f0c2-45f9-b37b-893832eeaba3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {dd572da8-f0c2-45f9-b37b-893832eeaba3}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {7b75a35c-50a6-45e0-81cc-420c895ab2f2}, !- Handle
  Schedule Rule 9,                        !- Name
  {e2d25277-4bb4-46ba-8131-7bf599c2cffe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f4c22afa-f21c-4a75-b880-af85192499fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4c22afa-f21c-4a75-b880-af85192499fd}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {43d8686d-2e4f-4267-9edc-fdc90c516eb1}, !- Handle
  Schedule Rule 10,                       !- Name
  {e2d25277-4bb4-46ba-8131-7bf599c2cffe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a393df90-bc67-452d-b3ba-9cd7367d1222}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a393df90-bc67-452d-b3ba-9cd7367d1222}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Rule,
  {6fb12dbc-1208-4c4c-9bee-006e76857897}, !- Handle
  Schedule Rule 11,                       !- Name
  {e2d25277-4bb4-46ba-8131-7bf599c2cffe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6db5d7a1-1006-416c-a1e1-521b2ce67ae6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {6db5d7a1-1006-416c-a1e1-521b2ce67ae6}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {789a2353-cbb8-4ced-b3b2-a53ad1024d76}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1114aa5c-e97a-4af8-87e7-21796d768a6f}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {15366b05-d113-4a60-8917-34fe6ddf1264}, !- Default Day Schedule Name
  {e1900aba-bb6e-4b3e-8ccf-a9aced928d41}, !- Summer Design Day Schedule Name
  {f128dfea-bde0-44a7-a783-8ed78109e4a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15366b05-d113-4a60-8917-34fe6ddf1264}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29562366715,                          !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.44763525655,                          !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.59964684595,                          !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.75165843535,                          !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.90367002475,                          !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  0.90367002475,                          !- Value Until Time 6
  13,                                     !- Hour 7
  30,                                     !- Minute 7
  0.52317738275,                          !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.33293106175,                          !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.33293106175,                          !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.32049526355,                          !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.30805946535,                          !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0.29562366715,                          !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.29562366715;                          !- Value Until Time 13

OS:Schedule:Rule,
  {846c9602-fdcc-47d6-9f24-cc0d7c9f7500}, !- Handle
  Schedule Rule 12,                       !- Name
  {1114aa5c-e97a-4af8-87e7-21796d768a6f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {551f98bd-bec3-46f7-9a41-02681d1429a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {551f98bd-bec3-46f7-9a41-02681d1429a3}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29562366715,                          !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.29562366715;                          !- Value Until Time 2

OS:Schedule:Rule,
  {3c2d08bc-0e40-4b51-b3e1-14022dc19dc8}, !- Handle
  Schedule Rule 13,                       !- Name
  {1114aa5c-e97a-4af8-87e7-21796d768a6f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e71a4948-885b-4ffe-b54e-0a1f1306c5d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e71a4948-885b-4ffe-b54e-0a1f1306c5d1}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21115976225,                          !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.21115976225;                          !- Value Until Time 2

OS:Schedule:Rule,
  {abbd8cfd-f42f-41f3-8b0e-bad02103fa39}, !- Handle
  Schedule Rule 14,                       !- Name
  {1114aa5c-e97a-4af8-87e7-21796d768a6f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0881f171-451a-42e1-b6e3-6accaa51cf85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0881f171-451a-42e1-b6e3-6accaa51cf85}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29562366715,                          !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.29562366715;                          !- Value Until Time 2

OS:Schedule:Day,
  {e1900aba-bb6e-4b3e-8ccf-a9aced928d41}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {768c8ce8-8d2f-484a-9554-c1c43b4e4052}, !- Handle
  Schedule Rule 16,                       !- Name
  {1114aa5c-e97a-4af8-87e7-21796d768a6f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a1ee613-b56c-4021-a84f-6f026c0ae161}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {6a1ee613-b56c-4021-a84f-6f026c0ae161}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21115976225,                          !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2772737723125,                        !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.343387782375,                         !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4095017924375,                        !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4756158025,                           !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  0.4756158025,                           !- Value Until Time 6
  13,                                     !- Hour 7
  30,                                     !- Minute 7
  0.317077201666667,                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23780790125,                          !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.23780790125,                          !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.22892518825,                          !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.22004247525,                          !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0.21115976225,                          !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.21115976225;                          !- Value Until Time 13

OS:Schedule:Rule,
  {1b21c985-f0b6-45f2-acaf-edf326bcf912}, !- Handle
  Schedule Rule 17,                       !- Name
  {1114aa5c-e97a-4af8-87e7-21796d768a6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {279c44c9-e1db-42b0-9be6-c6a38f51587b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {279c44c9-e1db-42b0-9be6-c6a38f51587b}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29562366715,                          !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.44763525655,                          !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.59964684595,                          !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.75165843535,                          !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.90367002475,                          !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  0.90367002475,                          !- Value Until Time 6
  13,                                     !- Hour 7
  30,                                     !- Minute 7
  0.52317738275,                          !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.33293106175,                          !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.33293106175,                          !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.32049526355,                          !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.30805946535,                          !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0.29562366715,                          !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.29562366715;                          !- Value Until Time 13

OS:Schedule:Day,
  {f128dfea-bde0-44a7-a783-8ed78109e4a2}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {022f811e-9e0d-4633-a924-a5120d7b6ae1}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL,         !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {2a381750-ad0d-4550-b33b-8938cab3a111}, !- Default Day Schedule Name
  {2c4671bf-e21f-421d-8173-7e73f1a87b5e}, !- Summer Design Day Schedule Name
  {32d0215d-f99c-4714-b010-212f6c7bf09c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a381750-ad0d-4550-b33b-8938cab3a111}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32d0215d-f99c-4714-b010-212f6c7bf09c}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c4671bf-e21f-421d-8173-7e73f1a87b5e}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {00fae0fa-0c18-4851-8239-a73fba0088b2}, !- Handle
  Schedule Rule 18,                       !- Name
  {022f811e-9e0d-4633-a924-a5120d7b6ae1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e79d88d2-9d78-4bee-9dc9-5b61c03633ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e79d88d2-9d78-4bee-9dc9-5b61c03633ee}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {ef70b639-59b8-42f6-8270-45a9ad5e531c}, !- Handle
  SecondarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.07639104167097,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {8ff6529d-cc61-4b76-9595-13a49b95af2f}, !- Handle
  SecondarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {12d10032-cd7e-448a-9dc6-9295de888e81}, !- Handle
  {8ff6529d-cc61-4b76-9595-13a49b95af2f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {80eb3c3d-0d70-496a-b66f-ec1507c362d8}, !- Handle
  SecondarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  76.9619594794745,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {ff29e45e-133b-41c6-9d77-63589c965921}, !- Handle
  SecondarySchool Cafeteria Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {78a3ac0a-91ff-42df-844f-6edfb4f396c7}, !- Handle
  SecondarySchool Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {742de8c8-f818-485f-b719-2805b1731363}, !- Number of People Schedule Name
  {0d06fff4-76f4-49e8-96bb-6e8ce5b9db89}, !- People Activity Level Schedule Name
  {e2d25277-4bb4-46ba-8131-7bf599c2cffe}, !- Lighting Schedule Name
  {ecb5319b-2ff4-455a-8c22-f694c0768d91}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {022f811e-9e0d-4633-a924-a5120d7b6ae1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {742de8c8-f818-485f-b719-2805b1731363}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {59d05873-413c-429d-b7e0-0d706379e8d8}, !- Default Day Schedule Name
  {55ce54de-46c2-4cd0-bad7-c0feddf6cfa8}, !- Summer Design Day Schedule Name
  {c8ed5299-2637-47a3-8b69-645e706e24c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59d05873-413c-429d-b7e0-0d706379e8d8}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c8ed5299-2637-47a3-8b69-645e706e24c5}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f30ebdd-6dca-4f06-af32-31f756da3c61}, !- Handle
  Schedule Rule 19,                       !- Name
  {742de8c8-f818-485f-b719-2805b1731363}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5ff2a921-2582-4754-957f-ee658c270c39}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5ff2a921-2582-4754-957f-ee658c270c39}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.253333333333333,                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.506666666666667,                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.76,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  45,                                     !- Minute 5
  0.95,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  45,                                     !- Minute 6
  0.75,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  45,                                     !- Minute 7
  0.55,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  45,                                     !- Minute 8
  0.35,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  45,                                     !- Minute 9
  0.242307692307692,                      !- Value Until Time 9
  15,                                     !- Hour 10
  45,                                     !- Minute 10
  0.134615384615385,                      !- Value Until Time 10
  16,                                     !- Hour 11
  45,                                     !- Minute 11
  0.0269230769230769,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {5d0a1e5e-f157-4592-a52a-369119b724aa}, !- Handle
  Schedule Rule 20,                       !- Name
  {742de8c8-f818-485f-b719-2805b1731363}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0d7d8a8c-1047-4d45-a95b-5d5707edade7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0d7d8a8c-1047-4d45-a95b-5d5707edade7}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0375,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1125,                                 !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  15,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  15,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {55ce54de-46c2-4cd0-bad7-c0feddf6cfa8}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {31e96341-694a-485b-bac7-e0cc3583cca5}, !- Handle
  Schedule Rule 21,                       !- Name
  {742de8c8-f818-485f-b719-2805b1731363}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b13553e3-78e3-4619-bb6f-bf13bb5064b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b13553e3-78e3-4619-bb6f-bf13bb5064b5}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.253333333333333,                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.506666666666667,                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.76,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  45,                                     !- Minute 5
  0.95,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  45,                                     !- Minute 6
  0.75,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  45,                                     !- Minute 7
  0.55,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  45,                                     !- Minute 8
  0.35,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  45,                                     !- Minute 9
  0.242307692307692,                      !- Value Until Time 9
  15,                                     !- Hour 10
  45,                                     !- Minute 10
  0.134615384615385,                      !- Value Until Time 10
  16,                                     !- Hour 11
  45,                                     !- Minute 11
  0.0269230769230769,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {d556f52a-e811-4134-91c3-1da39d3079a0}, !- Handle
  Schedule Rule 22,                       !- Name
  {742de8c8-f818-485f-b719-2805b1731363}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c47846b-2447-4e46-abab-67b0379c118d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c47846b-2447-4e46-abab-67b0379c118d}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {f6f32f97-49ef-4be6-b782-86c8dcd43959}, !- Handle
  Schedule Rule 23,                       !- Name
  {742de8c8-f818-485f-b719-2805b1731363}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6bcdc7b-95b9-490e-8540-2d73e5be2bb0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {b6bcdc7b-95b9-490e-8540-2d73e5be2bb0}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {ecb5319b-2ff4-455a-8c22-f694c0768d91}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {b7e9fb38-f1a6-4aa9-9de5-21b7324b2333}, !- Default Day Schedule Name
  {2385297c-f5cd-47eb-95f3-0d6668e2484c}, !- Summer Design Day Schedule Name
  {fd43167c-4de0-4b6d-8a4b-c19ec0424302}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b7e9fb38-f1a6-4aa9-9de5-21b7324b2333}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1;                                    !- Value Until Time 2

OS:Schedule:Day,
  {fd43167c-4de0-4b6d-8a4b-c19ec0424302}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2385297c-f5cd-47eb-95f3-0d6668e2484c}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {ccc591ad-c8b1-418c-940a-3bb7f24609d3}, !- Handle
  Schedule Rule 24,                       !- Name
  {ecb5319b-2ff4-455a-8c22-f694c0768d91}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e247478d-32fb-4872-9ca1-6b8318c55075}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e247478d-32fb-4872-9ca1-6b8318c55075}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.125,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  0.25,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  30,                                     !- Minute 8
  0.125,                                  !- Value Until Time 8
  13,                                     !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {07a50ab0-9baf-4cda-aa32-78ecba3853e1}, !- Handle
  Schedule Rule 25,                       !- Name
  {ecb5319b-2ff4-455a-8c22-f694c0768d91}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0691f514-37a3-4c09-8969-cf5463a91de9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0691f514-37a3-4c09-8969-cf5463a91de9}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.125,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  0.25,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  30,                                     !- Minute 8
  0.125,                                  !- Value Until Time 8
  13,                                     !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {aaf3af99-3c9a-41bf-a5aa-60b70d964c9f}, !- Handle
  Schedule Rule 26,                       !- Name
  {ecb5319b-2ff4-455a-8c22-f694c0768d91}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ac889251-636a-4cbb-94e7-7358742457d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac889251-636a-4cbb-94e7-7358742457d4}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.125,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  0.25,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  30,                                     !- Minute 8
  0.125,                                  !- Value Until Time 8
  13,                                     !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {b6a184ac-14bf-4d8c-b705-a9d946062200}, !- Handle
  Schedule Rule 27,                       !- Name
  {ecb5319b-2ff4-455a-8c22-f694c0768d91}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {911a5622-54aa-4075-9ff9-7d376325c6d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {911a5622-54aa-4075-9ff9-7d376325c6d1}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {9ede299e-941b-4388-9ff5-4a846a22c3ff}, !- Handle
  Schedule Rule 28,                       !- Name
  {ecb5319b-2ff4-455a-8c22-f694c0768d91}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c35fd3b9-1e85-4627-aa30-2e84daf43131}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c35fd3b9-1e85-4627-aa30-2e84daf43131}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1;                                    !- Value Until Time 2

OS:People:Definition,
  {a2ba4d44-5805-4fc2-b0ca-e3c2b0c77d7f}, !- Handle
  SecondarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.37673686458484,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {d1313cfd-f48b-4e13-a0d5-847680ffb6f6}, !- Handle
  SecondarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c0463ae5-942e-4eaa-8a97-df9e23aa4db2}, !- Handle
  {d1313cfd-f48b-4e13-a0d5-847680ffb6f6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {32f11b6e-acd6-4307-9870-643a1edb4413}, !- Handle
  SecondarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {d8273bfe-ae29-4fb8-9d1b-37f52735dd26}, !- Handle
  SecondarySchool Classroom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {316a9a64-ac4f-4273-9044-79fbb87d830a}, !- Handle
  SecondarySchool Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86688f25-7b82-4356-8902-64f778d33040}, !- Number of People Schedule Name
  {0d06fff4-76f4-49e8-96bb-6e8ce5b9db89}, !- People Activity Level Schedule Name
  {f0343011-25ce-46da-86fd-309532d691de}, !- Lighting Schedule Name
  {1114aa5c-e97a-4af8-87e7-21796d768a6f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {022f811e-9e0d-4633-a924-a5120d7b6ae1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {86688f25-7b82-4356-8902-64f778d33040}, !- Handle
  SchoolSecondary BLDG_OCC_SCH,           !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {0497ee07-ea55-4c92-a933-f05d04e05fcf}, !- Default Day Schedule Name
  {9e29c045-3a9e-4094-9228-aa222ae1b666}, !- Summer Design Day Schedule Name
  {bc620df2-62f8-4cde-abc5-839e3d0b99e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0497ee07-ea55-4c92-a933-f05d04e05fcf}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Default,   !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {bc620df2-62f8-4cde-abc5-839e3d0b99e9}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {14cde0e1-464e-40b3-8654-3a261662e301}, !- Handle
  Schedule Rule 29,                       !- Name
  {86688f25-7b82-4356-8902-64f778d33040}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f83cb768-4286-4a71-879f-3126e2ac850d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {f83cb768-4286-4a71-879f-3126e2ac850d}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2375,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7125,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.95,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.95,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  0.416666666666667,                      !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.05,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {7fe580e3-64f1-4e15-9dfb-1735cada35eb}, !- Handle
  Schedule Rule 30,                       !- Name
  {86688f25-7b82-4356-8902-64f778d33040}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {76e6e077-861b-4602-a61b-2205b33c4386}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {76e6e077-861b-4602-a61b-2205b33c4386}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9e29c045-3a9e-4094-9228-aa222ae1b666}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {a6a6f4e2-3f67-4b43-9a88-f0c5db61b2c7}, !- Handle
  Schedule Rule 31,                       !- Name
  {86688f25-7b82-4356-8902-64f778d33040}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f14e6752-8072-4581-a118-4314ef7f6f1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f14e6752-8072-4581-a118-4314ef7f6f1f}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2375,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7125,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.95,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.95,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  0.416666666666667,                      !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.05,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {35560ae2-0a80-49fd-94c2-99e418a91728}, !- Handle
  Schedule Rule 32,                       !- Name
  {86688f25-7b82-4356-8902-64f778d33040}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a5d1d9c-5526-427e-8af2-efcfa883aa27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {6a5d1d9c-5526-427e-8af2-efcfa883aa27}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {fdb4f413-d622-44c9-bb24-f20aeb4cf432}, !- Handle
  Schedule Rule 33,                       !- Name
  {86688f25-7b82-4356-8902-64f778d33040}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54ead171-0b34-4313-8292-cdb992deeffe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {54ead171-0b34-4313-8292-cdb992deeffe}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {f0343011-25ce-46da-86fd-309532d691de}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {413d5360-a4de-4409-861c-211b748518a5}, !- Default Day Schedule Name
  {3f12272b-2b12-4545-b659-835e46f4a619}, !- Summer Design Day Schedule Name
  {22e3408f-e4e2-4143-8703-3c60332f9958}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {413d5360-a4de-4409-861c-211b748518a5}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {3f12272b-2b12-4545-b659-835e46f4a619}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8af1b9eb-deba-409f-9d48-63e0e4cc95bd}, !- Handle
  Schedule Rule 34,                       !- Name
  {f0343011-25ce-46da-86fd-309532d691de}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {aa51058a-0dd3-4ddb-ad6f-997a74cb951b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aa51058a-0dd3-4ddb-ad6f-997a74cb951b}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5982912,                              !- Value Until Time 3
  14,                                     !- Hour 4
  30,                                     !- Minute 4
  0.5982912,                              !- Value Until Time 4
  15,                                     !- Hour 5
  30,                                     !- Minute 5
  0.4579608,                              !- Value Until Time 5
  16,                                     !- Hour 6
  30,                                     !- Minute 6
  0.3176304,                              !- Value Until Time 6
  17,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1773,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1773;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {f5199c05-7148-40e0-9d68-9afa0c151609}, !- Handle
  Schedule Rule 35,                       !- Name
  {f0343011-25ce-46da-86fd-309532d691de}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c43e8a7a-29bd-441d-b75a-dda96fc227be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c43e8a7a-29bd-441d-b75a-dda96fc227be}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.216071,                               !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.254842,                               !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.293613,                               !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.332384,                               !- Value Until Time 5
  14,                                     !- Hour 6
  30,                                     !- Minute 6
  0.332384,                               !- Value Until Time 6
  15,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1178633664,                           !- Value Until Time 7
  16,                                     !- Hour 8
  30,                                     !- Minute 8
  0.1773,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1773;                                 !- Value Until Time 9

OS:Schedule:Rule,
  {3d411690-8c18-42f2-a622-71f9049a0f97}, !- Handle
  Schedule Rule 36,                       !- Name
  {f0343011-25ce-46da-86fd-309532d691de}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a6ad394a-4e8d-4bf6-84ec-f6a312c2a6f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6ad394a-4e8d-4bf6-84ec-f6a312c2a6f0}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5982912,                              !- Value Until Time 3
  14,                                     !- Hour 4
  30,                                     !- Minute 4
  0.5982912,                              !- Value Until Time 4
  15,                                     !- Hour 5
  30,                                     !- Minute 5
  0.4579608,                              !- Value Until Time 5
  16,                                     !- Hour 6
  30,                                     !- Minute 6
  0.3176304,                              !- Value Until Time 6
  17,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1773,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1773;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {7911ea2f-16c9-4d0c-9614-15a75f39a6a1}, !- Handle
  Schedule Rule 37,                       !- Name
  {f0343011-25ce-46da-86fd-309532d691de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b72a3336-dc49-4b2b-a49a-97898f505644}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b72a3336-dc49-4b2b-a49a-97898f505644}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Rule,
  {e34e82e2-d808-427d-b0f8-0c7186c9707c}, !- Handle
  Schedule Rule 38,                       !- Name
  {f0343011-25ce-46da-86fd-309532d691de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b70b2f63-83d6-489c-9f34-ccccc47563ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {b70b2f63-83d6-489c-9f34-ccccc47563ff}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {22e3408f-e4e2-4143-8703-3c60332f9958}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {9a86bddf-be02-4833-885c-e1bb44c0bbd2}, !- Handle
  SecondarySchool ComputerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.37673686458484,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {c2a53890-7522-4b06-ad4d-9484111f1008}, !- Handle
  SecondarySchool ComputerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {875349b4-af4d-494e-a19c-c6f6bfaf14c9}, !- Handle
  {c2a53890-7522-4b06-ad4d-9484111f1008}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {0cb6dfda-697b-454b-a1ef-780f096df287}, !- Handle
  SecondarySchool ComputerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  19.9993455542467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {f27ecf9d-c144-45b1-bec6-557212b9ee66}, !- Handle
  SecondarySchool ComputerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7ee9f51c-1fc8-46bc-80a1-c60a36b2dbfa}, !- Handle
  SecondarySchool ComputerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {45984b3b-6e42-455a-9d37-5dcff11b759f}, !- Number of People Schedule Name
  {0d06fff4-76f4-49e8-96bb-6e8ce5b9db89}, !- People Activity Level Schedule Name
  {f0343011-25ce-46da-86fd-309532d691de}, !- Lighting Schedule Name
  {1114aa5c-e97a-4af8-87e7-21796d768a6f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {022f811e-9e0d-4633-a924-a5120d7b6ae1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {45984b3b-6e42-455a-9d37-5dcff11b759f}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend,    !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {bfb17844-2b8b-4bdf-a843-631af73b37ff}, !- Default Day Schedule Name
  {af181700-d2ae-4210-978b-04a6e00a18ab}, !- Summer Design Day Schedule Name
  {884c0eed-6b72-4bb0-a5be-1b6443d9a0bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bfb17844-2b8b-4bdf-a843-631af73b37ff}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {884c0eed-6b72-4bb0-a5be-1b6443d9a0bd}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7bcb7a6-12c3-4fad-8f24-725b7b7c4166}, !- Handle
  Schedule Rule 39,                       !- Name
  {45984b3b-6e42-455a-9d37-5dcff11b759f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3ccfd721-7ccf-44b8-bea8-b88731c8efce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3ccfd721-7ccf-44b8-bea8-b88731c8efce}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e824499d-5929-4257-b1fa-745c7505dfa5}, !- Handle
  Schedule Rule 40,                       !- Name
  {45984b3b-6e42-455a-9d37-5dcff11b759f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c0eed231-ddfc-4432-9e66-1eadcddf0c56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c0eed231-ddfc-4432-9e66-1eadcddf0c56}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {af181700-d2ae-4210-978b-04a6e00a18ab}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {03b7ddb2-c74b-47b5-9f76-0d0e895412c4}, !- Handle
  Schedule Rule 41,                       !- Name
  {45984b3b-6e42-455a-9d37-5dcff11b759f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {edbbba23-b6b4-48f6-a777-8127d4f06576}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edbbba23-b6b4-48f6-a777-8127d4f06576}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5ce48f7e-d35e-47f3-9885-c85c091d70f3}, !- Handle
  Schedule Rule 42,                       !- Name
  {45984b3b-6e42-455a-9d37-5dcff11b759f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f1c0a11-d56f-48a4-91a4-d007ecf08484}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3f1c0a11-d56f-48a4-91a4-d007ecf08484}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {386d0625-dd76-46eb-8a56-d03bf644a50a}, !- Handle
  Schedule Rule 43,                       !- Name
  {45984b3b-6e42-455a-9d37-5dcff11b759f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e66c4bc0-031c-4687-8444-bd120d76e3d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e66c4bc0-031c-4687-8444-bd120d76e3d8}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Lights:Definition,
  {c2a7ac8b-e241-4c26-99f4-5e7d4d4fea6d}, !- Handle
  SecondarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {48659ac2-a7af-4fa5-8075-7146db404a46}, !- Handle
  {c2a7ac8b-e241-4c26-99f4-5e7d4d4fea6d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4abeb2b9-153e-44af-b920-b47e3be3a642}, !- Handle
  SecondarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {ebb55d37-9c7c-4711-82e6-fb2bf7c339f5}, !- Handle
  SecondarySchool Corridor Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7a03b587-daf3-4e20-9157-caf771bcb129}, !- Handle
  SecondarySchool Corridor Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86688f25-7b82-4356-8902-64f778d33040}, !- Number of People Schedule Name
  {0d06fff4-76f4-49e8-96bb-6e8ce5b9db89}, !- People Activity Level Schedule Name
  {867b2c6a-e69c-4c6f-ac9b-c574e4def610}, !- Lighting Schedule Name
  {1114aa5c-e97a-4af8-87e7-21796d768a6f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {022f811e-9e0d-4633-a924-a5120d7b6ae1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {867b2c6a-e69c-4c6f-ac9b-c574e4def610}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {3f552400-91ae-4b49-9d56-2070e3fbd3ef}, !- Default Day Schedule Name
  {5d7120a8-1b74-4aab-b45e-f709dcab8a4d}, !- Summer Design Day Schedule Name
  {49c43d62-e56e-4c95-839e-47ddc562b3ae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f552400-91ae-4b49-9d56-2070e3fbd3ef}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {5d7120a8-1b74-4aab-b45e-f709dcab8a4d}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30fa9bc6-efb2-4f81-a283-a4972f71b07e}, !- Handle
  Schedule Rule 44,                       !- Name
  {867b2c6a-e69c-4c6f-ac9b-c574e4def610}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2a9cc388-d1a3-43c9-a889-8521404708e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a9cc388-d1a3-43c9-a889-8521404708e6}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.551772,                               !- Value Until Time 3
  14,                                     !- Hour 4
  30,                                     !- Minute 4
  0.551772,                               !- Value Until Time 4
  15,                                     !- Hour 5
  30,                                     !- Minute 5
  0.426948,                               !- Value Until Time 5
  16,                                     !- Hour 6
  30,                                     !- Minute 6
  0.302124,                               !- Value Until Time 6
  17,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1773,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1773;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {d6fdc948-8451-42ea-946e-c23d469a5bdf}, !- Handle
  Schedule Rule 45,                       !- Name
  {867b2c6a-e69c-4c6f-ac9b-c574e4def610}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {527a8cf1-806b-4394-a52a-42e9a829455c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {527a8cf1-806b-4394-a52a-42e9a829455c}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.20961,                                !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.24192,                                !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.27423,                                !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.30654,                                !- Value Until Time 5
  14,                                     !- Hour 6
  30,                                     !- Minute 6
  0.30654,                                !- Value Until Time 6
  15,                                     !- Hour 7
  30,                                     !- Minute 7
  0.108699084,                            !- Value Until Time 7
  16,                                     !- Hour 8
  30,                                     !- Minute 8
  0.1773,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1773;                                 !- Value Until Time 9

OS:Schedule:Rule,
  {a802c42f-4435-4c05-a683-85cbb3d95e20}, !- Handle
  Schedule Rule 46,                       !- Name
  {867b2c6a-e69c-4c6f-ac9b-c574e4def610}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bc163334-dd8a-4538-b9da-da43eee98457}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc163334-dd8a-4538-b9da-da43eee98457}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.551772,                               !- Value Until Time 3
  14,                                     !- Hour 4
  30,                                     !- Minute 4
  0.551772,                               !- Value Until Time 4
  15,                                     !- Hour 5
  30,                                     !- Minute 5
  0.426948,                               !- Value Until Time 5
  16,                                     !- Hour 6
  30,                                     !- Minute 6
  0.302124,                               !- Value Until Time 6
  17,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1773,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1773;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {0c6cc344-3a34-409f-841e-4c65da5170ce}, !- Handle
  Schedule Rule 47,                       !- Name
  {867b2c6a-e69c-4c6f-ac9b-c574e4def610}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ff26622-4c6c-4ec3-b3f7-657b881b9b4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9ff26622-4c6c-4ec3-b3f7-657b881b9b4f}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Rule,
  {20501782-e906-406b-9844-19118a8f3b1a}, !- Handle
  Schedule Rule 48,                       !- Name
  {867b2c6a-e69c-4c6f-ac9b-c574e4def610}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2100fcda-5643-4915-a686-b90ad5c81cc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2100fcda-5643-4915-a686-b90ad5c81cc3}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {49c43d62-e56e-4c95-839e-47ddc562b3ae}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {b92f8347-1f0d-46f8-97ed-555279819ff3}, !- Handle
  SecondarySchool Gym People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {3357c3dc-388e-4b19-bf55-cf7a33d6238c}, !- Handle
  SecondarySchool Gym Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a5dd791c-b508-41ed-9fc8-4735d94ef85f}, !- Handle
  {3357c3dc-388e-4b19-bf55-cf7a33d6238c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {99aefa78-f354-4cb0-9f5f-b9581a3000e9}, !- Handle
  SecondarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {7941ce38-00fd-44ec-8abf-fe0afdced223}, !- Handle
  SecondarySchool Gym Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c8611885-02c1-4a20-bea2-3e1627e5af5a}, !- Handle
  SecondarySchool Gym Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {49fb71ea-4c74-49f6-97c8-7fe51db500b4}, !- Number of People Schedule Name
  {0d06fff4-76f4-49e8-96bb-6e8ce5b9db89}, !- People Activity Level Schedule Name
  {a8aed419-54d7-4105-a8ce-6a8459db2b5a}, !- Lighting Schedule Name
  {1114aa5c-e97a-4af8-87e7-21796d768a6f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {022f811e-9e0d-4633-a924-a5120d7b6ae1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {49fb71ea-4c74-49f6-97c8-7fe51db500b4}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym,       !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {a015397a-a336-45ff-bbf1-a27570da25e6}, !- Default Day Schedule Name
  {3ff8c572-82ea-45f4-85fa-631757eb1f53}, !- Summer Design Day Schedule Name
  {55478224-7a99-43a4-a5c3-70c02dbaa294}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a015397a-a336-45ff-bbf1-a27570da25e6}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {55478224-7a99-43a4-a5c3-70c02dbaa294}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {676478f0-f7f3-4f18-aa10-5fd96a01eca8}, !- Handle
  Schedule Rule 49,                       !- Name
  {49fb71ea-4c74-49f6-97c8-7fe51db500b4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ad7ef46e-b4bf-46e5-b8f6-05363cd47202}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ad7ef46e-b4bf-46e5-b8f6-05363cd47202}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0875,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.175,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2625,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.35,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  0.75,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.95,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.95,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.633333333333333,                      !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.316666666666667,                      !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {9ee51d7c-7c0a-4ca9-a9fd-9991cbc3a012}, !- Handle
  Schedule Rule 50,                       !- Name
  {49fb71ea-4c74-49f6-97c8-7fe51db500b4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {abb55ee7-a4c0-47f6-ac00-1c0ce66e9f63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {abb55ee7-a4c0-47f6-ac00-1c0ce66e9f63}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3ff8c572-82ea-45f4-85fa-631757eb1f53}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {dccf0fa3-7e7d-4e9d-9193-51ee50640fc2}, !- Handle
  Schedule Rule 51,                       !- Name
  {49fb71ea-4c74-49f6-97c8-7fe51db500b4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6f588a74-081d-4b0b-b5a5-5f1f5604aacb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f588a74-081d-4b0b-b5a5-5f1f5604aacb}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0875,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.175,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2625,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.35,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  0.75,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.95,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.95,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.633333333333333,                      !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.316666666666667,                      !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {7603f98b-ccdc-4821-bbf1-348de951495b}, !- Handle
  Schedule Rule 52,                       !- Name
  {49fb71ea-4c74-49f6-97c8-7fe51db500b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aa8f3d08-d616-45b4-90a1-f5b385511958}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aa8f3d08-d616-45b4-90a1-f5b385511958}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0d98b966-b513-4b77-800f-5cf789db69ef}, !- Handle
  Schedule Rule 53,                       !- Name
  {49fb71ea-4c74-49f6-97c8-7fe51db500b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad4a3058-e61d-4316-b2c9-c026cfb4fc94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ad4a3058-e61d-4316-b2c9-c026cfb4fc94}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {a8aed419-54d7-4105-a8ce-6a8459db2b5a}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {408d8cf4-e580-40ac-b639-26e0636f80b3}, !- Default Day Schedule Name
  {4fabc3ab-5c34-48b8-afbe-b9b99198516e}, !- Summer Design Day Schedule Name
  {0d1b03bf-29e3-4c1f-9131-cc072abb25f5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {408d8cf4-e580-40ac-b639-26e0636f80b3}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {4fabc3ab-5c34-48b8-afbe-b9b99198516e}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1f6093c-b816-4723-842e-28bb6c819fb7}, !- Handle
  Schedule Rule 54,                       !- Name
  {a8aed419-54d7-4105-a8ce-6a8459db2b5a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {405b76a9-85dc-4e2f-97f0-0797d199c148}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {405b76a9-85dc-4e2f-97f0-0797d199c148}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.88182,                                !- Value Until Time 3
  14,                                     !- Hour 4
  30,                                     !- Minute 4
  0.88182,                                !- Value Until Time 4
  15,                                     !- Hour 5
  30,                                     !- Minute 5
  0.64698,                                !- Value Until Time 5
  16,                                     !- Hour 6
  30,                                     !- Minute 6
  0.41214,                                !- Value Until Time 6
  17,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1773,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1773;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {6db4a844-72e1-4174-9ecb-d6f018ca95d3}, !- Handle
  Schedule Rule 55,                       !- Name
  {a8aed419-54d7-4105-a8ce-6a8459db2b5a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7746023d-50f4-42f5-bd35-3bb45eae84e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7746023d-50f4-42f5-bd35-3bb45eae84e9}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25545,                                !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3336,                                 !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.41175,                                !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4899,                                 !- Value Until Time 5
  14,                                     !- Hour 6
  30,                                     !- Minute 6
  0.4899,                                 !- Value Until Time 6
  15,                                     !- Hour 7
  30,                                     !- Minute 7
  0.17371854,                             !- Value Until Time 7
  16,                                     !- Hour 8
  30,                                     !- Minute 8
  0.1773,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1773;                                 !- Value Until Time 9

OS:Schedule:Rule,
  {dfefe382-6b28-4681-9d24-55b01db3d337}, !- Handle
  Schedule Rule 56,                       !- Name
  {a8aed419-54d7-4105-a8ce-6a8459db2b5a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {95752c9b-a58f-4f3f-8885-7ee18cc2a632}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95752c9b-a58f-4f3f-8885-7ee18cc2a632}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.88182,                                !- Value Until Time 3
  14,                                     !- Hour 4
  30,                                     !- Minute 4
  0.88182,                                !- Value Until Time 4
  15,                                     !- Hour 5
  30,                                     !- Minute 5
  0.64698,                                !- Value Until Time 5
  16,                                     !- Hour 6
  30,                                     !- Minute 6
  0.41214,                                !- Value Until Time 6
  17,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1773,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1773;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {fe099106-d36d-4936-9087-505aafbb5a00}, !- Handle
  Schedule Rule 57,                       !- Name
  {a8aed419-54d7-4105-a8ce-6a8459db2b5a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2eef804a-927b-4a46-b80f-da7ca139f983}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2eef804a-927b-4a46-b80f-da7ca139f983}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Rule,
  {4e332305-538d-4d27-9075-b1cfad5a1cdd}, !- Handle
  Schedule Rule 58,                       !- Name
  {a8aed419-54d7-4105-a8ce-6a8459db2b5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5459f455-f896-4e11-889d-62f0c42c45f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5459f455-f896-4e11-889d-62f0c42c45f5}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {0d1b03bf-29e3-4c1f-9131-cc072abb25f5}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {bef7d5b8-0f0f-4f86-a043-0eef11d0c03a}, !- Handle
  SecondarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.163934355646489,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {4d59abf5-20fc-4279-a622-99a62640bb8c}, !- Handle
  SecondarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0243316042188,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {72572dd8-9df5-49e5-9804-04e06318949b}, !- Handle
  {4d59abf5-20fc-4279-a622-99a62640bb8c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4b1c78c7-912c-4fc5-a08b-1389d956ef55}, !- Handle
  SecondarySchool Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  222.274750105056,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:GasEquipment:Definition,
  {1af271c0-5db2-4ad1-8f5b-ca7a6dfd21de}, !- Handle
  SecondarySchool Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1678.55773544805,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {987ce3ac-4088-4860-a43d-519d77afd8bf}, !- Handle
  SecondarySchool Kitchen Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c175251a-829d-4cf8-8963-a09f8d4aa114}, !- Handle
  SecondarySchool Kitchen Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86688f25-7b82-4356-8902-64f778d33040}, !- Number of People Schedule Name
  {0d06fff4-76f4-49e8-96bb-6e8ce5b9db89}, !- People Activity Level Schedule Name
  {e2d25277-4bb4-46ba-8131-7bf599c2cffe}, !- Lighting Schedule Name
  {ecb5319b-2ff4-455a-8c22-f694c0768d91}, !- Electric Equipment Schedule Name
  {d8214f5b-3bf9-42ed-9508-5919e424127f}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {022f811e-9e0d-4633-a924-a5120d7b6ae1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d8214f5b-3bf9-42ed-9508-5919e424127f}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH,  !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {d4454d25-73ba-483d-ac93-5cf2f65684e7}, !- Default Day Schedule Name
  {21a6b2f7-b2e0-46a0-b525-8123d1709f70}, !- Summer Design Day Schedule Name
  {b53b5ae8-e78f-45c3-a84a-a2ae6f39396e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d4454d25-73ba-483d-ac93-5cf2f65684e7}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Day,
  {b53b5ae8-e78f-45c3-a84a-a2ae6f39396e}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3ef3618d-33fc-499c-b84c-a95d8776eef9}, !- Handle
  Schedule Rule 59,                       !- Name
  {d8214f5b-3bf9-42ed-9508-5919e424127f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d63a5240-582e-41a2-bc6e-5b0810ac62f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d63a5240-582e-41a2-bc6e-5b0810ac62f8}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.085,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  0.12,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  30,                                     !- Minute 8
  0.06,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  30,                                     !- Minute 9
  0.02,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.02;                                   !- Value Until Time 10

OS:Schedule:Rule,
  {ce22641e-b653-4573-a241-6613f3ff1151}, !- Handle
  Schedule Rule 60,                       !- Name
  {d8214f5b-3bf9-42ed-9508-5919e424127f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2e0d29b5-ea0f-4e44-8662-4c9a57c6feb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2e0d29b5-ea0f-4e44-8662-4c9a57c6feb2}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.085,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  0.12,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  30,                                     !- Minute 8
  0.06,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  30,                                     !- Minute 9
  0.02,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.02;                                   !- Value Until Time 10

OS:Schedule:Day,
  {21a6b2f7-b2e0-46a0-b525-8123d1709f70}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {c547a966-bca1-44fd-b369-354c720ca765}, !- Handle
  Schedule Rule 61,                       !- Name
  {d8214f5b-3bf9-42ed-9508-5919e424127f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2dac53a5-f40c-4bff-84ed-b2c43f829567}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2dac53a5-f40c-4bff-84ed-b2c43f829567}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.085,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  0.12,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  30,                                     !- Minute 8
  0.06,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  30,                                     !- Minute 9
  0.02,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.02;                                   !- Value Until Time 10

OS:Schedule:Rule,
  {8c502855-1754-445f-b4d5-49a4cf11a819}, !- Handle
  Schedule Rule 62,                       !- Name
  {d8214f5b-3bf9-42ed-9508-5919e424127f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0dc6a18-d4f1-4ada-8201-1ff45f0193c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d0dc6a18-d4f1-4ada-8201-1ff45f0193c0}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {09307f5c-1fe9-4692-ad6b-cbd6d5022f12}, !- Handle
  Schedule Rule 63,                       !- Name
  {d8214f5b-3bf9-42ed-9508-5919e424127f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69bd4bb0-70eb-49ed-9f7f-d91d2d1287e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {69bd4bb0-70eb-49ed-9f7f-d91d2d1287e8}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:People:Definition,
  {0de74042-5b0e-4b1a-8cbc-97274847fe3f}, !- Handle
  SecondarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {897d88b2-e275-434e-9344-cc5caf26d5f6}, !- Handle
  SecondarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.8090533958846,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2d59df05-6ad7-468d-a09d-3e16cf3b925a}, !- Handle
  {897d88b2-e275-434e-9344-cc5caf26d5f6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b229f4a3-40df-41df-8b1c-5835f8866041}, !- Handle
  SecondarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {fbb89da9-3a68-4028-8e9e-e45fe5c76b02}, !- Handle
  SecondarySchool Library Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bb89923b-77cc-4aa0-b17f-8d45c1582494}, !- Handle
  SecondarySchool Library Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86688f25-7b82-4356-8902-64f778d33040}, !- Number of People Schedule Name
  {0d06fff4-76f4-49e8-96bb-6e8ce5b9db89}, !- People Activity Level Schedule Name
  {2f3fd473-9e72-48b4-86a2-4917eb714633}, !- Lighting Schedule Name
  {1114aa5c-e97a-4af8-87e7-21796d768a6f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {022f811e-9e0d-4633-a924-a5120d7b6ae1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2f3fd473-9e72-48b4-86a2-4917eb714633}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {fdab5ccb-ac1a-472a-98c9-09d0b6bb414b}, !- Default Day Schedule Name
  {df863588-8cf3-4270-a2fb-30cd409028ec}, !- Summer Design Day Schedule Name
  {87c6522c-9580-4494-9210-21a215d65f74}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fdab5ccb-ac1a-472a-98c9-09d0b6bb414b}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {df863588-8cf3-4270-a2fb-30cd409028ec}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c30ceb4-c456-4071-85f3-42aef8c23839}, !- Handle
  Schedule Rule 64,                       !- Name
  {2f3fd473-9e72-48b4-86a2-4917eb714633}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {db8b3fca-960d-412d-8a13-300d14747bb5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {db8b3fca-960d-412d-8a13-300d14747bb5}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.8325,                                 !- Value Until Time 3
  14,                                     !- Hour 4
  30,                                     !- Minute 4
  0.8325,                                 !- Value Until Time 4
  15,                                     !- Hour 5
  30,                                     !- Minute 5
  0.6141,                                 !- Value Until Time 5
  16,                                     !- Hour 6
  30,                                     !- Minute 6
  0.3957,                                 !- Value Until Time 6
  17,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1773,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1773;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {8af12271-0868-4a9d-a4e8-4d4551eb654e}, !- Handle
  Schedule Rule 65,                       !- Name
  {2f3fd473-9e72-48b4-86a2-4917eb714633}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ec314c07-f576-40fd-9a12-c29aaa2b2ddf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ec314c07-f576-40fd-9a12-c29aaa2b2ddf}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2486,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3199,                                 !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3912,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4625,                                 !- Value Until Time 5
  14,                                     !- Hour 6
  30,                                     !- Minute 6
  0.4625,                                 !- Value Until Time 6
  15,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1640025,                              !- Value Until Time 7
  16,                                     !- Hour 8
  30,                                     !- Minute 8
  0.1773,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1773;                                 !- Value Until Time 9

OS:Schedule:Rule,
  {bf785c23-f5b0-4946-93ef-5e9be51733a2}, !- Handle
  Schedule Rule 66,                       !- Name
  {2f3fd473-9e72-48b4-86a2-4917eb714633}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {376cada1-4aed-496d-bc51-9bd18a5896f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {376cada1-4aed-496d-bc51-9bd18a5896f7}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.8325,                                 !- Value Until Time 3
  14,                                     !- Hour 4
  30,                                     !- Minute 4
  0.8325,                                 !- Value Until Time 4
  15,                                     !- Hour 5
  30,                                     !- Minute 5
  0.6141,                                 !- Value Until Time 5
  16,                                     !- Hour 6
  30,                                     !- Minute 6
  0.3957,                                 !- Value Until Time 6
  17,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1773,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1773;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {51ab015a-711e-421e-b600-86a966388dc5}, !- Handle
  Schedule Rule 67,                       !- Name
  {2f3fd473-9e72-48b4-86a2-4917eb714633}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2945f0a9-b755-4767-ae5b-aa6782d02cc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2945f0a9-b755-4767-ae5b-aa6782d02cc7}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Rule,
  {e04d4f07-a729-439f-b506-39eb4892ae84}, !- Handle
  Schedule Rule 68,                       !- Name
  {2f3fd473-9e72-48b4-86a2-4917eb714633}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d24b4ab8-6af1-4550-a031-3d08ee82dea2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d24b4ab8-6af1-4550-a031-3d08ee82dea2}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {87c6522c-9580-4494-9210-21a215d65f74}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {224fd81d-589b-4bf7-ac12-1a914e959c7b}, !- Handle
  SecondarySchool Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {89fa2222-c07c-4fa2-b226-a9e6f09ef701}, !- Handle
  {224fd81d-589b-4bf7-ac12-1a914e959c7b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {bfed091a-9c52-4da8-aec7-ae3ebd00f4d6}, !- Handle
  SecondarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {94199afa-1850-448d-ba99-f5cd39ccbc30}, !- Handle
  SecondarySchool Lobby Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {51c8474f-6209-4b81-aef4-735be3cc1973}, !- Handle
  SecondarySchool Lobby Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86688f25-7b82-4356-8902-64f778d33040}, !- Number of People Schedule Name
  {0d06fff4-76f4-49e8-96bb-6e8ce5b9db89}, !- People Activity Level Schedule Name
  {7c55b557-f0ea-4dbc-b449-91f526393c71}, !- Lighting Schedule Name
  {1114aa5c-e97a-4af8-87e7-21796d768a6f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {022f811e-9e0d-4633-a924-a5120d7b6ae1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7c55b557-f0ea-4dbc-b449-91f526393c71}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {2bb9d75f-4683-4882-ac37-4663325da9ca}, !- Default Day Schedule Name
  {81f912d2-2cd2-42e8-9a45-a9cd205db8c8}, !- Summer Design Day Schedule Name
  {73a7b95b-9610-467c-84c9-2c10d31332ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2bb9d75f-4683-4882-ac37-4663325da9ca}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {81f912d2-2cd2-42e8-9a45-a9cd205db8c8}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b9f136d-da02-4ca3-a184-4a0a8835396b}, !- Handle
  Schedule Rule 69,                       !- Name
  {7c55b557-f0ea-4dbc-b449-91f526393c71}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {48210525-0f74-4c1b-881a-a66306fd7868}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {48210525-0f74-4c1b-881a-a66306fd7868}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.855,                                  !- Value Until Time 3
  14,                                     !- Hour 4
  30,                                     !- Minute 4
  0.855,                                  !- Value Until Time 4
  15,                                     !- Hour 5
  30,                                     !- Minute 5
  0.6291,                                 !- Value Until Time 5
  16,                                     !- Hour 6
  30,                                     !- Minute 6
  0.4032,                                 !- Value Until Time 6
  17,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1773,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1773;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {8122800a-a1df-433b-8c59-b080d6213dc4}, !- Handle
  Schedule Rule 70,                       !- Name
  {7c55b557-f0ea-4dbc-b449-91f526393c71}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ffcf6458-8b22-4bcd-8c87-a5327bd3ee8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ffcf6458-8b22-4bcd-8c87-a5327bd3ee8b}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.251725,                               !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.32615,                                !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.400575,                               !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.475,                                  !- Value Until Time 5
  14,                                     !- Hour 6
  30,                                     !- Minute 6
  0.475,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  30,                                     !- Minute 7
  0.168435,                               !- Value Until Time 7
  16,                                     !- Hour 8
  30,                                     !- Minute 8
  0.1773,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1773;                                 !- Value Until Time 9

OS:Schedule:Rule,
  {88d19f6b-5310-46f2-8bba-b0e1c77d81c8}, !- Handle
  Schedule Rule 71,                       !- Name
  {7c55b557-f0ea-4dbc-b449-91f526393c71}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fb1a83d3-961b-4400-aca4-6006bb648c1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb1a83d3-961b-4400-aca4-6006bb648c1b}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.855,                                  !- Value Until Time 3
  14,                                     !- Hour 4
  30,                                     !- Minute 4
  0.855,                                  !- Value Until Time 4
  15,                                     !- Hour 5
  30,                                     !- Minute 5
  0.6291,                                 !- Value Until Time 5
  16,                                     !- Hour 6
  30,                                     !- Minute 6
  0.4032,                                 !- Value Until Time 6
  17,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1773,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1773;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {b04220fa-49be-4a1d-a542-c96ab809ed99}, !- Handle
  Schedule Rule 72,                       !- Name
  {7c55b557-f0ea-4dbc-b449-91f526393c71}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {101eb4fb-9dee-4ed4-86ed-b3705dc2434c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {101eb4fb-9dee-4ed4-86ed-b3705dc2434c}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Rule,
  {7a2115e1-d7f5-4f3e-8487-1ba1ee94e206}, !- Handle
  Schedule Rule 73,                       !- Name
  {7c55b557-f0ea-4dbc-b449-91f526393c71}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47f0b00d-d382-4d53-8793-bd4f36d80916}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {47f0b00d-d382-4d53-8793-bd4f36d80916}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {73a7b95b-9610-467c-84c9-2c10d31332ea}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {2b19a05a-dd13-4eae-ab3a-bfa4942c1c88}, !- Handle
  SecondarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.52084237501808,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {13da5001-5a8e-42e1-bf9c-2c4e291189a2}, !- Handle
  {2b19a05a-dd13-4eae-ab3a-bfa4942c1c88}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {0f277e36-e4c5-44ed-a381-12461463da5c}, !- Handle
  SecondarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {191139c8-6610-4185-b6db-c63a005f8069}, !- Handle
  SecondarySchool Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f3376300-464a-4669-834f-1ad8e5dbfedf}, !- Handle
  SecondarySchool Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86688f25-7b82-4356-8902-64f778d33040}, !- Number of People Schedule Name
  {0d06fff4-76f4-49e8-96bb-6e8ce5b9db89}, !- People Activity Level Schedule Name
  {850abe2f-4415-44c9-99b0-31e3bb32728f}, !- Lighting Schedule Name
  {1114aa5c-e97a-4af8-87e7-21796d768a6f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {022f811e-9e0d-4633-a924-a5120d7b6ae1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {850abe2f-4415-44c9-99b0-31e3bb32728f}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {1bb79ce8-34b8-42c4-b67b-4a62e99b909f}, !- Default Day Schedule Name
  {1e45b443-e4a3-40d9-839a-c5597fc14c26}, !- Summer Design Day Schedule Name
  {bd3c3092-5670-4b0b-856f-c66593cab968}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1bb79ce8-34b8-42c4-b67b-4a62e99b909f}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {1e45b443-e4a3-40d9-839a-c5597fc14c26}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6730b9e7-e10c-4d8e-8759-2d208c8444e7}, !- Handle
  Schedule Rule 74,                       !- Name
  {850abe2f-4415-44c9-99b0-31e3bb32728f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {467ce79a-8e3e-4620-8b3c-d16102f6018e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {467ce79a-8e3e-4620-8b3c-d16102f6018e}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {f4912abf-9f52-4e07-9b81-6216351f6622}, !- Handle
  Schedule Rule 75,                       !- Name
  {850abe2f-4415-44c9-99b0-31e3bb32728f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ae152f2a-17c9-4331-bd0f-6d61b18004b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ae152f2a-17c9-4331-bd0f-6d61b18004b4}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {aaf0ea2c-b597-4ec0-b5e2-1c5a9d781103}, !- Handle
  Schedule Rule 76,                       !- Name
  {850abe2f-4415-44c9-99b0-31e3bb32728f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7f590d6e-ed14-4b29-9d94-f1ff8ff4576c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f590d6e-ed14-4b29-9d94-f1ff8ff4576c}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {52de333d-3bfe-40ce-b2ab-d7407c14d2d5}, !- Handle
  Schedule Rule 77,                       !- Name
  {850abe2f-4415-44c9-99b0-31e3bb32728f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {18c473e1-d7d7-470e-ad3b-607de57607ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {18c473e1-d7d7-470e-ad3b-607de57607ed}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Rule,
  {29fe1300-c318-4025-aeb8-cee22eb5d3d6}, !- Handle
  Schedule Rule 78,                       !- Name
  {850abe2f-4415-44c9-99b0-31e3bb32728f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b5abd40-d683-4851-9b96-fefb8006a7ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7b5abd40-d683-4851-9b96-fefb8006a7ad}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {bd3c3092-5670-4b0b-856f-c66593cab968}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {3abd0e4a-2d53-4804-bb57-19fd31e35481}, !- Handle
  SecondarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {5f484449-d8b9-4248-a012-0c11e5929c78}, !- Handle
  SecondarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {16f67a3c-180a-4832-a9da-4c84598caaf6}, !- Handle
  {5f484449-d8b9-4248-a012-0c11e5929c78}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {fa1e7a3b-f608-45f4-b37b-27cfdd809618}, !- Handle
  SecondarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {94d75db8-1350-4c78-b8be-6b165549dd86}, !- Handle
  SecondarySchool Office Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c58efef1-d1b1-4bb2-a68d-74c57036d480}, !- Handle
  SecondarySchool Office Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2767ed6f-53bc-4cc2-9ace-7338d7a6cc7b}, !- Number of People Schedule Name
  {0d06fff4-76f4-49e8-96bb-6e8ce5b9db89}, !- People Activity Level Schedule Name
  {8187475c-f391-4908-8168-e11bd377f599}, !- Lighting Schedule Name
  {1114aa5c-e97a-4af8-87e7-21796d768a6f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {022f811e-9e0d-4633-a924-a5120d7b6ae1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2767ed6f-53bc-4cc2-9ace-7338d7a6cc7b}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices,   !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {14ee6338-1057-4974-a4d2-42f907bc8bb8}, !- Default Day Schedule Name
  {b4b42057-a09a-4ec8-bc96-81ed3835ec8f}, !- Summer Design Day Schedule Name
  {2842ac09-2304-42cb-ab23-b28ae55e620d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14ee6338-1057-4974-a4d2-42f907bc8bb8}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {2842ac09-2304-42cb-ab23-b28ae55e620d}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c67aa4d-06a5-4fd3-be6a-e362c8ecd1ad}, !- Handle
  Schedule Rule 79,                       !- Name
  {2767ed6f-53bc-4cc2-9ace-7338d7a6cc7b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2664125d-e367-49fd-a937-ec167704e149}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2664125d-e367-49fd-a937-ec167704e149}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2375,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7125,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.95,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  0.95,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  30,                                     !- Minute 7
  0.416666666666667,                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.05,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {105fe8d9-a30e-4e8d-875a-01e245159cb7}, !- Handle
  Schedule Rule 80,                       !- Name
  {2767ed6f-53bc-4cc2-9ace-7338d7a6cc7b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4a28b1c3-e189-44f0-8b8e-54563b081923}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4a28b1c3-e189-44f0-8b8e-54563b081923}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.125,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.375,                                  !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  30,                                     !- Minute 7
  0.266666666666667,                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.05,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {b4b42057-a09a-4ec8-bc96-81ed3835ec8f}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {6c283684-2de2-4f5a-927a-463575da1db4}, !- Handle
  Schedule Rule 81,                       !- Name
  {2767ed6f-53bc-4cc2-9ace-7338d7a6cc7b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {04ceaad0-ccf4-422c-8ce4-3ef34256553a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04ceaad0-ccf4-422c-8ce4-3ef34256553a}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2375,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7125,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.95,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  0.95,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  30,                                     !- Minute 7
  0.416666666666667,                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.05,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {85f3b3f8-3ffc-45f4-9031-b7bea9e93723}, !- Handle
  Schedule Rule 82,                       !- Name
  {2767ed6f-53bc-4cc2-9ace-7338d7a6cc7b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3babda38-b3b8-4f39-b721-10f3a7fb58b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3babda38-b3b8-4f39-b721-10f3a7fb58b0}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {31b5f19f-bde7-4f5e-84cd-30a90d7af37a}, !- Handle
  Schedule Rule 83,                       !- Name
  {2767ed6f-53bc-4cc2-9ace-7338d7a6cc7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1fe0ae6-5023-4499-90d9-7f1916407b1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c1fe0ae6-5023-4499-90d9-7f1916407b1e}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {8187475c-f391-4908-8168-e11bd377f599}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {a3092914-6228-4e8a-884d-c2d450d56db7}, !- Default Day Schedule Name
  {35dcc99b-505d-4519-ae62-7eb3fe398c8a}, !- Summer Design Day Schedule Name
  {6bc2760d-ced8-45ec-8218-e0b7b7c58531}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3092914-6228-4e8a-884d-c2d450d56db7}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {35dcc99b-505d-4519-ae62-7eb3fe398c8a}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7be302ed-0d0c-46f2-a2a7-aed1218beaa1}, !- Handle
  Schedule Rule 84,                       !- Name
  {8187475c-f391-4908-8168-e11bd377f599}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b9e56d11-5fac-4ce1-b63e-db5a8e85403f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b9e56d11-5fac-4ce1-b63e-db5a8e85403f}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.7479585,                              !- Value Until Time 3
  14,                                     !- Hour 4
  30,                                     !- Minute 4
  0.7479585,                              !- Value Until Time 4
  15,                                     !- Hour 5
  30,                                     !- Minute 5
  0.557739,                               !- Value Until Time 5
  16,                                     !- Hour 6
  30,                                     !- Minute 6
  0.3675195,                              !- Value Until Time 6
  17,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1773,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1773;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {322e777f-24dc-42aa-9d2f-5cf855c37e5b}, !- Handle
  Schedule Rule 85,                       !- Name
  {8187475c-f391-4908-8168-e11bd377f599}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {263e1fc7-e61c-45dc-8271-c6593366aa3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {263e1fc7-e61c-45dc-8271-c6593366aa3e}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.236858125,                            !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.29641625,                             !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.355974375,                            !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4155325,                              !- Value Until Time 5
  14,                                     !- Hour 6
  30,                                     !- Minute 6
  0.4155325,                              !- Value Until Time 6
  15,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1473478245,                           !- Value Until Time 7
  16,                                     !- Hour 8
  30,                                     !- Minute 8
  0.1773,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1773;                                 !- Value Until Time 9

OS:Schedule:Rule,
  {90ca7e53-e304-432c-870e-9ff9cd720730}, !- Handle
  Schedule Rule 86,                       !- Name
  {8187475c-f391-4908-8168-e11bd377f599}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {72cefada-3f4a-4720-9f42-a995eff41d7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72cefada-3f4a-4720-9f42-a995eff41d7c}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.7479585,                              !- Value Until Time 3
  14,                                     !- Hour 4
  30,                                     !- Minute 4
  0.7479585,                              !- Value Until Time 4
  15,                                     !- Hour 5
  30,                                     !- Minute 5
  0.557739,                               !- Value Until Time 5
  16,                                     !- Hour 6
  30,                                     !- Minute 6
  0.3675195,                              !- Value Until Time 6
  17,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1773,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1773;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {fbf65e07-e367-47ca-8425-098819823695}, !- Handle
  Schedule Rule 87,                       !- Name
  {8187475c-f391-4908-8168-e11bd377f599}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a30d6bf1-6c40-44e6-9959-c25e8a4cdbd6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a30d6bf1-6c40-44e6-9959-c25e8a4cdbd6}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Rule,
  {eda0be29-0750-4082-8064-d8d4c32890b2}, !- Handle
  Schedule Rule 88,                       !- Name
  {8187475c-f391-4908-8168-e11bd377f599}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {534d7b14-4c64-4946-9e88-212a913c40f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {534d7b14-4c64-4946-9e88-212a913c40f8}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {6bc2760d-ced8-45ec-8218-e0b7b7c58531}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {f8dd79c7-6b66-452d-ae96-af6893c6674a}, !- Handle
  SecondarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b267c931-c5c1-44ea-a154-a676e0210c04}, !- Handle
  {f8dd79c7-6b66-452d-ae96-af6893c6674a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {48fd7416-e810-4713-9be1-50d217ad59b6}, !- Handle
  SecondarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {6afcf00d-9125-4858-9784-4179c68fab21}, !- Handle
  SecondarySchool Restroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f07919c6-fe73-4c4d-89b1-5a9274b7906b}, !- Handle
  SecondarySchool Restroom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86688f25-7b82-4356-8902-64f778d33040}, !- Number of People Schedule Name
  {0d06fff4-76f4-49e8-96bb-6e8ce5b9db89}, !- People Activity Level Schedule Name
  {49e89027-f073-4f1a-a758-e6cf5d926b3f}, !- Lighting Schedule Name
  {1114aa5c-e97a-4af8-87e7-21796d768a6f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {022f811e-9e0d-4633-a924-a5120d7b6ae1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {49e89027-f073-4f1a-a758-e6cf5d926b3f}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  {87162c62-06c0-4a92-ad0b-992345e59eac}, !- Default Day Schedule Name
  {d8212d9e-4520-425d-8126-99512c30bb34}, !- Summer Design Day Schedule Name
  {265cc6cc-7752-4389-84d4-3cd17f9a9fe3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87162c62-06c0-4a92-ad0b-992345e59eac}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {d8212d9e-4520-425d-8126-99512c30bb34}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dbb459af-c757-4004-be99-90b77d1ca0c2}, !- Handle
  Schedule Rule 89,                       !- Name
  {49e89027-f073-4f1a-a758-e6cf5d926b3f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1c465f17-2b79-4154-9c9b-9279ba2f276d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1c465f17-2b79-4154-9c9b-9279ba2f276d}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.594,                                  !- Value Until Time 3
  14,                                     !- Hour 4
  30,                                     !- Minute 4
  0.594,                                  !- Value Until Time 4
  15,                                     !- Hour 5
  30,                                     !- Minute 5
  0.4551,                                 !- Value Until Time 5
  16,                                     !- Hour 6
  30,                                     !- Minute 6
  0.3162,                                 !- Value Until Time 6
  17,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1773,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1773;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {8deec035-3f84-4a9e-a0ad-a6fa1c7f4dbd}, !- Handle
  Schedule Rule 90,                       !- Name
  {49e89027-f073-4f1a-a758-e6cf5d926b3f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f19c326d-c194-43dc-8ef1-a73b87f74ca5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f19c326d-c194-43dc-8ef1-a73b87f74ca5}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.215475,                               !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25365,                                !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.291825,                               !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.33,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  30,                                     !- Minute 6
  0.33,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  30,                                     !- Minute 7
  0.117018,                               !- Value Until Time 7
  16,                                     !- Hour 8
  30,                                     !- Minute 8
  0.1773,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1773;                                 !- Value Until Time 9

OS:Schedule:Rule,
  {d5dd206a-7c22-4284-bcd5-7226c7a15d2c}, !- Handle
  Schedule Rule 91,                       !- Name
  {49e89027-f073-4f1a-a758-e6cf5d926b3f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {878be72e-5c20-4eed-8533-5ce09b724a81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {878be72e-5c20-4eed-8533-5ce09b724a81}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1773,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.594,                                  !- Value Until Time 3
  14,                                     !- Hour 4
  30,                                     !- Minute 4
  0.594,                                  !- Value Until Time 4
  15,                                     !- Hour 5
  30,                                     !- Minute 5
  0.4551,                                 !- Value Until Time 5
  16,                                     !- Hour 6
  30,                                     !- Minute 6
  0.3162,                                 !- Value Until Time 6
  17,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1773,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1773;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {3770c3b2-a18b-4854-a51e-b8d54a9488e7}, !- Handle
  Schedule Rule 92,                       !- Name
  {49e89027-f073-4f1a-a758-e6cf5d926b3f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7af2e83b-b78e-4092-8bca-d8f47b1fd6da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7af2e83b-b78e-4092-8bca-d8f47b1fd6da}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Rule,
  {cc5209f1-7784-4f5d-8e4c-df7e85460a17}, !- Handle
  Schedule Rule 93,                       !- Name
  {49e89027-f073-4f1a-a758-e6cf5d926b3f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {621d375a-9211-4ddf-ab19-379f48746ab6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {621d375a-9211-4ddf-ab19-379f48746ab6}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1773;                                 !- Value Until Time 2

OS:Schedule:Day,
  {265cc6cc-7752-4389-84d4-3cd17f9a9fe3}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- Name
  {15a114fd-94f5-4d31-9df6-48b63586f29f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {4fd0cf1b-a491-4525-8281-13c1b6350ae0}, !- Handle
  Res 90.1-2013 - SecSchl - ASHRAE 169-2013-6A, !- Name
  {698e13d7-c553-47ed-bf77-64540719ba32}, !- Default Exterior Surface Constructions Name
  {49fa82a5-38a5-4586-b621-c2c3bd16bdd5}, !- Default Interior Surface Constructions Name
  {5ea806b2-c152-459b-809c-dae77b94725d}, !- Default Ground Contact Surface Constructions Name
  {2cb934bb-9cd2-45ea-8276-1c3982a2bb68}, !- Default Exterior SubSurface Constructions Name
  {06b40666-feef-4b70-ad40-a44eb1bbbb7a}, !- Default Interior SubSurface Constructions Name
  {0726cbd9-8b6f-459c-b710-c039ff9e5811}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {698e13d7-c553-47ed-bf77-64540719ba32}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f4e7f155-9589-4049-a579-f314d42b110f}, !- Floor Construction Name
  {f63cb6dd-0a3e-46bf-903e-343777ba92ea}, !- Wall Construction Name
  {a67584cf-0753-4a1e-bb8a-be2a1f70da78}; !- Roof Ceiling Construction Name

OS:Construction,
  {f4e7f155-9589-4049-a579-f314d42b110f}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {c9322131-bd27-4247-8499-a0e38bfcac1f}, !- Layer 1
  {bb1e10b7-8625-414d-94ce-301473276dd0}, !- Layer 2
  {fc6f9d35-1fa8-4fa0-b3e7-3c33a16a14e3}; !- Layer 3

OS:Material:NoMass,
  {c9322131-bd27-4247-8499-a0e38bfcac1f}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bb1e10b7-8625-414d-94ce-301473276dd0}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fc6f9d35-1fa8-4fa0-b3e7-3c33a16a14e3}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2f4199db-e1eb-499a-aa10-9f7b4f0726b6}, !- Handle
  {f4e7f155-9589-4049-a579-f314d42b110f}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {f63cb6dd-0a3e-46bf-903e-343777ba92ea}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Name
  ,                                       !- Surface Rendering Name
  {3b892310-78a6-49fa-9878-1b8bfbd2cbf6}, !- Layer 1
  {d16dcc5e-9b7f-4531-bd02-4160a880195a}, !- Layer 2
  {2464f829-40d8-4a09-a51f-7744d829ec6f}, !- Layer 3
  {d16dcc5e-9b7f-4531-bd02-4160a880195a}; !- Layer 4

OS:Material,
  {3b892310-78a6-49fa-9878-1b8bfbd2cbf6}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d16dcc5e-9b7f-4531-bd02-4160a880195a}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2464f829-40d8-4a09-a51f-7744d829ec6f}, !- Handle
  Typical Insulation R-18.23,             !- Name
  Smooth,                                 !- Roughness
  3.21036394736381,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {65c3a3e0-b22e-4975-9bd5-eefe7f5ad515}, !- Handle
  {f63cb6dd-0a3e-46bf-903e-343777ba92ea}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {a67584cf-0753-4a1e-bb8a-be2a1f70da78}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {37a5bf6b-5ce3-470a-8ca4-90e1008cdd1f}, !- Layer 1
  {e4589c9d-749a-42e1-859b-a617d3fe677f}, !- Layer 2
  {24a6945b-7f89-4cd2-84cc-82cd9212929b}; !- Layer 3

OS:Material,
  {37a5bf6b-5ce3-470a-8ca4-90e1008cdd1f}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e4589c9d-749a-42e1-859b-a617d3fe677f}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {24a6945b-7f89-4cd2-84cc-82cd9212929b}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0ea9a67b-b2e6-41da-bb02-8c45ac3dd595}, !- Handle
  {a67584cf-0753-4a1e-bb8a-be2a1f70da78}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {49fa82a5-38a5-4586-b621-c2c3bd16bdd5}, !- Handle
  Default Surface Constructions 2,        !- Name
  {fbdb1493-358b-4637-9bac-a5e041184f1f}, !- Floor Construction Name
  {f8062546-bf0e-4062-86f8-b41179c8e189}, !- Wall Construction Name
  {8e169714-3a10-4395-a8d1-bc79b4be522b}; !- Roof Ceiling Construction Name

OS:Construction,
  {fbdb1493-358b-4637-9bac-a5e041184f1f}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {27630c2e-54a4-4175-930d-c33ce239b368}, !- Layer 1
  {7ffcbf88-8a4f-4a26-8181-b92cb9e9aa26}; !- Layer 2

OS:Material,
  {27630c2e-54a4-4175-930d-c33ce239b368}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7ffcbf88-8a4f-4a26-8181-b92cb9e9aa26}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f75c7bea-d740-4294-b3cf-0a9eff97e0bc}, !- Handle
  {fbdb1493-358b-4637-9bac-a5e041184f1f}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f8062546-bf0e-4062-86f8-b41179c8e189}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {ae45c4f7-3b23-49c3-b644-b4a1e0fd7a4b}, !- Layer 1
  {ae45c4f7-3b23-49c3-b644-b4a1e0fd7a4b}; !- Layer 2

OS:Material,
  {ae45c4f7-3b23-49c3-b644-b4a1e0fd7a4b}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {42712bd5-0bd4-4fa3-aa27-3ed776ffe793}, !- Handle
  {f8062546-bf0e-4062-86f8-b41179c8e189}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8e169714-3a10-4395-a8d1-bc79b4be522b}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {7ffcbf88-8a4f-4a26-8181-b92cb9e9aa26}, !- Layer 1
  {27630c2e-54a4-4175-930d-c33ce239b368}; !- Layer 2

OS:StandardsInformation:Construction,
  {ba694adc-d902-4d86-a54a-8d2c697639ff}, !- Handle
  {8e169714-3a10-4395-a8d1-bc79b4be522b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {5ea806b2-c152-459b-809c-dae77b94725d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {9ab6e602-10a7-4766-b59d-c35b0166084c}, !- Floor Construction Name
  {39847277-eabf-44cb-bcbd-ee64c303125f}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {9ab6e602-10a7-4766-b59d-c35b0166084c}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {7bb38249-fda0-439c-a24e-5290b46fd719}, !- Layer 1
  {fc6f9d35-1fa8-4fa0-b3e7-3c33a16a14e3}; !- Layer 2

OS:Material:NoMass,
  {903252ce-dba3-4f64-9b58-3eb6d46deb11}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7bb38249-fda0-439c-a24e-5290b46fd719}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e5d271d7-5cf4-4e3b-a67d-3e1dbc8eacb9}, !- Handle
  {9ab6e602-10a7-4766-b59d-c35b0166084c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {39847277-eabf-44cb-bcbd-ee64c303125f}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {58634949-4aa9-48e1-a84f-53c75e00da41}; !- Layer 1

OS:Material,
  {58634949-4aa9-48e1-a84f-53c75e00da41}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f42416ef-9f68-443a-931e-b8da533face6}, !- Handle
  {39847277-eabf-44cb-bcbd-ee64c303125f}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {2cb934bb-9cd2-45ea-8276-1c3982a2bb68}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {f1330105-0343-4212-90bf-9c252ac9a782}, !- Fixed Window Construction Name
  {f1330105-0343-4212-90bf-9c252ac9a782}, !- Operable Window Construction Name
  {c930d672-df14-473e-a81e-c08001597fd1}, !- Door Construction Name
  {c1b9a3f9-2b66-4ccd-a3f3-46f568f4755f}, !- Glass Door Construction Name
  {698f911c-0fa4-4778-96ea-c0abac833270}, !- Overhead Door Construction Name
  {1a2c99d8-2fc0-4db4-b852-2995687007d3}, !- Skylight Construction Name
  {789feddc-ba61-4771-b714-8cb75f49a52b}, !- Tubular Daylight Dome Construction Name
  {789feddc-ba61-4771-b714-8cb75f49a52b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f1330105-0343-4212-90bf-9c252ac9a782}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {89cef185-b781-4356-b169-50492925d734}, !- Layer 1
  {e8b66379-0e74-46d9-a2bb-7f16afecd406}, !- Layer 2
  {3786e361-9963-4a59-8261-7919fab9fe5d}; !- Layer 3

OS:WindowMaterial:Glazing,
  {89cef185-b781-4356-b169-50492925d734}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {e8b66379-0e74-46d9-a2bb-7f16afecd406}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {3786e361-9963-4a59-8261-7919fab9fe5d}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {61154e8d-db74-462a-822a-dfa86db08711}, !- Handle
  {f1330105-0343-4212-90bf-9c252ac9a782}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {c930d672-df14-473e-a81e-c08001597fd1}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {3b72d2a7-e234-437a-b0e6-6b6bf5e43158}, !- Layer 1
  {903252ce-dba3-4f64-9b58-3eb6d46deb11}; !- Layer 2

OS:Material,
  {3b72d2a7-e234-437a-b0e6-6b6bf5e43158}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dd982cec-b6a9-4a80-97c3-64def024b8ca}, !- Handle
  {c930d672-df14-473e-a81e-c08001597fd1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c1b9a3f9-2b66-4ccd-a3f3-46f568f4755f}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {16c71818-6c1e-45d2-83de-ad196990cb1e}, !- Layer 1
  {e8b66379-0e74-46d9-a2bb-7f16afecd406}, !- Layer 2
  {3786e361-9963-4a59-8261-7919fab9fe5d}; !- Layer 3

OS:WindowMaterial:Glazing,
  {16c71818-6c1e-45d2-83de-ad196990cb1e}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {9c8205be-c279-4626-83bd-75b3b7a77e15}, !- Handle
  {c1b9a3f9-2b66-4ccd-a3f3-46f568f4755f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {698f911c-0fa4-4778-96ea-c0abac833270}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {981d7609-30cc-4d93-aea4-ee80036913a9}; !- Layer 1

OS:Material:NoMass,
  {981d7609-30cc-4d93-aea4-ee80036913a9}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ec48bf56-f38f-4043-81bd-22d417ea7539}, !- Handle
  {698f911c-0fa4-4778-96ea-c0abac833270}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {1a2c99d8-2fc0-4db4-b852-2995687007d3}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {d2d79f98-e16d-4d4d-9ced-2a97e0191a84}, !- Layer 1
  {28f51739-2d02-418e-b6e5-6715c5fddf61}, !- Layer 2
  {ec5437ac-139c-4191-b172-b04424bfa590}; !- Layer 3

OS:WindowMaterial:Glazing,
  {d2d79f98-e16d-4d4d-9ced-2a97e0191a84}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {28f51739-2d02-418e-b6e5-6715c5fddf61}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {ec5437ac-139c-4191-b172-b04424bfa590}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {1bce2fc4-0aef-4852-9157-fe4640943354}, !- Handle
  {1a2c99d8-2fc0-4db4-b852-2995687007d3}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {789feddc-ba61-4771-b714-8cb75f49a52b}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {47573630-37fb-4a3e-84a0-1ca98ca50c50}; !- Layer 1

OS:WindowMaterial:Glazing,
  {47573630-37fb-4a3e-84a0-1ca98ca50c50}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {7257a001-b6d7-4a6f-816b-22691090923a}, !- Handle
  {789feddc-ba61-4771-b714-8cb75f49a52b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {06b40666-feef-4b70-ad40-a44eb1bbbb7a}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {789feddc-ba61-4771-b714-8cb75f49a52b}, !- Fixed Window Construction Name
  {789feddc-ba61-4771-b714-8cb75f49a52b}, !- Operable Window Construction Name
  {950ebd20-f71a-4702-8f5e-990989710779}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {950ebd20-f71a-4702-8f5e-990989710779}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {0308f946-802d-4b68-9fa9-8e441583479c}; !- Layer 1

OS:Material,
  {0308f946-802d-4b68-9fa9-8e441583479c}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {84a334c0-4449-45f4-9161-018bcaf6a6fc}, !- Handle
  {950ebd20-f71a-4702-8f5e-990989710779}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0726cbd9-8b6f-459c-b710-c039ff9e5811}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {0308f946-802d-4b68-9fa9-8e441583479c}; !- Layer 1

OS:StandardsInformation:Construction,
  {563b1ad5-cbe9-40b4-9cd4-ccd7c75d304e}, !- Handle
  {0726cbd9-8b6f-459c-b710-c039ff9e5811}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Handle
  Always On Discrete,                     !- Name
  {7e190ba8-d8a7-4a91-9b45-d693a640ea59}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7e190ba8-d8a7-4a91-9b45-d693a640ea59}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {4660bb4d-bb3a-446a-b738-477efc3e9552}, !- Handle
  SecondarySchool Auditorium A  - Story Ground Infiltration, !- Name
  {427bd8b7-a2b1-41ac-ac94-68e92d5c750e}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.31032662929125e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7acfb910-d3d6-453a-be2b-d384b3c4e192}, !- Handle
  SecondarySchool Auditorium A  - Story Ground 1 Infiltration, !- Name
  {427bd8b7-a2b1-41ac-ac94-68e92d5c750e}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.1034422097638e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {36b3e948-604f-4e1c-b111-24f60cdcb311}, !- Handle
  SecondarySchool Auditorium C  - Story Ground Infiltration, !- Name
  {427bd8b7-a2b1-41ac-ac94-68e92d5c750e}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.31032662929125e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a1339e20-3381-4407-8f63-83e61364a66f}, !- Handle
  SecondarySchool Auditorium C  - Story Ground 1 Infiltration, !- Name
  {427bd8b7-a2b1-41ac-ac94-68e92d5c750e}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.1034422097638e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2bd5ee4-14fc-408b-81ab-038b411cebb0}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground Infiltration, !- Name
  {427bd8b7-a2b1-41ac-ac94-68e92d5c750e}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.61097836868612e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f608142-79ea-46c9-816b-51ecb909a4ee}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground 1 Infiltration, !- Name
  {427bd8b7-a2b1-41ac-ac94-68e92d5c750e}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.12305828704566e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {01347f5d-c287-48d3-84b2-0543c8300dfa}, !- Handle
  SecondarySchool Cafeteria B  - Story Ground 1 Infiltration, !- Name
  {427bd8b7-a2b1-41ac-ac94-68e92d5c750e}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.41168498111272e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71a057e1-7fe3-4ce7-b312-74a46ddf4d8b}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground Infiltration, !- Name
  {427bd8b7-a2b1-41ac-ac94-68e92d5c750e}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.61097836868612e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f461606-46a8-467b-8aab-78a53e8c29d7}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground 1 Infiltration, !- Name
  {427bd8b7-a2b1-41ac-ac94-68e92d5c750e}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.12305828704566e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4eeb4166-a0a3-4f3c-85a4-5761d6ba887f}, !- Handle
  SecondarySchool Classroom A  - Story Mid Infiltration, !- Name
  {c628d53b-4a85-4d01-9510-f65539589801}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.79732183323354e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe58e3f3-df68-404c-b85e-89fae8d73f21}, !- Handle
  SecondarySchool Classroom A  - Story Mid2 Infiltration, !- Name
  {0d09677f-b51c-42b8-8f73-2473cc9b057a}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000141187120450888,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {236a0248-d803-4163-a6a3-816125fb786b}, !- Handle
  SecondarySchool Classroom A  - Story Mid2 1 Infiltration, !- Name
  {0d09677f-b51c-42b8-8f73-2473cc9b057a}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.0133777134761e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e9149b47-8510-4524-a192-c5ec6fff6f6c}, !- Handle
  SecondarySchool Classroom A  - Story Top Infiltration, !- Name
  {cb74a4ed-7471-4945-b681-79cb2b67ad44}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.67708509746861e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {824ae3c8-66bd-4d79-bac0-9077acd31b9b}, !- Handle
  SecondarySchool Classroom A  - Story Top 1 Infiltration, !- Name
  {cb74a4ed-7471-4945-b681-79cb2b67ad44}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.32950576754207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca7dc9c9-3f6b-432d-b66d-0ce431bd79b8}, !- Handle
  SecondarySchool Classroom A end_a - Story Mid2 Infiltration, !- Name
  {0d09677f-b51c-42b8-8f73-2473cc9b057a}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.90592236233155e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa99f01a-370b-40e0-b4a3-1cbb096cb366}, !- Handle
  SecondarySchool Classroom A end_a - Story Mid2 1 Infiltration, !- Name
  {0d09677f-b51c-42b8-8f73-2473cc9b057a}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.90592236233152e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6308e93-51d3-44e2-a2bd-cfe426ea0880}, !- Handle
  SecondarySchool Classroom A end_a - Story Top Infiltration, !- Name
  {cb74a4ed-7471-4945-b681-79cb2b67ad44}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.31372114379765e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0483e4cb-63f3-4d3e-b42c-159aa12fab85}, !- Handle
  SecondarySchool Classroom A end_a - Story Top 1 Infiltration, !- Name
  {cb74a4ed-7471-4945-b681-79cb2b67ad44}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.31372114379751e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c369fb0-4ff4-4fbc-b401-299dbbd38f81}, !- Handle
  SecondarySchool Classroom A end_b - Story Mid Infiltration, !- Name
  {c628d53b-4a85-4d01-9510-f65539589801}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.90592236233155e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2de9d45e-be30-47d5-ba91-43c931a5fd56}, !- Handle
  SecondarySchool Classroom A end_b - Story Mid2 Infiltration, !- Name
  {0d09677f-b51c-42b8-8f73-2473cc9b057a}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.90592236233155e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e00a6cf-6dd2-41fd-aa1a-cc876ec991f4}, !- Handle
  SecondarySchool Classroom A end_b - Story Mid2 1 Infiltration, !- Name
  {0d09677f-b51c-42b8-8f73-2473cc9b057a}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.90592236233152e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b1b3851-ac34-460f-a49c-fefc704350d7}, !- Handle
  SecondarySchool Classroom A end_b - Story Top Infiltration, !- Name
  {cb74a4ed-7471-4945-b681-79cb2b67ad44}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.31372114379764e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {872df686-0a00-4e5d-b21f-1c523695b049}, !- Handle
  SecondarySchool Classroom A end_b - Story Top 1 Infiltration, !- Name
  {cb74a4ed-7471-4945-b681-79cb2b67ad44}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.31372114379751e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3c31ebc-d956-4e98-9ee8-47832bfb9fbc}, !- Handle
  SecondarySchool Classroom C  - Story Mid Infiltration, !- Name
  {c628d53b-4a85-4d01-9510-f65539589801}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.79732183323354e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7689214a-3e7a-40d2-b76e-6659d441732b}, !- Handle
  SecondarySchool Classroom C  - Story Mid2 Infiltration, !- Name
  {0d09677f-b51c-42b8-8f73-2473cc9b057a}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000141187120450888,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b6c3f68-de7a-41e2-8940-18c03597cf77}, !- Handle
  SecondarySchool Classroom C  - Story Mid2 1 Infiltration, !- Name
  {0d09677f-b51c-42b8-8f73-2473cc9b057a}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.0133777134761e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {64b9b3de-d40a-4de8-929b-9c77b96919fe}, !- Handle
  SecondarySchool Classroom C  - Story Top Infiltration, !- Name
  {cb74a4ed-7471-4945-b681-79cb2b67ad44}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.67708509746861e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cba0b4fd-94a2-41d2-8216-beb7aa02ceb9}, !- Handle
  SecondarySchool Classroom C  - Story Top 1 Infiltration, !- Name
  {cb74a4ed-7471-4945-b681-79cb2b67ad44}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.32950576754224e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2fe0cd9d-979d-425b-9458-629856c0181e}, !- Handle
  SecondarySchool Classroom C end_a - Story Mid2 Infiltration, !- Name
  {0d09677f-b51c-42b8-8f73-2473cc9b057a}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.90592236233155e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5686f41-065c-4076-8bc7-df805090e6c4}, !- Handle
  SecondarySchool Classroom C end_a - Story Mid2 1 Infiltration, !- Name
  {0d09677f-b51c-42b8-8f73-2473cc9b057a}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.90592236233173e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf6ee7e7-f4d4-403a-a54b-2d7da8de97ac}, !- Handle
  SecondarySchool Classroom C end_a - Story Top Infiltration, !- Name
  {cb74a4ed-7471-4945-b681-79cb2b67ad44}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.31372114379765e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3049caab-9454-4425-be6b-d182635e0be9}, !- Handle
  SecondarySchool Classroom C end_a - Story Top 1 Infiltration, !- Name
  {cb74a4ed-7471-4945-b681-79cb2b67ad44}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.31372114379847e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4f12e96-830c-41f8-b82f-15fb692e0487}, !- Handle
  SecondarySchool Classroom C end_b - Story Mid Infiltration, !- Name
  {c628d53b-4a85-4d01-9510-f65539589801}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.90592236233155e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {759e91ff-2486-4d72-90b7-4b7b3786194b}, !- Handle
  SecondarySchool Classroom C end_b - Story Mid2 Infiltration, !- Name
  {0d09677f-b51c-42b8-8f73-2473cc9b057a}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.90592236233155e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {185505d5-f610-4a45-b842-8210cfa63b66}, !- Handle
  SecondarySchool Classroom C end_b - Story Mid2 1 Infiltration, !- Name
  {0d09677f-b51c-42b8-8f73-2473cc9b057a}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.90592236233173e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f65583a-50d6-4c3b-94fe-e8d4fbd17b02}, !- Handle
  SecondarySchool Classroom C end_b - Story Top Infiltration, !- Name
  {cb74a4ed-7471-4945-b681-79cb2b67ad44}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.31372114379764e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6c9fb1b-8aab-4402-84c3-eab715218050}, !- Handle
  SecondarySchool Classroom C end_b - Story Top 1 Infiltration, !- Name
  {cb74a4ed-7471-4945-b681-79cb2b67ad44}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.31372114379847e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ace30726-c20e-4110-bb40-c64d2532555a}, !- Handle
  SecondarySchool ComputerRoom A  - Story Ground Infiltration, !- Name
  {427bd8b7-a2b1-41ac-ac94-68e92d5c750e}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.32449049561426e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {687a6632-ebc1-48b8-a141-da59bfb6eb61}, !- Handle
  SecondarySchool ComputerRoom A end_a - Story Ground Infiltration, !- Name
  {427bd8b7-a2b1-41ac-ac94-68e92d5c750e}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.88080243980244e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da7b1b7b-2ed1-4922-ad4d-3b105b05ddfc}, !- Handle
  SecondarySchool ComputerRoom B end_a - Story Ground Infiltration, !- Name
  {427bd8b7-a2b1-41ac-ac94-68e92d5c750e}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.41168498111257e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05ee287f-93f4-401b-88f8-1e761f20f63c}, !- Handle
  SecondarySchool ComputerRoom C  - Story Ground Infiltration, !- Name
  {427bd8b7-a2b1-41ac-ac94-68e92d5c750e}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.32449049561426e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ded041aa-6412-4c1e-8422-1c98a44555b3}, !- Handle
  SecondarySchool ComputerRoom C end_a - Story Ground Infiltration, !- Name
  {427bd8b7-a2b1-41ac-ac94-68e92d5c750e}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.88080243980244e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d04d9b38-53b9-4985-b42a-7a99fc22fc5e}, !- Handle
  SecondarySchool Corridor B end_a - Story Mid2 Infiltration, !- Name
  {0d09677f-b51c-42b8-8f73-2473cc9b057a}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.36144513605434e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f10bda56-5e0c-4c63-991c-7bf0621342af}, !- Handle
  SecondarySchool Corridor B end_a - Story Mid2 1 Infiltration, !- Name
  {0d09677f-b51c-42b8-8f73-2473cc9b057a}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.36144513605436e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed4a011c-df27-4f47-ba84-f82d26ad9147}, !- Handle
  SecondarySchool Corridor B end_a - Story Top Infiltration, !- Name
  {cb74a4ed-7471-4945-b681-79cb2b67ad44}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.51003939602421e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bdeac22d-21d0-4a12-9a75-cfa334ca9695}, !- Handle
  SecondarySchool Corridor B end_a - Story Top 1 Infiltration, !- Name
  {cb74a4ed-7471-4945-b681-79cb2b67ad44}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.51003939602425e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22d810b1-ccfd-4d6e-bcb6-bb8a46d56046}, !- Handle
  SecondarySchool Corridor B end_b - Story Mid Infiltration, !- Name
  {c628d53b-4a85-4d01-9510-f65539589801}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.36144513605434e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aae20f41-30f3-46b5-881d-7fd904eb6fe9}, !- Handle
  SecondarySchool Corridor B end_b - Story Mid2 Infiltration, !- Name
  {0d09677f-b51c-42b8-8f73-2473cc9b057a}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.36144513605434e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d688bda1-5ae0-40e1-a0df-88e438c75d00}, !- Handle
  SecondarySchool Corridor B end_b - Story Mid2 1 Infiltration, !- Name
  {0d09677f-b51c-42b8-8f73-2473cc9b057a}, !- Space or SpaceType Name
  {b821f772-6d38-4dd8-8172-019fdbc33634}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.36144513605436e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
