
OS:Version,
  {4a753ed7-f91c-4f46-a9d5-49ad82a8118a}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:Facility,
  {ed9f4943-1435-445d-a10a-d99fb86516b9}; !- Handle

OS:Site,
  {f994496b-2297-4101-8a35-edf48ad175b6}, !- Handle
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.8157608099409,                       !- Latitude {deg}
  -78.8485427512932,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {494ec460-214d-4258-a402-9ce8d2c55408}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {b8f41bff-38e9-496e-b5b8-9e4a52e7bde1}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {0169ce64-c848-4b21-84ab-cd37c369ac8a}, !- Handle
  2;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {f95e47ff-77e9-436a-bb46-7b4ce233cc76}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {e65a8f07-2506-456a-8c80-8a69112d24bf}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {ebc0bedf-85c6-4340-bfea-78327bca429b}, !- Handle
  Run Period 1,                           !- Name
  6,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  8,                                      !- End Month
  1,                                      !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {304bd1d9-9aca-48fd-ad21-9d5495c2f3ad}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {2ad93603-a75b-4fd6-ae71-a6148658ee28}, !- Handle
  2019,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {90c94767-27b4-4bcd-94ea-cb1f91291840}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  file:///C:/gitrepos/urbanopt-example-geojson-project/weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {b21ae07c-30e2-4413-8e9e-0847f59b89c5}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {15fc152b-cc6c-4b70-9efc-00a9bfad843d}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3a4929d0-c844-4391-8440-e474cc6ac070}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {62310922-4cc2-4c0a-853f-8d83ea550136}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {e21dab1f-379a-437d-ae03-dd9c1c49b81a}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A;                                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {23b07d62-b866-4e21-a2d2-6e63406825b1}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {d8f4254c-a020-493d-9f37-eb8a53c4fcdf}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {a5b4c76d-3458-48af-8deb-014a768da9db}, !- Handle
  Clothing Schedule,                      !- Name
  {619af016-ef15-4ec7-9df5-224ec5cccf04}, !- Schedule Type Limits Name
  {5bc8cc32-e9bc-4049-97e7-faad33eb5a2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bc8cc32-e9bc-4049-97e7-faad33eb5a2c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {619af016-ef15-4ec7-9df5-224ec5cccf04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ecd21a0c-6847-4e8c-b1ea-80dcf7e591d9}, !- Handle
  Schedule Rule 1,                        !- Name
  {a5b4c76d-3458-48af-8deb-014a768da9db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1da0607a-4bbc-46ff-9180-4c004302a4de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1da0607a-4bbc-46ff-9180-4c004302a4de}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {619af016-ef15-4ec7-9df5-224ec5cccf04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {619af016-ef15-4ec7-9df5-224ec5cccf04}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {5068f53f-d432-4edb-8b83-f7d2b0b59e26}, !- Handle
  Air Velocity Schedule,                  !- Name
  {3d6cb7fa-f548-42bc-90d8-177390a8a9c7}, !- Schedule Type Limits Name
  {3be2c759-e503-4d1e-b7e9-bd65cba0a851}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3be2c759-e503-4d1e-b7e9-bd65cba0a851}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {3d6cb7fa-f548-42bc-90d8-177390a8a9c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3d6cb7fa-f548-42bc-90d8-177390a8a9c7}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {bb2a6b1c-ba03-4e9d-8465-29db48bf090c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  {5d2e534e-3e96-46df-9199-55f384f83216}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d2e534e-3e96-46df-9199-55f384f83216}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {56efcc29-a5df-401c-b05e-ec437ba8fd27}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {51b72707-d17b-44a4-b0b7-914a81173ce3}, !- Handle
  {56efcc29-a5df-401c-b05e-ec437ba8fd27}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {954b1b21-5c5b-447c-9435-b5352082a27d}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {9713f91a-7569-4cfa-81d9-5d170c1c81c3}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1a911707-89d1-4728-bcf2-c419fea21285}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4cd1f095-b657-4f67-bf94-c79ff1363616}, !- Number of People Schedule Name
  {3ca9eaa9-7a61-4c46-ae31-51dd701aea3f}, !- People Activity Level Schedule Name
  {dc2f0405-6c57-4d78-a28d-bf179142ee67}, !- Lighting Schedule Name
  {eb26ef0c-4d96-4700-84d8-2511d104878e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {34a365d0-09a0-4ddd-b675-ff047bd3897e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4cd1f095-b657-4f67-bf94-c79ff1363616}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  {b042050e-a185-47c7-a823-0ead07694448}, !- Default Day Schedule Name
  {5972b761-e0a2-496f-9a4c-047fb9d080e8}, !- Summer Design Day Schedule Name
  {85402dc4-d9c1-4b72-840f-501e36596a13}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b042050e-a185-47c7-a823-0ead07694448}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e902db35-e3cb-4f80-ab8c-3ab01d9730a7}, !- Handle
  Schedule Rule 2,                        !- Name
  {4cd1f095-b657-4f67-bf94-c79ff1363616}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62f252f1-d81d-4114-b0fb-8ed8b3bcff32}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62f252f1-d81d-4114-b0fb-8ed8b3bcff32}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {5972b761-e0a2-496f-9a4c-047fb9d080e8}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {f97e6457-f584-486f-9b95-1d97e26631d6}, !- Handle
  Schedule Rule 3,                        !- Name
  {4cd1f095-b657-4f67-bf94-c79ff1363616}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71f610cd-15a9-4e1d-b8ac-49da5d0aa96c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71f610cd-15a9-4e1d-b8ac-49da5d0aa96c}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {85402dc4-d9c1-4b72-840f-501e36596a13}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ca9eaa9-7a61-4c46-ae31-51dd701aea3f}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {51284254-238b-40a4-9d58-be3ae14224a7}, !- Schedule Type Limits Name
  {857436a6-fe21-4059-91bd-a8ea1719f1c6}, !- Default Day Schedule Name
  {6e7347bd-53fc-4868-9f48-aa87850ee988}, !- Summer Design Day Schedule Name
  {06ecfe00-4c89-4d4b-999f-428c85a3294f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {857436a6-fe21-4059-91bd-a8ea1719f1c6}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {51284254-238b-40a4-9d58-be3ae14224a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {06ecfe00-4c89-4d4b-999f-428c85a3294f}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {51284254-238b-40a4-9d58-be3ae14224a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6e7347bd-53fc-4868-9f48-aa87850ee988}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {51284254-238b-40a4-9d58-be3ae14224a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {51284254-238b-40a4-9d58-be3ae14224a7}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {dc2f0405-6c57-4d78-a28d-bf179142ee67}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004,       !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  {a21838f6-bb86-409c-a59d-1b3d60dfcb62}, !- Default Day Schedule Name
  {cafdf8d1-0bec-40bb-8316-3a343b117f6e}, !- Summer Design Day Schedule Name
  {b63258a6-53ac-4909-8a3a-3cfdcba519f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a21838f6-bb86-409c-a59d-1b3d60dfcb62}, !- Handle
  Schedule Day 5,                         !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa1841a2-27fe-4ef7-85d3-f0f87d685167}, !- Handle
  Schedule Rule 4,                        !- Name
  {dc2f0405-6c57-4d78-a28d-bf179142ee67}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8dd45717-7e02-4d72-ab50-1f9a1d75ea1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8dd45717-7e02-4d72-ab50-1f9a1d75ea1e}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {cafdf8d1-0bec-40bb-8316-3a343b117f6e}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2f8c720-34af-488b-8396-a07601b606e8}, !- Handle
  Schedule Rule 5,                        !- Name
  {dc2f0405-6c57-4d78-a28d-bf179142ee67}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52990b88-455d-460a-9846-464e0c643a6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52990b88-455d-460a-9846-464e0c643a6a}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Sun Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c2d51f4f-9086-429b-8a58-dc82a7c35da1}, !- Handle
  Schedule Rule 6,                        !- Name
  {dc2f0405-6c57-4d78-a28d-bf179142ee67}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7316d48c-6f08-4b48-b3db-8cb6e2c21a30}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7316d48c-6f08-4b48-b3db-8cb6e2c21a30}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {b63258a6-53ac-4909-8a3a-3cfdcba519f7}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb26ef0c-4d96-4700-84d8-2511d104878e}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004,       !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  {3270de15-bae6-40de-9029-013a69e28303}, !- Default Day Schedule Name
  {69ed7606-a8c7-4d02-838b-4d220b91bfe0}, !- Summer Design Day Schedule Name
  {e7abeea6-c196-404d-8e01-2a8c6fd04736}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3270de15-bae6-40de-9029-013a69e28303}, !- Handle
  Schedule Day 8,                         !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {441563b9-b908-44f7-9f84-5aa6135815bd}, !- Handle
  Schedule Rule 7,                        !- Name
  {eb26ef0c-4d96-4700-84d8-2511d104878e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {70b587e5-2466-4e31-83dc-328a88a5b154}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70b587e5-2466-4e31-83dc-328a88a5b154}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {69ed7606-a8c7-4d02-838b-4d220b91bfe0}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be73af81-63c0-42dc-8316-835600bdea21}, !- Handle
  Schedule Rule 8,                        !- Name
  {eb26ef0c-4d96-4700-84d8-2511d104878e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cab3b5b9-fb44-4ac6-84e4-c078f5547cda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cab3b5b9-fb44-4ac6-84e4-c078f5547cda}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Sun Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {8df6d0cc-0320-4954-9b15-504b3ce04880}, !- Handle
  Schedule Rule 9,                        !- Name
  {eb26ef0c-4d96-4700-84d8-2511d104878e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6bfca7e-64d3-46b8-9699-e8ddfceff95d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6bfca7e-64d3-46b8-9699-e8ddfceff95d}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {e7abeea6-c196-404d-8e01-2a8c6fd04736}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {34a365d0-09a0-4ddd-b675-ff047bd3897e}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  {e006bb3a-5aa5-4a60-896f-755554d3404c}, !- Default Day Schedule Name
  {de12f998-93cc-414e-b87b-468e480e836d}, !- Summer Design Day Schedule Name
  {d958f1b7-aaf1-4048-a908-823798412082}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e006bb3a-5aa5-4a60-896f-755554d3404c}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de12f998-93cc-414e-b87b-468e480e836d}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {24b68e18-4ecc-47a0-823a-25f9e84d1ea5}, !- Handle
  Schedule Rule 10,                       !- Name
  {34a365d0-09a0-4ddd-b675-ff047bd3897e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33fc22e2-bf64-4687-be01-5ae384e7a024}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33fc22e2-bf64-4687-be01-5ae384e7a024}, !- Handle
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d958f1b7-aaf1-4048-a908-823798412082}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9dd6fef0-9eac-4ee2-82bd-8913b448fd87}, !- Handle
  Schedule Rule 11,                       !- Name
  {34a365d0-09a0-4ddd-b675-ff047bd3897e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a4857f3-3e22-42cc-9d8a-3705a7dd782c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a4857f3-3e22-42cc-9d8a-3705a7dd782c}, !- Handle
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultConstructionSet,
  {21d610cc-8355-40bd-8698-d26dda8e6dc6}, !- Handle
  Res 90.1-2004 - Office - ASHRAE 169-2013-6A, !- Name
  {7ee0dd54-f191-4094-83ed-ed85084b3887}, !- Default Exterior Surface Constructions Name
  {e61156e5-bdba-473c-9be9-47940e2ef45b}, !- Default Interior Surface Constructions Name
  {f3787f5f-1ae4-4e62-8c03-6708458ab199}, !- Default Ground Contact Surface Constructions Name
  {7ac80bb5-9ca1-4161-a13f-9ab3b74a8621}, !- Default Exterior SubSurface Constructions Name
  {00c7a45e-e4b0-4ad9-8cd4-0f324ebc9701}, !- Default Interior SubSurface Constructions Name
  {16232025-0189-4422-9663-c7064fc812db}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7ee0dd54-f191-4094-83ed-ed85084b3887}, !- Handle
  Default Surface Constructions 1,        !- Name
  {0c1c3010-28e3-49e4-b96f-702408f6c4bf}, !- Floor Construction Name
  {4c69a7c3-43b3-4c09-8336-5457121e71a6}, !- Wall Construction Name
  {86b1817a-4b9e-46ba-b66c-0aee73038359}; !- Roof Ceiling Construction Name

OS:Construction,
  {0c1c3010-28e3-49e4-b96f-702408f6c4bf}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {9311a608-2b2a-4638-87d2-47a9be644df3}, !- Layer 1
  {33466ad7-2b1c-4c69-bd39-039b92c11c56}, !- Layer 2
  {18c792f8-142a-4838-b11d-9eebadff7997}; !- Layer 3

OS:StandardsInformation:Construction,
  {52d7ee82-de88-4a02-89ea-f77c2ac11004}, !- Handle
  {0c1c3010-28e3-49e4-b96f-702408f6c4bf}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9311a608-2b2a-4638-87d2-47a9be644df3}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {33466ad7-2b1c-4c69-bd39-039b92c11c56}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {18c792f8-142a-4838-b11d-9eebadff7997}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {4c69a7c3-43b3-4c09-8336-5457121e71a6}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  ,                                       !- Surface Rendering Name
  {babf9233-205c-49cb-a92d-4954345e7815}, !- Layer 1
  {0fd6e9e8-8c6c-48a9-944c-0ecb8f110acd}, !- Layer 2
  {4789749c-c3c2-4839-866f-b23f79a7a8f9}, !- Layer 3
  {9f7eee06-c6c4-43c0-a245-f7549bfd3c00}; !- Layer 4

OS:StandardsInformation:Construction,
  {bc6988d6-7aa4-4930-b636-603f3326740c}, !- Handle
  {4c69a7c3-43b3-4c09-8336-5457121e71a6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {babf9233-205c-49cb-a92d-4954345e7815}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {0fd6e9e8-8c6c-48a9-944c-0ecb8f110acd}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4789749c-c3c2-4839-866f-b23f79a7a8f9}, !- Handle
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9f7eee06-c6c4-43c0-a245-f7549bfd3c00}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {86b1817a-4b9e-46ba-b66c-0aee73038359}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {34a4c60c-75e4-48d1-bbfa-b5d2c04d72fa}, !- Layer 1
  {45a4fc9d-d65a-41b0-9fb3-390167c936a5}, !- Layer 2
  {740bc217-d780-44c0-aeee-db07cb3b660c}; !- Layer 3

OS:StandardsInformation:Construction,
  {bcd9750e-5f4e-4cdb-9c54-a78629899a57}, !- Handle
  {86b1817a-4b9e-46ba-b66c-0aee73038359}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {34a4c60c-75e4-48d1-bbfa-b5d2c04d72fa}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {45a4fc9d-d65a-41b0-9fb3-390167c936a5}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {740bc217-d780-44c0-aeee-db07cb3b660c}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {e61156e5-bdba-473c-9be9-47940e2ef45b}, !- Handle
  Default Surface Constructions 2,        !- Name
  {0b4fc855-19f1-422d-92c9-5ea6d4776953}, !- Floor Construction Name
  {56eede9a-a260-42b9-b682-13101b2b8f85}, !- Wall Construction Name
  {33cfd200-539f-483c-840f-3b96d51950dd}; !- Roof Ceiling Construction Name

OS:Construction,
  {0b4fc855-19f1-422d-92c9-5ea6d4776953}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {5dba1535-19a2-4074-950c-ca5690c8451d}, !- Layer 1
  {2fa699d0-465c-480b-b98b-60c8cc081807}; !- Layer 2

OS:StandardsInformation:Construction,
  {c65ed345-8527-486e-8b01-dd97502281ae}, !- Handle
  {0b4fc855-19f1-422d-92c9-5ea6d4776953}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5dba1535-19a2-4074-950c-ca5690c8451d}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {2fa699d0-465c-480b-b98b-60c8cc081807}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {56eede9a-a260-42b9-b682-13101b2b8f85}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {5796501c-0a51-48ab-9d19-946846b8c35f}, !- Layer 1
  {5796501c-0a51-48ab-9d19-946846b8c35f}; !- Layer 2

OS:StandardsInformation:Construction,
  {316a6ef5-3971-42fa-8f50-45fcaed0e5bf}, !- Handle
  {56eede9a-a260-42b9-b682-13101b2b8f85}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5796501c-0a51-48ab-9d19-946846b8c35f}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {33cfd200-539f-483c-840f-3b96d51950dd}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {2fa699d0-465c-480b-b98b-60c8cc081807}, !- Layer 1
  {5dba1535-19a2-4074-950c-ca5690c8451d}; !- Layer 2

OS:StandardsInformation:Construction,
  {e356a0f1-5101-4d7b-9742-3acd37d258f9}, !- Handle
  {33cfd200-539f-483c-840f-3b96d51950dd}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f3787f5f-1ae4-4e62-8c03-6708458ab199}, !- Handle
  Default Surface Constructions 3,        !- Name
  {66e5b1c4-b3a6-4d54-a2b3-93417a48fe24}, !- Floor Construction Name
  {77fe797d-dd8c-4859-98ae-4b5c75f42422}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {66e5b1c4-b3a6-4d54-a2b3-93417a48fe24}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {47f09128-553e-481c-9f98-1115f5b9a63a}, !- Layer 1
  {18c792f8-142a-4838-b11d-9eebadff7997}; !- Layer 2

OS:StandardsInformation:Construction,
  {367d3976-7962-49f5-a825-86ee9f337300}, !- Handle
  {66e5b1c4-b3a6-4d54-a2b3-93417a48fe24}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {60d3e1cb-7676-40ee-b632-9fa6bd2a10f3}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {47f09128-553e-481c-9f98-1115f5b9a63a}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {77fe797d-dd8c-4859-98ae-4b5c75f42422}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {35c68421-f7e9-40aa-9f4f-56fdceebc91b}; !- Layer 1

OS:StandardsInformation:Construction,
  {40d7510e-8174-4558-98b4-ce72739aa8df}, !- Handle
  {77fe797d-dd8c-4859-98ae-4b5c75f42422}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {35c68421-f7e9-40aa-9f4f-56fdceebc91b}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {7ac80bb5-9ca1-4161-a13f-9ab3b74a8621}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a686e045-0597-428a-918d-ac5359948957}, !- Fixed Window Construction Name
  {a686e045-0597-428a-918d-ac5359948957}, !- Operable Window Construction Name
  {748066aa-5c37-4529-92cb-830f27606809}, !- Door Construction Name
  {a686e045-0597-428a-918d-ac5359948957}, !- Glass Door Construction Name
  {035cb63e-5a8a-4cc8-b192-0b80f72bee22}, !- Overhead Door Construction Name
  {3c8af693-ee06-44d0-a367-880d41f2678e}, !- Skylight Construction Name
  {7fcda364-a824-404d-bb24-8e4e9e51e070}, !- Tubular Daylight Dome Construction Name
  {7fcda364-a824-404d-bb24-8e4e9e51e070}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a686e045-0597-428a-918d-ac5359948957}, !- Handle
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Name
  ,                                       !- Surface Rendering Name
  {92d9f4b4-16c0-49cb-af54-0f473348ad24}, !- Layer 1
  {33002277-1834-4e75-8f6a-22bd9a890cad}, !- Layer 2
  {aedfbd01-2132-4dcf-a57a-a1744528eb96}; !- Layer 3

OS:StandardsInformation:Construction,
  {6de92457-7bfe-4a16-8ddb-08e54023d8c2}, !- Handle
  {a686e045-0597-428a-918d-ac5359948957}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {92d9f4b4-16c0-49cb-af54-0f473348ad24}, !- Handle
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {33002277-1834-4e75-8f6a-22bd9a890cad}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {aedfbd01-2132-4dcf-a57a-a1744528eb96}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {748066aa-5c37-4529-92cb-830f27606809}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {61b6eb34-2c6f-4864-a677-260f8f6198f8}, !- Layer 1
  {60d3e1cb-7676-40ee-b632-9fa6bd2a10f3}; !- Layer 2

OS:StandardsInformation:Construction,
  {a2e06f99-ea5d-47d1-8648-4e4c96c36bba}, !- Handle
  {748066aa-5c37-4529-92cb-830f27606809}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {61b6eb34-2c6f-4864-a677-260f8f6198f8}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {035cb63e-5a8a-4cc8-b192-0b80f72bee22}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {574044af-1e2c-4a09-bf89-81f2ae6a719f}; !- Layer 1

OS:StandardsInformation:Construction,
  {9e2b6539-f191-4593-90c8-e2f84a5a62b8}, !- Handle
  {035cb63e-5a8a-4cc8-b192-0b80f72bee22}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {574044af-1e2c-4a09-bf89-81f2ae6a719f}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3c8af693-ee06-44d0-a367-880d41f2678e}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  ,                                       !- Surface Rendering Name
  {b79e61cd-aeff-4146-af12-d530b508c89f}; !- Layer 1

OS:StandardsInformation:Construction,
  {c32c2905-453d-449b-a897-bfd5dcceee91}, !- Handle
  {3c8af693-ee06-44d0-a367-880d41f2678e}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {b79e61cd-aeff-4146-af12-d530b508c89f}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {7fcda364-a824-404d-bb24-8e4e9e51e070}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {49a69b9c-0172-435d-bc10-964556870ca4}; !- Layer 1

OS:StandardsInformation:Construction,
  {22910873-86dd-45bd-87c4-4a4aa8e06c38}, !- Handle
  {7fcda364-a824-404d-bb24-8e4e9e51e070}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {49a69b9c-0172-435d-bc10-964556870ca4}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {00c7a45e-e4b0-4ad9-8cd4-0f324ebc9701}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {7fcda364-a824-404d-bb24-8e4e9e51e070}, !- Fixed Window Construction Name
  {7fcda364-a824-404d-bb24-8e4e9e51e070}, !- Operable Window Construction Name
  {d694e68f-9d27-440e-8763-aff5b4f303f1}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d694e68f-9d27-440e-8763-aff5b4f303f1}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {2c8b106a-f15f-489c-a743-75998b0fbc7f}; !- Layer 1

OS:StandardsInformation:Construction,
  {7d6a5459-52d9-44ac-b573-f4d1d6112b75}, !- Handle
  {d694e68f-9d27-440e-8763-aff5b4f303f1}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2c8b106a-f15f-489c-a743-75998b0fbc7f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {16232025-0189-4422-9663-c7064fc812db}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {2c8b106a-f15f-489c-a743-75998b0fbc7f}; !- Layer 1

OS:StandardsInformation:Construction,
  {d1056a66-fcc5-430f-9604-c1be10248be4}, !- Handle
  {16232025-0189-4422-9663-c7064fc812db}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Handle
  Always On Discrete,                     !- Name
  {1c309b2c-fad2-4065-8229-8de9ff460219}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1c309b2c-fad2-4065-8229-8de9ff460219}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {0511eadd-bab3-4fe7-95a3-4ca642b5ce7b}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Infiltration, !- Name
  {dd10d348-c989-4957-a6b5-0131460b5d05}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000275233864267304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d495f057-e1b2-4077-94b3-3e543c772390}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid Infiltration, !- Name
  {7a5d16d6-0a45-4fa0-9d07-a0abeaa424e7}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000275233864267304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29e1f465-e90f-4bb0-a9a2-ed1e97012a24}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid2 Infiltration, !- Name
  {b75d041d-a737-41f5-ab69-5ce32adf7056}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000275233864267304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {adc7fd95-f1ad-4234-8fed-db29cbe3e433}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid3 Infiltration, !- Name
  {15fb2a98-a7da-4762-9824-954730744e3b}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000275233864267304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b4889c5c-2f96-4035-9b1b-dfef955845ae}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid4 Infiltration, !- Name
  {9416c572-4b22-4770-a5c3-dc41a8aaf8f1}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000275233864267304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {360ba4de-3326-43db-be6b-0bafd83b82a8}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top Infiltration, !- Name
  {b37447a1-c5f8-467e-8c12-3d957d09d4af}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.10365115944039e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8269d486-4076-4581-90a3-e9323535a68f}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Infiltration, !- Name
  {dd10d348-c989-4957-a6b5-0131460b5d05}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3988798d-2b4b-4409-bb69-e5d49407b083}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid Infiltration, !- Name
  {7a5d16d6-0a45-4fa0-9d07-a0abeaa424e7}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92f1a7f5-9304-41b9-9b7c-dd9dc38a1d97}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid2 Infiltration, !- Name
  {b75d041d-a737-41f5-ab69-5ce32adf7056}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a45c1c3b-4f1a-46f7-8d27-15c030e9431f}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid3 Infiltration, !- Name
  {15fb2a98-a7da-4762-9824-954730744e3b}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da017aae-85f6-4338-a355-aeeef7e45724}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid4 Infiltration, !- Name
  {9416c572-4b22-4770-a5c3-dc41a8aaf8f1}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8388cf05-6df5-4378-96a8-201312f41306}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Top Infiltration, !- Name
  {b37447a1-c5f8-467e-8c12-3d957d09d4af}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.82116197779813e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb1df94b-e217-4083-98fd-1685d0b61388}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground Infiltration, !- Name
  {dd10d348-c989-4957-a6b5-0131460b5d05}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2488ba6b-562b-4971-8e82-4d36af584f10}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid Infiltration, !- Name
  {7a5d16d6-0a45-4fa0-9d07-a0abeaa424e7}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c8bc2c79-213f-4764-a8e5-130b3c86cdce}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid2 Infiltration, !- Name
  {b75d041d-a737-41f5-ab69-5ce32adf7056}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {58dd399a-8f79-4d25-924b-7654056ca547}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid3 Infiltration, !- Name
  {15fb2a98-a7da-4762-9824-954730744e3b}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b317433e-7e3a-43c1-98b9-2264a37f0620}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid4 Infiltration, !- Name
  {9416c572-4b22-4770-a5c3-dc41a8aaf8f1}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30ab2e7b-aedc-49d9-82bf-d5dd4dcbe0d3}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Top Infiltration, !- Name
  {b37447a1-c5f8-467e-8c12-3d957d09d4af}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.82116197779812e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {516ac2d1-b965-4167-bc66-a6e58f1a6651}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Infiltration, !- Name
  {dd10d348-c989-4957-a6b5-0131460b5d05}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000172710654137304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05223bfa-4c1b-44c6-abda-42e8d5b4e6a0}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid Infiltration, !- Name
  {7a5d16d6-0a45-4fa0-9d07-a0abeaa424e7}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000172710654137304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ab32a7b-16e3-4350-914a-a01d93166d5c}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid2 Infiltration, !- Name
  {b75d041d-a737-41f5-ab69-5ce32adf7056}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000172710654137304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce0cb4d3-e945-4938-b17a-499f0fa8d4b5}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid3 Infiltration, !- Name
  {15fb2a98-a7da-4762-9824-954730744e3b}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000172710654137304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {82fa676d-e2ab-488f-9546-babaa7f7f65e}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid4 Infiltration, !- Name
  {9416c572-4b22-4770-a5c3-dc41a8aaf8f1}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000172710654137304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f8224ac9-af42-4fec-932f-bc9df4ba9659}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Top Infiltration, !- Name
  {b37447a1-c5f8-467e-8c12-3d957d09d4af}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.57506204036703e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {25e18d63-7cda-44f3-9ddc-414afa665f8d}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground Infiltration, !- Name
  {dd10d348-c989-4957-a6b5-0131460b5d05}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000172710654137304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {643bb8c2-b1f9-44b5-87ec-288befc438eb}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid Infiltration, !- Name
  {7a5d16d6-0a45-4fa0-9d07-a0abeaa424e7}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000172710654137304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b03e942d-7285-4eee-955e-462b43d8bf40}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid2 Infiltration, !- Name
  {b75d041d-a737-41f5-ab69-5ce32adf7056}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000172710654137304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f9f0562-cc7d-4ae0-9f16-5662f2accce7}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid3 Infiltration, !- Name
  {15fb2a98-a7da-4762-9824-954730744e3b}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000172710654137304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {722ecb44-8886-4c73-9c83-024c59dc9912}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid4 Infiltration, !- Name
  {9416c572-4b22-4770-a5c3-dc41a8aaf8f1}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000172710654137304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {065df51e-8782-4a94-859f-6311c0a7a339}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Top Infiltration, !- Name
  {b37447a1-c5f8-467e-8c12-3d957d09d4af}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.57506204036703e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0f9dbef-230e-4fe8-be88-d082ec04ca0a}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Infiltration, !- Name
  {dd10d348-c989-4957-a6b5-0131460b5d05}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000275233864267304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {72b6c569-6add-4b19-8765-4d81169553d6}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid Infiltration, !- Name
  {7a5d16d6-0a45-4fa0-9d07-a0abeaa424e7}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000275233864267304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97bb3d21-e8b2-48db-8002-7d4ed3844dbb}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid2 Infiltration, !- Name
  {b75d041d-a737-41f5-ab69-5ce32adf7056}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000275233864267304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f324dc1a-e286-4dab-9263-f3011e520faa}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid3 Infiltration, !- Name
  {15fb2a98-a7da-4762-9824-954730744e3b}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000275233864267304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1331d0f4-615b-4abc-8718-ff4718b3aed8}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid4 Infiltration, !- Name
  {9416c572-4b22-4770-a5c3-dc41a8aaf8f1}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000275233864267304,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {171d79c3-7cd4-4eac-a1c3-c73b0e1762b7}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top Infiltration, !- Name
  {b37447a1-c5f8-467e-8c12-3d957d09d4af}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.10365115944039e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17c1e7a1-a67c-46e8-8aea-1b91b767a58f}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Infiltration, !- Name
  {dd10d348-c989-4957-a6b5-0131460b5d05}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c715565-3880-4162-88fc-bf696e58c7fc}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid Infiltration, !- Name
  {7a5d16d6-0a45-4fa0-9d07-a0abeaa424e7}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2489473-3cca-4c68-8831-bd65a5608853}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid2 Infiltration, !- Name
  {b75d041d-a737-41f5-ab69-5ce32adf7056}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c1d4bf3e-b63f-4861-925e-9af208435812}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid3 Infiltration, !- Name
  {15fb2a98-a7da-4762-9824-954730744e3b}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {abf6a5cd-14d3-42f1-866d-b9c9d9e61a92}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid4 Infiltration, !- Name
  {9416c572-4b22-4770-a5c3-dc41a8aaf8f1}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2723c76a-b8de-45de-87be-b53e222c5172}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Top Infiltration, !- Name
  {b37447a1-c5f8-467e-8c12-3d957d09d4af}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.82116197779813e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd704a1b-54f8-4acc-9d75-5358c1cfb633}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground Infiltration, !- Name
  {dd10d348-c989-4957-a6b5-0131460b5d05}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db21877d-a806-4c81-aa34-3e55ecc3f736}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid Infiltration, !- Name
  {7a5d16d6-0a45-4fa0-9d07-a0abeaa424e7}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dcd2340b-cfb3-4099-b298-494343c4fe54}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid2 Infiltration, !- Name
  {b75d041d-a737-41f5-ab69-5ce32adf7056}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c94a6029-6a00-429c-9963-1383ed3eca82}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid3 Infiltration, !- Name
  {15fb2a98-a7da-4762-9824-954730744e3b}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75654435-425a-487f-8ca9-0268d802dd7d}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid4 Infiltration, !- Name
  {9416c572-4b22-4770-a5c3-dc41a8aaf8f1}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.23357661226964e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0acd5dd7-272c-426c-bb22-2ee07cec44b6}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Top Infiltration, !- Name
  {b37447a1-c5f8-467e-8c12-3d957d09d4af}, !- Space or SpaceType Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.82116197779812e-006,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {ea971a79-9091-451b-ba82-3490e0328d08}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {026b5d70-c17d-440a-a746-abab8c8fcd70}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {c5f4cfa0-dd2c-4996-95bd-4c0b9930f440}, !- Default Day Schedule Name
  {48dd0e03-7730-45d8-b06a-c501f5c72e7b}, !- Summer Design Day Schedule Name
  {0f567dd9-4ce1-48ed-9367-72a99436565b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5f4cfa0-dd2c-4996-95bd-4c0b9930f440}, !- Handle
  54 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0219548622222222,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.164661466666667,                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0987968799999999,                     !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.142706604444444,                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0439097244444444,                     !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0109774311111111,                     !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:AdditionalProperties,
  {4d24943d-4458-4fbf-8b33-0a3459bea264}, !- Handle
  {026b5d70-c17d-440a-a746-abab8c8fcd70}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1628.5199999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-24 19:50:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-24 19:50:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0f567dd9-4ce1-48ed-9367-72a99436565b}, !- Handle
  54 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48dd0e03-7730-45d8-b06a-c501f5c72e7b}, !- Handle
  54 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3dc57c9-0f03-45fa-9455-99f277d7e265}, !- Handle
  54 space(s) Occ Sch Saturday Rule,      !- Name
  {026b5d70-c17d-440a-a746-abab8c8fcd70}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f29cd99-42ca-4e8f-b418-3d0117483323}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f29cd99-42ca-4e8f-b418-3d0117483323}, !- Handle
  54 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0219548622222222,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0439097244444444,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0439097244444444,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0109774311111111,                     !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0109774311111111,                     !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Rule,
  {7e0a07ab-e12e-488d-a62e-4e577f73d8c1}, !- Handle
  54 space(s) Occ Sch Sunday Rule,        !- Name
  {026b5d70-c17d-440a-a746-abab8c8fcd70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e69c9ff3-29e0-4850-bc8a-8c18f6cdf832}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e69c9ff3-29e0-4850-bc8a-8c18f6cdf832}, !- Handle
  54 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0109774311111111,                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0109774311111111,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {a3ca4991-5f9f-4f8f-9e33-1566c93306df}, !- Handle
  Elevator Schedule 1,                    !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  {351fd10c-ddc3-4717-8efd-61f14fbf1129}, !- Default Day Schedule Name
  {7fd69e88-aca6-4014-822a-cd541833cf86}, !- Summer Design Day Schedule Name
  {1be1d1ac-a4ae-4525-892d-5dbe5a20cb7d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bd75261e-fcbb-46bd-995a-409240f1bf94}, !- Handle
  {a3ca4991-5f9f-4f8f-9e33-1566c93306df}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1628.5199999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-24 19:50:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-24 19:50:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {351fd10c-ddc3-4717-8efd-61f14fbf1129}, !- Handle
  54 space(s) Occ Sch Default 1,          !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0219548622222222,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.164661466666667,                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0987968799999999,                     !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.142706604444444,                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0439097244444444,                     !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0109774311111111,                     !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {7fd69e88-aca6-4014-822a-cd541833cf86}, !- Handle
  54 space(s) Occ Sch Summer Design Day 1, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1be1d1ac-a4ae-4525-892d-5dbe5a20cb7d}, !- Handle
  54 space(s) Occ Sch Winter Design Day 1, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {15c6f12d-8cc1-4e38-98a1-f2d5e67bd830}, !- Handle
  54 space(s) Occ Sch Sunday Rule 1,      !- Name
  {a3ca4991-5f9f-4f8f-9e33-1566c93306df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {321b4530-bca5-4410-a16a-94398c7dd591}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {321b4530-bca5-4410-a16a-94398c7dd591}, !- Handle
  54 space(s) Occ Sch Sunday 1,           !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0109774311111111,                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0109774311111111,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {367d98b9-d077-4e85-9244-4f04340f0880}, !- Handle
  54 space(s) Occ Sch Saturday Rule 1,    !- Name
  {a3ca4991-5f9f-4f8f-9e33-1566c93306df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e1c5ebc-5e54-4ac4-be71-a2c7e89b3e45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e1c5ebc-5e54-4ac4-be71-a2c7e89b3e45}, !- Handle
  54 space(s) Occ Sch Saturday 1,         !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0219548622222222,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0439097244444444,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0439097244444444,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0109774311111111,                     !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0109774311111111,                     !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {283de41b-0e16-4dca-8ef1-bd6e8ce29128}, !- Handle
  Elevator Schedule 2,                    !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  {ccde874b-5246-426f-a194-2e226c0b1e38}, !- Default Day Schedule Name
  {c0ab4fc8-49e3-471c-b79d-f9de869aa7e1}, !- Summer Design Day Schedule Name
  {4c6bdd4a-0394-42bf-8209-f7a286507c54}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bc6f7f76-d1ac-46cb-ae3b-143c190afc16}, !- Handle
  {283de41b-0e16-4dca-8ef1-bd6e8ce29128}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1628.5199999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-24 19:50:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-24 19:50:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ccde874b-5246-426f-a194-2e226c0b1e38}, !- Handle
  54 space(s) Occ Sch Default 2,          !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {c0ab4fc8-49e3-471c-b79d-f9de869aa7e1}, !- Handle
  54 space(s) Occ Sch Summer Design Day 2, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c6bdd4a-0394-42bf-8209-f7a286507c54}, !- Handle
  54 space(s) Occ Sch Winter Design Day 2, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9cacab85-6889-479e-a5e6-a3aa9875f87c}, !- Handle
  54 space(s) Occ Sch Sunday Rule 2,      !- Name
  {283de41b-0e16-4dca-8ef1-bd6e8ce29128}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7dc23ca-287c-4e75-aa8b-c90f8f291d79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7dc23ca-287c-4e75-aa8b-c90f8f291d79}, !- Handle
  54 space(s) Occ Sch Sunday 2,           !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {eca71438-2a48-41bd-9707-9640652ae2b6}, !- Handle
  54 space(s) Occ Sch Saturday Rule 2,    !- Name
  {283de41b-0e16-4dca-8ef1-bd6e8ce29128}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44739eeb-8260-4599-a9ca-e492b883015b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44739eeb-8260-4599-a9ca-e492b883015b}, !- Handle
  54 space(s) Occ Sch Saturday 2,         !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {822b3a57-9f37-418c-ac3f-d3729da47608}, !- Handle
  Elevator Schedule 3,                    !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  {b1793ffc-5174-404c-8a14-a0f2b033c420}, !- Default Day Schedule Name
  {012f73c1-bee6-4c40-bf4a-39705bd1d26c}, !- Summer Design Day Schedule Name
  {dbf92c8b-de07-4bcb-8181-86a94cbf8f2d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bcc95e9b-bf1c-4614-a341-4fde512b63fa}, !- Handle
  {822b3a57-9f37-418c-ac3f-d3729da47608}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1628.5199999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-24 19:50:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-24 19:50:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b1793ffc-5174-404c-8a14-a0f2b033c420}, !- Handle
  54 space(s) Occ Sch Default 3,          !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {012f73c1-bee6-4c40-bf4a-39705bd1d26c}, !- Handle
  54 space(s) Occ Sch Summer Design Day 3, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbf92c8b-de07-4bcb-8181-86a94cbf8f2d}, !- Handle
  54 space(s) Occ Sch Winter Design Day 3, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {28041bcd-609b-434f-a6fd-ab2f4292d51f}, !- Handle
  54 space(s) Occ Sch Sunday Rule 3,      !- Name
  {822b3a57-9f37-418c-ac3f-d3729da47608}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd382708-36a6-43c0-a828-706d384dfac5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd382708-36a6-43c0-a828-706d384dfac5}, !- Handle
  54 space(s) Occ Sch Sunday 3,           !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7c348790-f0e7-4adb-a8b4-89014d4e29cb}, !- Handle
  54 space(s) Occ Sch Saturday Rule 3,    !- Name
  {822b3a57-9f37-418c-ac3f-d3729da47608}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {72eb77cd-7a4f-4dc3-a38f-db7234c430c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72eb77cd-7a4f-4dc3-a38f-db7234c430c4}, !- Handle
  54 space(s) Occ Sch Saturday 3,         !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:ElectricEquipment:Definition,
  {29f16a24-1fb0-40af-b1bf-e6c79b68c231}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20370,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2244b3cc-8b87-480e-b52e-c3c329456bee}, !- Handle
  9 Elevator Lift Motors,                 !- Name
  {41dbcc15-e352-4797-a970-50a6c811c399}, !- Electric Equipment Definition Name
  {dd10d348-c989-4957-a6b5-0131460b5d05}, !- Space or SpaceType Name
  {a3ca4991-5f9f-4f8f-9e33-1566c93306df}, !- Schedule Name
  9,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e1718bec-e1dd-4c4c-aa45-c34ec970b721}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5c826037-760a-47f9-9755-f83b88bd830c}, !- Handle
  9 Elevator Fans,                        !- Name
  {15ab93c8-6402-4e7a-888e-f76657549554}, !- Electric Equipment Definition Name
  {dd10d348-c989-4957-a6b5-0131460b5d05}, !- Space or SpaceType Name
  {822b3a57-9f37-418c-ac3f-d3729da47608}, !- Schedule Name
  9,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b53e0127-6eac-4f79-9d55-46656574398a}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1e794b54-7d77-4606-b5b3-e13d11778f81}, !- Handle
  9 Elevator Lights,                      !- Name
  {c3e773dc-ed04-47a1-ab03-c7e54ca9bfee}, !- Electric Equipment Definition Name
  {dd10d348-c989-4957-a6b5-0131460b5d05}, !- Space or SpaceType Name
  {283de41b-0e16-4dca-8ef1-bd6e8ce29128}, !- Schedule Name
  9,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {998d2a08-4923-42a8-bb16-d0a679dc888e}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  {b950ebbe-1431-4de9-b205-76ce2b80cb72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b950ebbe-1431-4de9-b205-76ce2b80cb72}, !- Handle
  Schedule Day 15,                        !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {4b3bcbde-a2cf-47d4-b1ef-a8f6cdee22fd}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {41d51644-abad-44ff-b2f8-d669875669c7}, !- Handle
  Parking Areas and Drives,               !- Name
  {4b3bcbde-a2cf-47d4-b1ef-a8f6cdee22fd}, !- Exterior Lights Definition Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  212758.258064516,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6a6db99f-ffba-4e58-90d8-572c77638aa2}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {cd1060d5-1e1a-4882-b251-578bcf500ffb}, !- Handle
  Building Facades,                       !- Name
  {6a6db99f-ffba-4e58-90d8-572c77638aa2}, !- Exterior Lights Definition Name
  {998d2a08-4923-42a8-bb16-d0a679dc888e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  9511.74712307541,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {22f99fb6-e490-4003-9e63-56d415455d0e}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {5072d9ae-c139-43f0-8a20-550938ade666}, !- Handle
  Main Entries,                           !- Name
  {22f99fb6-e490-4003-9e63-56d415455d0e}, !- Exterior Lights Definition Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  43.4272,                                !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2b2f5bb7-21e1-454e-9de3-8fabeb7e0cdf}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {4e736039-574e-4797-a023-8458906d970a}, !- Handle
  Other Doors,                            !- Name
  {2b2f5bb7-21e1-454e-9de3-8fabeb7e0cdf}, !- Exterior Lights Definition Name
  {ae775199-bd77-4820-ac7b-076dda1f9a14}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  65.1408,                                !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1e3a74f1-c928-422c-b41e-0c1ea8931620}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  {05f175a4-824f-4251-abac-53926a91a1ab}, !- Default Day Schedule Name
  {291fb3f9-705a-476e-8bb5-4f910a445dc8}, !- Summer Design Day Schedule Name
  {d51f21b1-4bd4-4b15-979f-ad68e58942cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {05f175a4-824f-4251-abac-53926a91a1ab}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {291fb3f9-705a-476e-8bb5-4f910a445dc8}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {8a60faa5-dc50-47d4-84a2-a1a3606c3ab5}, !- Handle
  Schedule Rule 12,                       !- Name
  {1e3a74f1-c928-422c-b41e-0c1ea8931620}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ae42e93-abb8-4e57-83a5-a042b7be73cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ae42e93-abb8-4e57-83a5-a042b7be73cc}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {d51f21b1-4bd4-4b15-979f-ad68e58942cd}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {6fa06f26-e671-4e40-a9c8-dbb65fd0b880}, !- Handle
  Schedule Rule 13,                       !- Name
  {1e3a74f1-c928-422c-b41e-0c1ea8931620}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {367f9e82-8eda-4ec1-b185-3556f085a0ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {367f9e82-8eda-4ec1-b185-3556f085a0ba}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Connections,
  {63add575-3d51-4c1e-957d-f2c55fdd7738}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 WUC 5.16gpm at 140F, !- Name
  {976d9753-f6ff-4bb4-896b-4aca1179ea6c}, !- Inlet Node Name
  {354b49cd-4b32-410d-b3af-042b7f464c39}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c186b5c3-1438-464c-b805-c7cbfb07f219}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2e739b71-d70f-45bf-ad4b-8f4194e11d9d}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Service Water Use Def 5.16gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000325695903801704,                   !- Peak Flow Rate {m3/s}
  {28f9d621-6115-4da0-96e1-0ce0660ac822}, !- Target Temperature Schedule Name
  {835cd947-5ce1-4898-98a7-2662e1418c66}, !- Sensible Fraction Schedule Name
  {af2a4a3f-5d2f-4463-bdb3-96be70f12066}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {835cd947-5ce1-4898-98a7-2662e1418c66}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  {f35475f4-43c2-4559-b5b2-f6a2ae03dc61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f35475f4-43c2-4559-b5b2-f6a2ae03dc61}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {af2a4a3f-5d2f-4463-bdb3-96be70f12066}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  {4ece934a-0b7c-4fda-84bc-c64ece900156}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ece934a-0b7c-4fda-84bc-c64ece900156}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {6fc85f50-1a30-4cb0-976f-3a6c2bb24d35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {28f9d621-6115-4da0-96e1-0ce0660ac822}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  {a4e8565c-8c3c-45f2-976d-cebe7c2f851c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4e8565c-8c3c-45f2-976d-cebe7c2f851c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {c186b5c3-1438-464c-b805-c7cbfb07f219}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Service Water Use 5.16gpm at 140F, !- Name
  {2e739b71-d70f-45bf-ad4b-8f4194e11d9d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1e3a74f1-c928-422c-b41e-0c1ea8931620}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {7b4008fb-563f-440c-af2e-038ad283ffec}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {11c4f7a0-53a0-4995-a0a1-60b418679037}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1532c772-3977-4b61-906f-797d785e6f08}, !- Plant Side Inlet Node Name
  {002059b5-4137-4480-b03f-cff5c0b5dc3c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {524dfc7b-91c1-4a37-bfb2-9aa4ee6f7477}, !- Demand Side Inlet Node Name
  {a7ee5aaa-2772-442b-a857-6e17f3c08ce1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {591b8875-a839-4811-a7a7-b69ebf3df092}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {17079c83-4692-476d-9465-5a66f21634fb}, !- Demand Mixer Name
  {d1391118-8250-41a8-a40b-ba9ee5093229}, !- Demand Splitter Name
  {63016fb7-c20b-4f3c-bcb8-cca1c20822fc}, !- Supply Mixer Name
  {d1045619-c05d-4d7b-9b99-4c64a9c2ae81}; !- Supply Splitter Name

OS:Node,
  {22cd0376-7191-4aa3-90d9-7a49536d374f}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {1532c772-3977-4b61-906f-797d785e6f08}, !- Inlet Port
  {a5bee604-9b72-4228-8a15-9a9515c6ad99}; !- Outlet Port

OS:Node,
  {11c4f7a0-53a0-4995-a0a1-60b418679037}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {668eae5e-2904-48cd-8665-0fb0058aafbf}, !- Inlet Port
  {002059b5-4137-4480-b03f-cff5c0b5dc3c}; !- Outlet Port

OS:Node,
  {e5132938-445d-42fb-bb12-502a69911093}, !- Handle
  185gal NaturalGas Water Heater - 185kBtu/hr Supply Inlet Water Node, !- Name
  {9f049d54-8579-44d6-9b10-a33ea6f93656}, !- Inlet Port
  {99712f57-8d30-4fde-b120-3f69cc3f9262}; !- Outlet Port

OS:Connector:Mixer,
  {63016fb7-c20b-4f3c-bcb8-cca1c20822fc}, !- Handle
  Connector Mixer 1,                      !- Name
  {9ed6f2be-c6f3-4f29-a65e-d14d607cb241}, !- Outlet Branch Name
  {040ae1ca-cef6-4a5a-9126-2c33b8f5de3b}, !- Inlet Branch Name 1
  {f968f457-c222-4cec-be85-861695180791}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d1045619-c05d-4d7b-9b99-4c64a9c2ae81}, !- Handle
  Connector Splitter 1,                   !- Name
  {4b62f577-1735-4009-8e31-46ec0780981e}, !- Inlet Branch Name
  {9f049d54-8579-44d6-9b10-a33ea6f93656}, !- Outlet Branch Name 1
  {51247136-fe30-4da2-b439-58532f69c1cc}; !- Outlet Branch Name 2

OS:Connection,
  {1532c772-3977-4b61-906f-797d785e6f08}, !- Handle
  {e7889bbb-27c2-433c-aa9b-d07e85b96d6e}, !- Name
  {7b4008fb-563f-440c-af2e-038ad283ffec}, !- Source Object
  14,                                     !- Outlet Port
  {22cd0376-7191-4aa3-90d9-7a49536d374f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f049d54-8579-44d6-9b10-a33ea6f93656}, !- Handle
  {89b272b4-a77a-48d4-9c1e-a510a0dbb575}, !- Name
  {d1045619-c05d-4d7b-9b99-4c64a9c2ae81}, !- Source Object
  3,                                      !- Outlet Port
  {e5132938-445d-42fb-bb12-502a69911093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {002059b5-4137-4480-b03f-cff5c0b5dc3c}, !- Handle
  {c7465549-4e50-4e0a-b953-78eca656b0cc}, !- Name
  {11c4f7a0-53a0-4995-a0a1-60b418679037}, !- Source Object
  3,                                      !- Outlet Port
  {7b4008fb-563f-440c-af2e-038ad283ffec}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ac508e3b-82a8-4d99-8b1e-5e3a3983d685}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {524dfc7b-91c1-4a37-bfb2-9aa4ee6f7477}, !- Inlet Port
  {2cda39c5-c56e-483f-89d5-e257d9d0d94f}; !- Outlet Port

OS:Node,
  {a4448e17-adeb-4017-9eae-42af49019ba6}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {d8bc31f7-da72-4d71-b0b0-1df1e3acca82}, !- Inlet Port
  {a7ee5aaa-2772-442b-a857-6e17f3c08ce1}; !- Outlet Port

OS:Node,
  {f658340c-56d3-47cd-8f84-76e742883d88}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {dea01627-7451-4d55-bcb2-16580db73c74}, !- Inlet Port
  {5a5f3558-ea68-4a1f-959b-a517c09177bf}; !- Outlet Port

OS:Connector:Mixer,
  {17079c83-4692-476d-9465-5a66f21634fb}, !- Handle
  Connector Mixer 2,                      !- Name
  {8bee6ca7-0ed4-4acb-9410-54f7aaaf796e}, !- Outlet Branch Name
  {a03ce305-bc35-4363-9a77-3f2326be83a9}, !- Inlet Branch Name 1
  {055bb902-5239-4365-80bd-9d2f5dd947ec}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d1391118-8250-41a8-a40b-ba9ee5093229}, !- Handle
  Connector Splitter 2,                   !- Name
  {065fbab8-c7f9-4c76-b546-0f91946c3d87}, !- Inlet Branch Name
  {dea01627-7451-4d55-bcb2-16580db73c74}, !- Outlet Branch Name 1
  {f2c0931d-4c2b-4da5-8a33-7c1c9dd588e0}; !- Outlet Branch Name 2

OS:Connection,
  {524dfc7b-91c1-4a37-bfb2-9aa4ee6f7477}, !- Handle
  {28ee9b96-8d49-42cd-bf5d-449bb572f966}, !- Name
  {7b4008fb-563f-440c-af2e-038ad283ffec}, !- Source Object
  17,                                     !- Outlet Port
  {ac508e3b-82a8-4d99-8b1e-5e3a3983d685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea01627-7451-4d55-bcb2-16580db73c74}, !- Handle
  {da10e75d-9f4e-4c7e-9cfb-796900406de4}, !- Name
  {d1391118-8250-41a8-a40b-ba9ee5093229}, !- Source Object
  3,                                      !- Outlet Port
  {f658340c-56d3-47cd-8f84-76e742883d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ee5aaa-2772-442b-a857-6e17f3c08ce1}, !- Handle
  {ae0c739d-07de-4039-b9e2-5114219b3b0a}, !- Name
  {a4448e17-adeb-4017-9eae-42af49019ba6}, !- Source Object
  3,                                      !- Outlet Port
  {7b4008fb-563f-440c-af2e-038ad283ffec}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a15a3f1d-5cc3-4f56-8731-9b32aa02d120}, !- Handle
  {7b4008fb-563f-440c-af2e-038ad283ffec}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {591b8875-a839-4811-a7a7-b69ebf3df092}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {58ab84bf-f43b-423a-9f84-de0e6db13037}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b458f88a-e042-42b7-ac7b-fe9e6a27d691}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {58ab84bf-f43b-423a-9f84-de0e6db13037}, !- Schedule Type Limits Name
  {9ed9b510-ad3c-415d-a69d-f095c579c0fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ed9b510-ad3c-415d-a69d-f095c579c0fb}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {58ab84bf-f43b-423a-9f84-de0e6db13037}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {75bbc1f9-5f8a-459f-9e8a-9117b4df202a}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b458f88a-e042-42b7-ac7b-fe9e6a27d691}, !- Schedule Name
  {11c4f7a0-53a0-4995-a0a1-60b418679037}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {5b26d540-5a4d-474a-81fa-2a2906d022ba}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {a5bee604-9b72-4228-8a15-9a9515c6ad99}, !- Inlet Node Name
  {b8f053fa-359e-4666-a0b9-89c748d4a692}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {a28963af-76ac-47d1-8334-df873fd99ae8}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {b8f053fa-359e-4666-a0b9-89c748d4a692}, !- Inlet Port
  {4b62f577-1735-4009-8e31-46ec0780981e}; !- Outlet Port

OS:Connection,
  {a5bee604-9b72-4228-8a15-9a9515c6ad99}, !- Handle
  {ade62e99-f593-4c0c-957a-22e011c836bc}, !- Name
  {22cd0376-7191-4aa3-90d9-7a49536d374f}, !- Source Object
  3,                                      !- Outlet Port
  {5b26d540-5a4d-474a-81fa-2a2906d022ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f053fa-359e-4666-a0b9-89c748d4a692}, !- Handle
  {9429610e-a6b9-48df-a9bd-0ef34d155ed2}, !- Name
  {5b26d540-5a4d-474a-81fa-2a2906d022ba}, !- Source Object
  3,                                      !- Outlet Port
  {a28963af-76ac-47d1-8334-df873fd99ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b62f577-1735-4009-8e31-46ec0780981e}, !- Handle
  {ecfdaf5f-7e16-4ecf-94fe-c634141e0e58}, !- Name
  {a28963af-76ac-47d1-8334-df873fd99ae8}, !- Source Object
  3,                                      !- Outlet Port
  {d1045619-c05d-4d7b-9b99-4c64a9c2ae81}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {cc4e7ab0-156d-47eb-8826-0989a09bd5d4}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {2fb40083-604b-4557-8c9a-a4a56bb43832}, !- Handle
  185gal NaturalGas Water Heater - 185kBtu/hr 0.805 Therm Eff, !- Name
  0.701744394331151,                      !- Tank Volume {m3}
  {b458f88a-e042-42b7-ac7b-fe9e6a27d691}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  54329.8833445029,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.805392934505321,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e91d48e0-20c3-47f7-a09c-93db3a4ab6c3}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.4177768679555,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.4177768679555,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {99712f57-8d30-4fde-b120-3f69cc3f9262}, !- Use Side Inlet Node Name
  {3a6d3fdc-ae93-4e77-9916-85e2f8f3797b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e91d48e0-20c3-47f7-a09c-93db3a4ab6c3}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {cc4e7ab0-156d-47eb-8826-0989a09bd5d4}, !- Schedule Type Limits Name
  {9325218d-3a1a-47f7-b22a-653f1cee379e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9325218d-3a1a-47f7-b22a-653f1cee379e}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {cc4e7ab0-156d-47eb-8826-0989a09bd5d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {c34a55a2-46be-4805-a603-8d2437ac8041}, !- Handle
  185gal NaturalGas Water Heater - 185kBtu/hr Supply Outlet Water Node, !- Name
  {3a6d3fdc-ae93-4e77-9916-85e2f8f3797b}, !- Inlet Port
  {040ae1ca-cef6-4a5a-9126-2c33b8f5de3b}; !- Outlet Port

OS:Connection,
  {99712f57-8d30-4fde-b120-3f69cc3f9262}, !- Handle
  {f4f3c785-dc91-4086-b404-5aa6ee05fa7c}, !- Name
  {e5132938-445d-42fb-bb12-502a69911093}, !- Source Object
  3,                                      !- Outlet Port
  {2fb40083-604b-4557-8c9a-a4a56bb43832}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3a6d3fdc-ae93-4e77-9916-85e2f8f3797b}, !- Handle
  {599cb5e5-b549-4cf4-a0f2-b7ec83503196}, !- Name
  {2fb40083-604b-4557-8c9a-a4a56bb43832}, !- Source Object
  32,                                     !- Outlet Port
  {c34a55a2-46be-4805-a603-8d2437ac8041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {040ae1ca-cef6-4a5a-9126-2c33b8f5de3b}, !- Handle
  {ed69873d-895a-473e-ab86-2a0e482559a6}, !- Name
  {c34a55a2-46be-4805-a603-8d2437ac8041}, !- Source Object
  3,                                      !- Outlet Port
  {63016fb7-c20b-4f3c-bcb8-cca1c20822fc}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {6909a880-0600-425b-84c7-ef29320e04ad}, !- Handle
  {2fb40083-604b-4557-8c9a-a4a56bb43832}; !- Object Name

OS:Schedule:Ruleset,
  {17367cd8-8353-4c6d-8a5f-ff73e81a66cb}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  {08f85d05-d469-4efe-bf6c-e56963eadbb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08f85d05-d469-4efe-bf6c-e56963eadbb6}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {9327cbbf-5993-47ae-b408-03b97185d3a3}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  {784de4dd-2795-4d36-ae56-176da7bc1d96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {784de4dd-2795-4d36-ae56-176da7bc1d96}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {cfbf8727-076a-4b77-ba08-529daa542f68}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7d6061a5-b448-4c27-9268-b9bedc707087}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {76449f2e-4dd0-4721-93e5-1a8664c0c6b5}, !- Layer 1
  {cfbf8727-076a-4b77-ba08-529daa542f68}; !- Layer 2

OS:Material,
  {76449f2e-4dd0-4721-93e5-1a8664c0c6b5}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {f467ef55-9ecb-4297-bdc2-145aad6cffa4}, !- Handle
  Office Shared Service Water Loop Pipe 565.9785402784124ft, !- Name
  {7d6061a5-b448-4c27-9268-b9bedc707087}, !- Construction
  {2cda39c5-c56e-483f-89d5-e257d9d0d94f}, !- Fluid Inlet Node
  {84e5d12b-b863-419e-92d1-b793d33a7334}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {17367cd8-8353-4c6d-8a5f-ff73e81a66cb}, !- Ambient Temperature Schedule
  {9327cbbf-5993-47ae-b408-03b97185d3a3}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  172.51025907686;                        !- Pipe Length {m}

OS:Node,
  {68e50037-ea76-4fd2-9535-a3a4e1351e1a}, !- Handle
  Office Shared Service Water Loop Pipe 565.9785402784124ft Outlet Water Node, !- Name
  {84e5d12b-b863-419e-92d1-b793d33a7334}, !- Inlet Port
  {065fbab8-c7f9-4c76-b546-0f91946c3d87}; !- Outlet Port

OS:Connection,
  {2cda39c5-c56e-483f-89d5-e257d9d0d94f}, !- Handle
  {7edec24d-2dc4-453c-9e76-c9d01e21e535}, !- Name
  {ac508e3b-82a8-4d99-8b1e-5e3a3983d685}, !- Source Object
  3,                                      !- Outlet Port
  {f467ef55-9ecb-4297-bdc2-145aad6cffa4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84e5d12b-b863-419e-92d1-b793d33a7334}, !- Handle
  {056f7cf6-4a7a-4b20-938f-bcf80c810757}, !- Name
  {f467ef55-9ecb-4297-bdc2-145aad6cffa4}, !- Source Object
  4,                                      !- Outlet Port
  {68e50037-ea76-4fd2-9535-a3a4e1351e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {065fbab8-c7f9-4c76-b546-0f91946c3d87}, !- Handle
  {4550fcbb-b24d-4125-beea-2258816981c0}, !- Name
  {68e50037-ea76-4fd2-9535-a3a4e1351e1a}, !- Source Object
  3,                                      !- Outlet Port
  {d1391118-8250-41a8-a40b-ba9ee5093229}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e1d876ae-eb07-4946-a8c5-b617e05c06c2}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {aad25f79-4175-4d20-9b83-b6eaf7df7821}, !- Inlet Node Name
  {023f1d28-4c79-42df-83ca-fd805f9e7069}; !- Outlet Node Name

OS:Node,
  {0f4c6a46-40ab-4757-bebf-ca2fe2a1ceb4}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {51247136-fe30-4da2-b439-58532f69c1cc}, !- Inlet Port
  {aad25f79-4175-4d20-9b83-b6eaf7df7821}; !- Outlet Port

OS:Connection,
  {51247136-fe30-4da2-b439-58532f69c1cc}, !- Handle
  {8079aa34-0123-4634-93fb-f920e15377cf}, !- Name
  {d1045619-c05d-4d7b-9b99-4c64a9c2ae81}, !- Source Object
  4,                                      !- Outlet Port
  {0f4c6a46-40ab-4757-bebf-ca2fe2a1ceb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27f16f55-2f20-4140-8425-ec24ce88bc53}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {023f1d28-4c79-42df-83ca-fd805f9e7069}, !- Inlet Port
  {f968f457-c222-4cec-be85-861695180791}; !- Outlet Port

OS:Connection,
  {aad25f79-4175-4d20-9b83-b6eaf7df7821}, !- Handle
  {53928a6c-61a1-43d4-8c6d-758306b6969b}, !- Name
  {0f4c6a46-40ab-4757-bebf-ca2fe2a1ceb4}, !- Source Object
  3,                                      !- Outlet Port
  {e1d876ae-eb07-4946-a8c5-b617e05c06c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023f1d28-4c79-42df-83ca-fd805f9e7069}, !- Handle
  {55503a39-6a3b-4102-b55e-b80c7f268a5b}, !- Name
  {e1d876ae-eb07-4946-a8c5-b617e05c06c2}, !- Source Object
  3,                                      !- Outlet Port
  {27f16f55-2f20-4140-8425-ec24ce88bc53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f968f457-c222-4cec-be85-861695180791}, !- Handle
  {55b8389c-c3e1-43cd-92ba-c04339c69104}, !- Name
  {27f16f55-2f20-4140-8425-ec24ce88bc53}, !- Source Object
  3,                                      !- Outlet Port
  {63016fb7-c20b-4f3c-bcb8-cca1c20822fc}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2beae5b3-ee28-4c28-9812-fbc6de10775c}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {5a5f3558-ea68-4a1f-959b-a517c09177bf}, !- Inlet Node Name
  {ede6d7fd-933f-45e1-a95e-583d5d6e3b15}; !- Outlet Node Name

OS:Node,
  {4a24189a-7ed8-4119-8edd-f88f943ecc3f}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {ede6d7fd-933f-45e1-a95e-583d5d6e3b15}, !- Inlet Port
  {a03ce305-bc35-4363-9a77-3f2326be83a9}; !- Outlet Port

OS:Connection,
  {5a5f3558-ea68-4a1f-959b-a517c09177bf}, !- Handle
  {42f051f9-69cd-4dc6-bbb7-27151b43b10b}, !- Name
  {f658340c-56d3-47cd-8f84-76e742883d88}, !- Source Object
  3,                                      !- Outlet Port
  {2beae5b3-ee28-4c28-9812-fbc6de10775c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ede6d7fd-933f-45e1-a95e-583d5d6e3b15}, !- Handle
  {47924ba0-429f-411b-a3c5-2ca277963b69}, !- Name
  {2beae5b3-ee28-4c28-9812-fbc6de10775c}, !- Source Object
  3,                                      !- Outlet Port
  {4a24189a-7ed8-4119-8edd-f88f943ecc3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a03ce305-bc35-4363-9a77-3f2326be83a9}, !- Handle
  {4e39abd4-60c9-41df-b25e-a0139691a327}, !- Name
  {4a24189a-7ed8-4119-8edd-f88f943ecc3f}, !- Source Object
  3,                                      !- Outlet Port
  {17079c83-4692-476d-9465-5a66f21634fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ab7de3ec-2cce-4368-b43b-9de11a7595bc}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {2df2aa3f-f971-46de-8075-b5df3e1e971a}, !- Inlet Node Name
  {668eae5e-2904-48cd-8665-0fb0058aafbf}; !- Outlet Node Name

OS:Node,
  {e28490dd-7498-4899-8edf-ec627c314059}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {9ed6f2be-c6f3-4f29-a65e-d14d607cb241}, !- Inlet Port
  {2df2aa3f-f971-46de-8075-b5df3e1e971a}; !- Outlet Port

OS:Connection,
  {9ed6f2be-c6f3-4f29-a65e-d14d607cb241}, !- Handle
  {b61c6ebf-4422-4431-8e8c-1e1e57d6a4c7}, !- Name
  {63016fb7-c20b-4f3c-bcb8-cca1c20822fc}, !- Source Object
  2,                                      !- Outlet Port
  {e28490dd-7498-4899-8edf-ec627c314059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df2aa3f-f971-46de-8075-b5df3e1e971a}, !- Handle
  {49e71a35-ea19-4ccf-aabd-448490436584}, !- Name
  {e28490dd-7498-4899-8edf-ec627c314059}, !- Source Object
  3,                                      !- Outlet Port
  {ab7de3ec-2cce-4368-b43b-9de11a7595bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {668eae5e-2904-48cd-8665-0fb0058aafbf}, !- Handle
  {b81b4e76-1f1b-441f-8af6-50d1e46f9191}, !- Name
  {ab7de3ec-2cce-4368-b43b-9de11a7595bc}, !- Source Object
  3,                                      !- Outlet Port
  {11c4f7a0-53a0-4995-a0a1-60b418679037}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c90157ba-31ab-48cc-bf8d-ec53158946a9}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {de4377ed-7947-480c-8c0c-0c20cc80043a}, !- Inlet Node Name
  {d8bc31f7-da72-4d71-b0b0-1df1e3acca82}; !- Outlet Node Name

OS:Node,
  {76d4918d-92fb-4261-ab86-e876a4d6ac14}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {8bee6ca7-0ed4-4acb-9410-54f7aaaf796e}, !- Inlet Port
  {de4377ed-7947-480c-8c0c-0c20cc80043a}; !- Outlet Port

OS:Connection,
  {8bee6ca7-0ed4-4acb-9410-54f7aaaf796e}, !- Handle
  {b643b2e5-cf7b-4ed5-a145-2ad4d99a4513}, !- Name
  {17079c83-4692-476d-9465-5a66f21634fb}, !- Source Object
  2,                                      !- Outlet Port
  {76d4918d-92fb-4261-ab86-e876a4d6ac14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de4377ed-7947-480c-8c0c-0c20cc80043a}, !- Handle
  {194784d8-4132-477b-9b23-b2be0b61023f}, !- Name
  {76d4918d-92fb-4261-ab86-e876a4d6ac14}, !- Source Object
  3,                                      !- Outlet Port
  {c90157ba-31ab-48cc-bf8d-ec53158946a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8bc31f7-da72-4d71-b0b0-1df1e3acca82}, !- Handle
  {4012f6b4-a177-48d9-8455-a7e56dc66669}, !- Name
  {c90157ba-31ab-48cc-bf8d-ec53158946a9}, !- Source Object
  3,                                      !- Outlet Port
  {a4448e17-adeb-4017-9eae-42af49019ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c63b5382-07a7-4e7e-bb6b-f6c523906cfc}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 WUC 5.16gpm at 140F Inlet Water Node, !- Name
  {f2c0931d-4c2b-4da5-8a33-7c1c9dd588e0}, !- Inlet Port
  {976d9753-f6ff-4bb4-896b-4aca1179ea6c}; !- Outlet Port

OS:Connection,
  {f2c0931d-4c2b-4da5-8a33-7c1c9dd588e0}, !- Handle
  {e06ce78f-e695-403f-8ba0-4c17e38d3fa9}, !- Name
  {d1391118-8250-41a8-a40b-ba9ee5093229}, !- Source Object
  4,                                      !- Outlet Port
  {c63b5382-07a7-4e7e-bb6b-f6c523906cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f12796a-e0ae-434a-bece-0c9deb9ba22b}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 WUC 5.16gpm at 140F Outlet Water Node, !- Name
  {354b49cd-4b32-410d-b3af-042b7f464c39}, !- Inlet Port
  {055bb902-5239-4365-80bd-9d2f5dd947ec}; !- Outlet Port

OS:Connection,
  {976d9753-f6ff-4bb4-896b-4aca1179ea6c}, !- Handle
  {f54617b7-54a1-4059-a0e9-e2f0e89a2795}, !- Name
  {c63b5382-07a7-4e7e-bb6b-f6c523906cfc}, !- Source Object
  3,                                      !- Outlet Port
  {63add575-3d51-4c1e-957d-f2c55fdd7738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {354b49cd-4b32-410d-b3af-042b7f464c39}, !- Handle
  {289b3824-64df-4682-a7d9-b017a58855c5}, !- Name
  {63add575-3d51-4c1e-957d-f2c55fdd7738}, !- Source Object
  3,                                      !- Outlet Port
  {4f12796a-e0ae-434a-bece-0c9deb9ba22b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {055bb902-5239-4365-80bd-9d2f5dd947ec}, !- Handle
  {62beb330-5f9a-412d-93b9-f4d740a86b65}, !- Name
  {4f12796a-e0ae-434a-bece-0c9deb9ba22b}, !- Source Object
  3,                                      !- Outlet Port
  {17079c83-4692-476d-9465-5a66f21634fb}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5694fcb0-6692-48a9-9d67-2f29f05be6f3}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  {04dd58a7-be39-49ea-aaa8-b60b8f14e8d3}, !- Default Day Schedule Name
  {294ecdff-1129-4eac-818e-aaa3e4740826}, !- Summer Design Day Schedule Name
  {85338f98-ad76-4684-b46e-15b1042d35c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04dd58a7-be39-49ea-aaa8-b60b8f14e8d3}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {294ecdff-1129-4eac-818e-aaa3e4740826}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {0e93f6e4-7988-4f00-a014-c1bc44edfcc0}, !- Handle
  Schedule Rule 14,                       !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4748b3da-422f-42b2-b7ce-77a990c19d1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4748b3da-422f-42b2-b7ce-77a990c19d1f}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {f7564c7e-14b0-40b1-9147-21bbb89228e0}, !- Handle
  Schedule Rule 15,                       !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93c5db00-80de-40b7-9f0f-4c84ac1f174f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93c5db00-80de-40b7-9f0f-4c84ac1f174f}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {85338f98-ad76-4684-b46e-15b1042d35c7}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {2054313c-aa5f-41ab-9408-1503bc587c82}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK,    !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  {3e466cd3-a352-47e1-bf96-a90addd2a8c4}, !- Default Day Schedule Name
  {c612b45b-0903-43fb-a152-31690b53edd2}, !- Summer Design Day Schedule Name
  {fab05089-bbfd-4965-8cde-cf6a78ec23fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e466cd3-a352-47e1-bf96-a90addd2a8c4}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {fab05089-bbfd-4965-8cde-cf6a78ec23fa}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5cf98ab2-361d-4339-ba03-7db5d9f5a471}, !- Handle
  Schedule Rule 16,                       !- Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63a05d02-67b6-48c1-9dab-389de97f17f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63a05d02-67b6-48c1-9dab-389de97f17f9}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c612b45b-0903-43fb-a152-31690b53edd2}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {3a7de164-d498-4615-b213-c34fc41117d6}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 1, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14e94996-8e7f-4667-9235-cb42172f03d9}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 2, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed2adf60-9e3c-451a-8367-1180b0ec6cec}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 3, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d34f476-f5a1-4e4f-a670-e757c46d5acb}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 4, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {170e68a1-6cb2-4d28-8a09-661f81252890}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 5, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71aed1ab-f6a4-4b82-bd3b-62da0031a5ce}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 6, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11c73594-49d0-4a1d-ab47-2088ea786e86}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 7, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8cd2c1a-fad5-4a70-b8ff-e6abf06aac2e}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 8, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a6c1256-1458-4a63-a718-6178b1603ff3}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 9, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f389d949-34ae-4cc2-be69-90ad2ec38d2c}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 10, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {345500f1-af01-4ca8-89a3-3ecc44452a37}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 11, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e79e2d96-9529-45eb-a780-34c9b2360b82}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 12, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0e95167-9be7-4b50-896c-9c4896dc2987}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 13, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c8544fa-17fa-44cc-8254-eff04862e2db}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 14, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3875f673-8b82-4710-9750-419567544c4a}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 15, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04115a77-c9e4-4c5b-8ba1-8a471b6cf1fe}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 16, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {75d52e80-eae0-4eb2-865e-b9a16a5f33ef}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 17, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fb535a4-e332-4353-ad69-1a75db64974e}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 18, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ade1642a-99e6-487c-97ca-dfc0a790ac16}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 19, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac5bb47a-9436-4567-99f8-902b9c28ad7f}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 20, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec84cc94-0c54-4e8e-86fe-56c46862682d}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 21, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebbf50ac-735e-4d60-bdb6-4c3784f62d18}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 22, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5be2437-d49d-4834-840e-f19f57837ab7}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 23, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0124ce22-8f86-4225-afbf-83becf5205b3}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 24, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3eb58f9d-3c54-4c7a-ba33-565f9d7de664}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 25, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {579ca444-6a76-42b8-9e79-15b6d0a4cb1e}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 26, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85c28290-2692-4d36-a62c-70edf9ef654f}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 27, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d777bfb4-2c40-4703-99b1-88f0f8ac5a7b}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 28, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa1ed28f-5c28-44f8-b731-198bba3f22ec}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 29, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e29b6405-6b98-41c6-8ef6-153436960038}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 30, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4fc0831-2bab-489a-9766-4ff772afc91d}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 31, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8c11da5-62dd-4d12-bf52-a033d209c5d7}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 32, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d417322e-973b-4bd3-95a2-1df5ebae87c1}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 33, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03d59433-f5a4-43a9-9ac3-8cd97f2fc1cb}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 34, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c17687d0-59d0-4e96-b7ba-d55afdb4113b}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 35, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6bd3eb26-cf11-4d58-a496-05a458974144}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 36, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b2b2262-d533-4816-a8bd-a8465cb67bcf}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 37, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b17fb44b-c324-43af-8608-ba4fa4f83315}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 38, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f62d0515-59e9-4f30-8ff1-6d618111b827}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 39, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b64fa0d6-46ca-4638-b81a-6b8780bc02a8}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 40, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c534b83-976a-4ab6-9bb2-396ccee4cd73}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 41, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b80e8995-8b81-4dda-bf74-156307240eb0}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 42, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e746b26-2259-4d80-b206-fe84ac673ab7}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 43, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d76669ab-0309-4902-a0ce-f7b41fe7697d}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 44, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85141aa9-e630-4777-8433-948fe84200b7}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 45, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65400be0-b894-4d87-a4ff-aa3588f97a61}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 46, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6df25951-5e82-46e7-a425-febc8c778c4f}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 47, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9fcaff41-deca-41ca-8b7a-8c021599e9c6}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 48, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da5e94a6-236e-4769-9f00-cf678a64af85}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 49, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9eda2de-6f5a-4060-a3eb-c6234e7fae70}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 50, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8739252-b9db-44c1-9e1f-3a3672204d29}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 51, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {846b1c5f-f736-49f2-93d2-e75a8c257516}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 52, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09ae0406-4dfc-455d-a1b8-3d36b9a84128}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 53, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:People,
  {d348298e-12ee-4ac5-bbd5-0b1aba3aa16c}, !- Handle
  Office WholeBuilding - Md Office People 1, !- Name
  {d8f4254c-a020-493d-9f37-eb8a53c4fcdf}, !- People Definition Name
  {dd10d348-c989-4957-a6b5-0131460b5d05}, !- Space or SpaceType Name
  {4cd1f095-b657-4f67-bf94-c79ff1363616}, !- Number of People Schedule Name
  {3ca9eaa9-7a61-4c46-ae31-51dd701aea3f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb2a6b1c-ba03-4e9d-8465-29db48bf090c}, !- Work Efficiency Schedule Name
  {a5b4c76d-3458-48af-8deb-014a768da9db}, !- Clothing Insulation Schedule Name
  {5068f53f-d432-4edb-8b83-f7d2b0b59e26}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {6fcf4a08-2272-48ca-bdb2-b0c4e007203f}, !- Handle
  Office WholeBuilding - Md Office Lights 1, !- Name
  {56efcc29-a5df-401c-b05e-ec437ba8fd27}, !- Lights Definition Name
  {dd10d348-c989-4957-a6b5-0131460b5d05}, !- Space or SpaceType Name
  {dc2f0405-6c57-4d78-a28d-bf179142ee67}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {a4cb0bf1-21b6-43c1-bb21-567f8dc6ff1b}, !- Handle
  Office WholeBuilding - Md Office Elec Equip 1, !- Name
  {954b1b21-5c5b-447c-9435-b5352082a27d}, !- Electric Equipment Definition Name
  {dd10d348-c989-4957-a6b5-0131460b5d05}, !- Space or SpaceType Name
  {eb26ef0c-4d96-4700-84d8-2511d104878e}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {663f4e6a-edc6-4d0d-94bc-744f8a17b3e2}, !- Handle
  Office WholeBuilding - Md Office People 2, !- Name
  {d8f4254c-a020-493d-9f37-eb8a53c4fcdf}, !- People Definition Name
  {7a5d16d6-0a45-4fa0-9d07-a0abeaa424e7}, !- Space or SpaceType Name
  {4cd1f095-b657-4f67-bf94-c79ff1363616}, !- Number of People Schedule Name
  {3ca9eaa9-7a61-4c46-ae31-51dd701aea3f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb2a6b1c-ba03-4e9d-8465-29db48bf090c}, !- Work Efficiency Schedule Name
  {a5b4c76d-3458-48af-8deb-014a768da9db}, !- Clothing Insulation Schedule Name
  {5068f53f-d432-4edb-8b83-f7d2b0b59e26}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {73f0fad7-2665-4f9b-a9ff-033d5cbe1a34}, !- Handle
  Office WholeBuilding - Md Office Lights 2, !- Name
  {56efcc29-a5df-401c-b05e-ec437ba8fd27}, !- Lights Definition Name
  {7a5d16d6-0a45-4fa0-9d07-a0abeaa424e7}, !- Space or SpaceType Name
  {dc2f0405-6c57-4d78-a28d-bf179142ee67}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {a98408ee-3045-4d8b-ab1a-d6ad7424f4b1}, !- Handle
  Office WholeBuilding - Md Office Elec Equip 2, !- Name
  {954b1b21-5c5b-447c-9435-b5352082a27d}, !- Electric Equipment Definition Name
  {7a5d16d6-0a45-4fa0-9d07-a0abeaa424e7}, !- Space or SpaceType Name
  {eb26ef0c-4d96-4700-84d8-2511d104878e}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {75c65868-391f-4db3-8abc-e7da9d53df07}, !- Handle
  Office WholeBuilding - Md Office People 3, !- Name
  {d8f4254c-a020-493d-9f37-eb8a53c4fcdf}, !- People Definition Name
  {b75d041d-a737-41f5-ab69-5ce32adf7056}, !- Space or SpaceType Name
  {4cd1f095-b657-4f67-bf94-c79ff1363616}, !- Number of People Schedule Name
  {3ca9eaa9-7a61-4c46-ae31-51dd701aea3f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb2a6b1c-ba03-4e9d-8465-29db48bf090c}, !- Work Efficiency Schedule Name
  {a5b4c76d-3458-48af-8deb-014a768da9db}, !- Clothing Insulation Schedule Name
  {5068f53f-d432-4edb-8b83-f7d2b0b59e26}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {57757e18-384f-46f8-90d7-ec7760c7a7c0}, !- Handle
  Office WholeBuilding - Md Office Lights 3, !- Name
  {56efcc29-a5df-401c-b05e-ec437ba8fd27}, !- Lights Definition Name
  {b75d041d-a737-41f5-ab69-5ce32adf7056}, !- Space or SpaceType Name
  {dc2f0405-6c57-4d78-a28d-bf179142ee67}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {9207fcf3-4060-46db-a887-e513776b70d7}, !- Handle
  Office WholeBuilding - Md Office Elec Equip 3, !- Name
  {954b1b21-5c5b-447c-9435-b5352082a27d}, !- Electric Equipment Definition Name
  {b75d041d-a737-41f5-ab69-5ce32adf7056}, !- Space or SpaceType Name
  {eb26ef0c-4d96-4700-84d8-2511d104878e}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {78022ac4-1177-4744-b174-65f53aaf34f5}, !- Handle
  Office WholeBuilding - Md Office People 4, !- Name
  {d8f4254c-a020-493d-9f37-eb8a53c4fcdf}, !- People Definition Name
  {15fb2a98-a7da-4762-9824-954730744e3b}, !- Space or SpaceType Name
  {4cd1f095-b657-4f67-bf94-c79ff1363616}, !- Number of People Schedule Name
  {3ca9eaa9-7a61-4c46-ae31-51dd701aea3f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb2a6b1c-ba03-4e9d-8465-29db48bf090c}, !- Work Efficiency Schedule Name
  {a5b4c76d-3458-48af-8deb-014a768da9db}, !- Clothing Insulation Schedule Name
  {5068f53f-d432-4edb-8b83-f7d2b0b59e26}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {43d175af-3d67-497f-ab30-2dde90c0924d}, !- Handle
  Office WholeBuilding - Md Office Lights 4, !- Name
  {56efcc29-a5df-401c-b05e-ec437ba8fd27}, !- Lights Definition Name
  {15fb2a98-a7da-4762-9824-954730744e3b}, !- Space or SpaceType Name
  {dc2f0405-6c57-4d78-a28d-bf179142ee67}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {f113ac7c-e013-48e5-b432-b54d06bb840b}, !- Handle
  Office WholeBuilding - Md Office Elec Equip 4, !- Name
  {954b1b21-5c5b-447c-9435-b5352082a27d}, !- Electric Equipment Definition Name
  {15fb2a98-a7da-4762-9824-954730744e3b}, !- Space or SpaceType Name
  {eb26ef0c-4d96-4700-84d8-2511d104878e}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {e8dd7096-efec-4f94-8235-e4a93c968e2a}, !- Handle
  Office WholeBuilding - Md Office People 5, !- Name
  {d8f4254c-a020-493d-9f37-eb8a53c4fcdf}, !- People Definition Name
  {9416c572-4b22-4770-a5c3-dc41a8aaf8f1}, !- Space or SpaceType Name
  {4cd1f095-b657-4f67-bf94-c79ff1363616}, !- Number of People Schedule Name
  {3ca9eaa9-7a61-4c46-ae31-51dd701aea3f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb2a6b1c-ba03-4e9d-8465-29db48bf090c}, !- Work Efficiency Schedule Name
  {a5b4c76d-3458-48af-8deb-014a768da9db}, !- Clothing Insulation Schedule Name
  {5068f53f-d432-4edb-8b83-f7d2b0b59e26}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {69362440-3400-4ccd-a891-ed8c22f8fa3f}, !- Handle
  Office WholeBuilding - Md Office Lights 5, !- Name
  {56efcc29-a5df-401c-b05e-ec437ba8fd27}, !- Lights Definition Name
  {9416c572-4b22-4770-a5c3-dc41a8aaf8f1}, !- Space or SpaceType Name
  {dc2f0405-6c57-4d78-a28d-bf179142ee67}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {49505b0b-d0b2-412f-8b54-07c70d2793bd}, !- Handle
  Office WholeBuilding - Md Office Elec Equip 5, !- Name
  {954b1b21-5c5b-447c-9435-b5352082a27d}, !- Electric Equipment Definition Name
  {9416c572-4b22-4770-a5c3-dc41a8aaf8f1}, !- Space or SpaceType Name
  {eb26ef0c-4d96-4700-84d8-2511d104878e}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {fde0eb99-13fb-4032-abd1-ed381ba53e56}, !- Handle
  Office WholeBuilding - Md Office People 6, !- Name
  {d8f4254c-a020-493d-9f37-eb8a53c4fcdf}, !- People Definition Name
  {b37447a1-c5f8-467e-8c12-3d957d09d4af}, !- Space or SpaceType Name
  {4cd1f095-b657-4f67-bf94-c79ff1363616}, !- Number of People Schedule Name
  {3ca9eaa9-7a61-4c46-ae31-51dd701aea3f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb2a6b1c-ba03-4e9d-8465-29db48bf090c}, !- Work Efficiency Schedule Name
  {a5b4c76d-3458-48af-8deb-014a768da9db}, !- Clothing Insulation Schedule Name
  {5068f53f-d432-4edb-8b83-f7d2b0b59e26}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {59d12971-bff7-49fd-b70e-869172d6f971}, !- Handle
  Office WholeBuilding - Md Office Lights 6, !- Name
  {56efcc29-a5df-401c-b05e-ec437ba8fd27}, !- Lights Definition Name
  {b37447a1-c5f8-467e-8c12-3d957d09d4af}, !- Space or SpaceType Name
  {dc2f0405-6c57-4d78-a28d-bf179142ee67}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {3e878481-192b-472d-bfa5-9ac024758bf9}, !- Handle
  Office WholeBuilding - Md Office Elec Equip 6, !- Name
  {954b1b21-5c5b-447c-9435-b5352082a27d}, !- Electric Equipment Definition Name
  {b37447a1-c5f8-467e-8c12-3d957d09d4af}, !- Space or SpaceType Name
  {eb26ef0c-4d96-4700-84d8-2511d104878e}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {dd10d348-c989-4957-a6b5-0131460b5d05}, !- Handle
  Story Ground Blended Space Type,        !- Name
  ,                                       !- Default Construction Set Name
  {ee6aa400-eadf-44c4-a118-ae5e6b3f430c}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {42ad2ad9-ce86-47e1-b4d6-e54e7dd35019}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {42ad2ad9-ce86-47e1-b4d6-e54e7dd35019}, !- Handle
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {41dbcc15-e352-4797-a970-50a6c811c399}, !- Handle
  Elevator Lift Motor 1 - pre-normalized value was 20370 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.03914330536396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {15ab93c8-6402-4e7a-888e-f76657549554}, !- Handle
  Elevator Fan 1 - pre-normalized value was 75 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0148171718862044,                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {c3e773dc-ed04-47a1-ab03-c7e54ca9bfee}, !- Handle
  Elevator Lights 1 - pre-normalized value was 89 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0176394903407195,                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceType,
  {7a5d16d6-0a45-4fa0-9d07-a0abeaa424e7}, !- Handle
  Story Mid Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {edd352f4-9cea-4c4b-acff-03c6a811b8fa}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {860bde39-757a-43c1-ad8b-42e50d905792}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {860bde39-757a-43c1-ad8b-42e50d905792}, !- Handle
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {b75d041d-a737-41f5-ab69-5ce32adf7056}, !- Handle
  Story Mid2 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {db77321f-4574-4f1a-8dc3-c6d575eb6482}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {2c40ff8f-72cb-4b1f-a846-5c5a2bb4ff66}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {2c40ff8f-72cb-4b1f-a846-5c5a2bb4ff66}, !- Handle
  Blended OA 2,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {15fb2a98-a7da-4762-9824-954730744e3b}, !- Handle
  Story Mid3 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {20a7efff-4eec-41e9-9973-aa73e13506e3}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {8d015141-9653-4466-b460-c7192fac584f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {8d015141-9653-4466-b460-c7192fac584f}, !- Handle
  Blended OA 3,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {9416c572-4b22-4770-a5c3-dc41a8aaf8f1}, !- Handle
  Story Mid4 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {06f721b0-4c45-4864-b6d9-48f61a313a74}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {98dae954-cfc7-4f69-82e4-e9229424f912}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {98dae954-cfc7-4f69-82e4-e9229424f912}, !- Handle
  Blended OA 4,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {b37447a1-c5f8-467e-8c12-3d957d09d4af}, !- Handle
  Story Top Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {f1add6a3-4dd9-4d96-81ef-2898d258baf5}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {502435cb-8948-457b-8534-99152e5a593f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {502435cb-8948-457b-8534-99152e5a593f}, !- Handle
  Blended OA 5,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Building,
  {d5992d53-b393-4703-93d6-c35b10dc9a7a}, !- Handle
  Office 1,                               !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {21d610cc-8355-40bd-8698-d26dda8e6dc6}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  6,                                      !- Standards Number of Stories
  6,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Space,
  {6329ffe5-5422-4a48-9cc4-3a66ac5e9758}, !- Handle
  Building Story 1 Space,                 !- Name
  {7a5d16d6-0a45-4fa0-9d07-a0abeaa424e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {20336a44-6564-43f3-85b6-458b9a74289d}, !- Building Story Name
  {b6df328e-0577-4811-9a7c-b11ffb3451a8}; !- Thermal Zone Name

OS:Surface,
  {288c5c5b-c830-4ea6-8e40-9e38a2cdf563}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6329ffe5-5422-4a48-9cc4-3a66ac5e9758}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.706208454144, 32.2495295569472, 0,  !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-005, 0, !- X,Y,Z Vertex 2 {m}
  -8.51798631629208e-011, 46.1997940409183, 0, !- X,Y,Z Vertex 3 {m}
  98.4646693679155, 78.4488745529279, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84b7e63f-7ab8-4b75-9bf2-a38e87401aa4}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6329ffe5-5422-4a48-9cc4-3a66ac5e9758}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2409505711474, 1.68454681244157e-005, 3, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-005, 0, !- X,Y,Z Vertex 2 {m}
  113.706208454144, 32.2495295569472, 0,  !- X,Y,Z Vertex 3 {m}
  113.706208454144, 32.2495295569472, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef23fb2f-b639-4edc-9c9f-1a6b7df563c4}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6329ffe5-5422-4a48-9cc4-3a66ac5e9758}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.51798631629208e-011, 46.1997940409183, 3, !- X,Y,Z Vertex 1 {m}
  -8.51798631629208e-011, 46.1997940409183, 0, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-005, 0, !- X,Y,Z Vertex 3 {m}
  15.2409505711474, 1.68454681244157e-005, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99650900-e522-4c3a-a4f0-addce650ca0e}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6329ffe5-5422-4a48-9cc4-3a66ac5e9758}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693679155, 78.4488745529279, 3,  !- X,Y,Z Vertex 1 {m}
  98.4646693679155, 78.4488745529279, 0,  !- X,Y,Z Vertex 2 {m}
  -8.51798631629208e-011, 46.1997940409183, 0, !- X,Y,Z Vertex 3 {m}
  -8.51798631629208e-011, 46.1997940409183, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bf03c60-af83-4794-bc34-64d73aad757b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6329ffe5-5422-4a48-9cc4-3a66ac5e9758}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.706208454144, 32.2495295569472, 3,  !- X,Y,Z Vertex 1 {m}
  113.706208454144, 32.2495295569472, 0,  !- X,Y,Z Vertex 2 {m}
  98.4646693679155, 78.4488745529279, 0,  !- X,Y,Z Vertex 3 {m}
  98.4646693679155, 78.4488745529279, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a171b4cc-e096-4b4c-9bea-bef65da3af22}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {86b1817a-4b9e-46ba-b66c-0aee73038359}, !- Construction Name
  {6329ffe5-5422-4a48-9cc4-3a66ac5e9758}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693679155, 78.4488745529279, 3,  !- X,Y,Z Vertex 1 {m}
  -8.51798631629208e-011, 46.1997940409183, 3, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-005, 3, !- X,Y,Z Vertex 3 {m}
  113.706208454144, 32.2495295569472, 3;  !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {20336a44-6564-43f3-85b6-458b9a74289d}, !- Handle
  Building Story 1,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {b6df328e-0577-4811-9a7c-b11ffb3451a8}, !- Handle
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fcb02028-4c63-451b-a8e8-bafba6c9b46b}, !- Zone Air Inlet Port List
  {3661b898-bc4a-4583-974e-52a21870273b}, !- Zone Air Exhaust Port List
  {a28a7c2a-9707-46e9-80f5-2f0bf7b71ac4}, !- Zone Air Node Name
  {158115da-c5b3-46c5-a791-3192bbaa7b44}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {27cea53f-d3c5-476b-beb7-c961f505c843}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64b1af2e-bdbe-4992-b6c2-0fcb7f4fdb65}, !- Handle
  Building Story 1 ThermalZone Zone Air Node, !- Name
  {a28a7c2a-9707-46e9-80f5-2f0bf7b71ac4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a28a7c2a-9707-46e9-80f5-2f0bf7b71ac4}, !- Handle
  {1e209caa-4041-495c-b917-2125cb5f7299}, !- Name
  {b6df328e-0577-4811-9a7c-b11ffb3451a8}, !- Source Object
  11,                                     !- Outlet Port
  {64b1af2e-bdbe-4992-b6c2-0fcb7f4fdb65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fcb02028-4c63-451b-a8e8-bafba6c9b46b}, !- Handle
  {bbd78c64-7768-4523-9fd1-a478d717c1ee}, !- Name
  {b6df328e-0577-4811-9a7c-b11ffb3451a8}, !- HVAC Component
  {c995a75f-d1e7-46a6-beb4-e4450c78816f}; !- Port 1

OS:PortList,
  {3661b898-bc4a-4583-974e-52a21870273b}, !- Handle
  {5b27ac54-daf2-417a-bca0-f2766bb69bdf}, !- Name
  {b6df328e-0577-4811-9a7c-b11ffb3451a8}; !- HVAC Component

OS:PortList,
  {158115da-c5b3-46c5-a791-3192bbaa7b44}, !- Handle
  {6cbd029d-e942-4a25-a8b3-569294b468a3}, !- Name
  {b6df328e-0577-4811-9a7c-b11ffb3451a8}, !- HVAC Component
  {0870f3f6-8bfa-4ba8-9f36-5c86f125ce47}; !- Port 1

OS:Sizing:Zone,
  {86c86565-34bf-451c-a025-1fd674e75ac5}, !- Handle
  {b6df328e-0577-4811-9a7c-b11ffb3451a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ebc64b71-e42f-434b-af3a-737054a54ea8}, !- Handle
  Building Story 1 ThermalZone Zone HVAC Equipment List, !- Name
  {b6df328e-0577-4811-9a7c-b11ffb3451a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a5ba90a-d897-4367-82c1-33f40ca2a267}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {968831f4-3180-4e4e-bc22-ce9247f0647b}, !- Handle
  Building Story 2 Space,                 !- Name
  {15fb2a98-a7da-4762-9824-954730744e3b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e0d1841b-b7c6-4469-9020-7e07a30ad4f1}, !- Building Story Name
  {957c2fd6-7e29-4fa2-8c33-ffff806deb9a}; !- Thermal Zone Name

OS:Surface,
  {fd8f35da-c291-487e-8eb9-4e0057319b69}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {0b4fc855-19f1-422d-92c9-5ea6d4776953}, !- Construction Name
  {968831f4-3180-4e4e-bc22-ce9247f0647b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.706208454144, 32.2495295569472, 3,  !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-005, 3, !- X,Y,Z Vertex 2 {m}
  -8.51798631629208e-011, 46.1997940409183, 3, !- X,Y,Z Vertex 3 {m}
  98.4646693679155, 78.4488745529279, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e078616-4799-4e4b-9884-ab69c8bde555}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968831f4-3180-4e4e-bc22-ce9247f0647b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2409505711474, 1.68454681244157e-005, 6, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-005, 3, !- X,Y,Z Vertex 2 {m}
  113.706208454144, 32.2495295569472, 3,  !- X,Y,Z Vertex 3 {m}
  113.706208454144, 32.2495295569472, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e002f1b-c93a-4393-8e88-f886898c412f}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968831f4-3180-4e4e-bc22-ce9247f0647b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.51798631629208e-011, 46.1997940409183, 6, !- X,Y,Z Vertex 1 {m}
  -8.51798631629208e-011, 46.1997940409183, 3, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-005, 3, !- X,Y,Z Vertex 3 {m}
  15.2409505711474, 1.68454681244157e-005, 6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f890c844-d215-4a1b-9d41-c3589affc088}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968831f4-3180-4e4e-bc22-ce9247f0647b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693679155, 78.4488745529279, 6,  !- X,Y,Z Vertex 1 {m}
  98.4646693679155, 78.4488745529279, 3,  !- X,Y,Z Vertex 2 {m}
  -8.51798631629208e-011, 46.1997940409183, 3, !- X,Y,Z Vertex 3 {m}
  -8.51798631629208e-011, 46.1997940409183, 6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bda8a47-0590-4545-a3f9-3bb70ff33e6c}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {968831f4-3180-4e4e-bc22-ce9247f0647b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.706208454144, 32.2495295569472, 6,  !- X,Y,Z Vertex 1 {m}
  113.706208454144, 32.2495295569472, 3,  !- X,Y,Z Vertex 2 {m}
  98.4646693679155, 78.4488745529279, 3,  !- X,Y,Z Vertex 3 {m}
  98.4646693679155, 78.4488745529279, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {227dbfb2-cc3a-4e97-8c83-7190d25b00f6}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {33cfd200-539f-483c-840f-3b96d51950dd}, !- Construction Name
  {968831f4-3180-4e4e-bc22-ce9247f0647b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693679155, 78.4488745529279, 6,  !- X,Y,Z Vertex 1 {m}
  -8.51798631629208e-011, 46.1997940409183, 6, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-005, 6, !- X,Y,Z Vertex 3 {m}
  113.706208454144, 32.2495295569472, 6;  !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {e0d1841b-b7c6-4469-9020-7e07a30ad4f1}, !- Handle
  Building Story 2,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {957c2fd6-7e29-4fa2-8c33-ffff806deb9a}, !- Handle
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd71aa08-15f3-42fc-88be-22531bacba54}, !- Zone Air Inlet Port List
  {c945bf39-beb2-4998-875e-1ae43ccab887}, !- Zone Air Exhaust Port List
  {841a5b49-f9a3-4438-8498-9e586e528dff}, !- Zone Air Node Name
  {af77ad9d-cdab-419b-ad95-23c4c649fb07}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fed6c288-5b6b-4be6-b300-0182f68ba265}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acb1ade6-059d-41e6-bab3-cc58fa358b75}, !- Handle
  Building Story 2 ThermalZone Zone Air Node, !- Name
  {841a5b49-f9a3-4438-8498-9e586e528dff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {841a5b49-f9a3-4438-8498-9e586e528dff}, !- Handle
  {4b62878c-d3d8-49a5-8584-9381418a3bb0}, !- Name
  {957c2fd6-7e29-4fa2-8c33-ffff806deb9a}, !- Source Object
  11,                                     !- Outlet Port
  {acb1ade6-059d-41e6-bab3-cc58fa358b75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd71aa08-15f3-42fc-88be-22531bacba54}, !- Handle
  {da037b4b-8a14-438e-9f15-6575b44155dd}, !- Name
  {957c2fd6-7e29-4fa2-8c33-ffff806deb9a}, !- HVAC Component
  {83278393-a3ab-4213-a4ca-50ac63005f4c}; !- Port 1

OS:PortList,
  {c945bf39-beb2-4998-875e-1ae43ccab887}, !- Handle
  {6cb08594-dc7b-42c7-9313-d6cde18e794c}, !- Name
  {957c2fd6-7e29-4fa2-8c33-ffff806deb9a}; !- HVAC Component

OS:PortList,
  {af77ad9d-cdab-419b-ad95-23c4c649fb07}, !- Handle
  {f2e1b108-587f-4c2a-86b5-5644636c6e43}, !- Name
  {957c2fd6-7e29-4fa2-8c33-ffff806deb9a}, !- HVAC Component
  {6cf0ff59-aa6e-4b79-9f48-541704803425}; !- Port 1

OS:Sizing:Zone,
  {b17b8a51-b436-4628-b3c2-abe333b4b064}, !- Handle
  {957c2fd6-7e29-4fa2-8c33-ffff806deb9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f6b0d7f4-5396-4e00-8714-b7747ba057b9}, !- Handle
  Building Story 2 ThermalZone Zone HVAC Equipment List, !- Name
  {957c2fd6-7e29-4fa2-8c33-ffff806deb9a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96be9bc7-0bb3-4fe2-9794-3bbe0301716b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {e3651eac-d0c2-4f65-83ad-153e9522e67f}, !- Handle
  Building Story 3 Space,                 !- Name
  {9416c572-4b22-4770-a5c3-dc41a8aaf8f1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b764e1a2-fd1d-44e9-b5b9-62e670e9921f}, !- Building Story Name
  {8a24a445-aa93-4abe-9bb6-31a2ba820330}; !- Thermal Zone Name

OS:Surface,
  {a7578900-f76c-44cf-aebd-f12349ff1b07}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {66e5b1c4-b3a6-4d54-a2b3-93417a48fe24}, !- Construction Name
  {e3651eac-d0c2-4f65-83ad-153e9522e67f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.706208454144, 32.2495295569472, 6,  !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-005, 6, !- X,Y,Z Vertex 2 {m}
  -8.51798631629208e-011, 46.1997940409183, 6, !- X,Y,Z Vertex 3 {m}
  98.4646693679155, 78.4488745529279, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0190e908-4cf5-4ff8-a6df-02a360a887f1}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3651eac-d0c2-4f65-83ad-153e9522e67f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2409505711474, 1.68454681244157e-005, 9, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-005, 6, !- X,Y,Z Vertex 2 {m}
  113.706208454144, 32.2495295569472, 6,  !- X,Y,Z Vertex 3 {m}
  113.706208454144, 32.2495295569472, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abdca0aa-f1f4-4701-9cc7-d0de2278b6df}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3651eac-d0c2-4f65-83ad-153e9522e67f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.51798631629208e-011, 46.1997940409183, 9, !- X,Y,Z Vertex 1 {m}
  -8.51798631629208e-011, 46.1997940409183, 6, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-005, 6, !- X,Y,Z Vertex 3 {m}
  15.2409505711474, 1.68454681244157e-005, 9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a828e75c-c369-41ee-8655-e79a29c19145}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3651eac-d0c2-4f65-83ad-153e9522e67f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693679155, 78.4488745529279, 9,  !- X,Y,Z Vertex 1 {m}
  98.4646693679155, 78.4488745529279, 6,  !- X,Y,Z Vertex 2 {m}
  -8.51798631629208e-011, 46.1997940409183, 6, !- X,Y,Z Vertex 3 {m}
  -8.51798631629208e-011, 46.1997940409183, 9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37b85af7-3458-47e1-9102-28819d0a1af0}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3651eac-d0c2-4f65-83ad-153e9522e67f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.706208454144, 32.2495295569472, 9,  !- X,Y,Z Vertex 1 {m}
  113.706208454144, 32.2495295569472, 6,  !- X,Y,Z Vertex 2 {m}
  98.4646693679155, 78.4488745529279, 6,  !- X,Y,Z Vertex 3 {m}
  98.4646693679155, 78.4488745529279, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efbd84e1-cebd-43ed-a27d-62f84d1ca2da}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3651eac-d0c2-4f65-83ad-153e9522e67f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693679155, 78.4488745529279, 9,  !- X,Y,Z Vertex 1 {m}
  -8.51798631629208e-011, 46.1997940409183, 9, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-005, 9, !- X,Y,Z Vertex 3 {m}
  113.706208454144, 32.2495295569472, 9;  !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {b764e1a2-fd1d-44e9-b5b9-62e670e9921f}, !- Handle
  Building Story 3,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {8a24a445-aa93-4abe-9bb6-31a2ba820330}, !- Handle
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4dc6ec8d-7a72-41db-bcd2-f96d9614bd02}, !- Zone Air Inlet Port List
  {f1e6eaee-bcd1-4d2f-bad1-9e56b26e73ee}, !- Zone Air Exhaust Port List
  {62bcdd05-ee1f-4192-b69e-98741e248ea3}, !- Zone Air Node Name
  {c1ae5799-818a-4fe7-b3dd-6d5e0e018042}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {59bc034d-8d0f-4544-b07d-90024b13bdc9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bff4cccc-5409-4ff3-be54-0ae84d21c9c0}, !- Handle
  Building Story 3 ThermalZone Zone Air Node, !- Name
  {62bcdd05-ee1f-4192-b69e-98741e248ea3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62bcdd05-ee1f-4192-b69e-98741e248ea3}, !- Handle
  {d1376ddf-7037-47e5-8713-23248a775a10}, !- Name
  {8a24a445-aa93-4abe-9bb6-31a2ba820330}, !- Source Object
  11,                                     !- Outlet Port
  {bff4cccc-5409-4ff3-be54-0ae84d21c9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4dc6ec8d-7a72-41db-bcd2-f96d9614bd02}, !- Handle
  {14810baf-422e-4eeb-9f22-76a6d83397b8}, !- Name
  {8a24a445-aa93-4abe-9bb6-31a2ba820330}, !- HVAC Component
  {d389f892-27e8-4171-84c2-4aca39b26519}; !- Port 1

OS:PortList,
  {f1e6eaee-bcd1-4d2f-bad1-9e56b26e73ee}, !- Handle
  {b7e19f72-cd7a-433c-9aaa-27e568863f77}, !- Name
  {8a24a445-aa93-4abe-9bb6-31a2ba820330}; !- HVAC Component

OS:PortList,
  {c1ae5799-818a-4fe7-b3dd-6d5e0e018042}, !- Handle
  {6b789b3b-b005-4a8e-bdfb-ab26d0ba50cd}, !- Name
  {8a24a445-aa93-4abe-9bb6-31a2ba820330}, !- HVAC Component
  {1364a29d-7480-443d-a523-231ecb7294f8}; !- Port 1

OS:Sizing:Zone,
  {d9e97552-39cf-4f1a-b501-5d73f1467891}, !- Handle
  {8a24a445-aa93-4abe-9bb6-31a2ba820330}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90c3963d-98a6-474a-aa91-a6260cbba8d0}, !- Handle
  Building Story 3 ThermalZone Zone HVAC Equipment List, !- Name
  {8a24a445-aa93-4abe-9bb6-31a2ba820330}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0e110dc-ca3b-4e46-979a-634b09cdcfb9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {fc733455-3798-4ccf-97f3-6c8cc81202e1}, !- Handle
  Building Story 4 Space,                 !- Name
  {b75d041d-a737-41f5-ab69-5ce32adf7056}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bf7d413b-ec9b-4a8c-97c3-8c31e622a618}, !- Building Story Name
  {e09b4833-52c9-4f2a-acd5-85a77c42dcc0}; !- Thermal Zone Name

OS:Surface,
  {ab3d9e40-cb02-4ed7-92f8-e123ddb04c83}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {66e5b1c4-b3a6-4d54-a2b3-93417a48fe24}, !- Construction Name
  {fc733455-3798-4ccf-97f3-6c8cc81202e1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.706208454144, 32.2495295569472, 9,  !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-005, 9, !- X,Y,Z Vertex 2 {m}
  -8.51798631629208e-011, 46.1997940409183, 9, !- X,Y,Z Vertex 3 {m}
  98.4646693679155, 78.4488745529279, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20930865-cc66-42c9-93ff-1cec41fc59c6}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc733455-3798-4ccf-97f3-6c8cc81202e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2409505711474, 1.68454681244157e-005, 12, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-005, 9, !- X,Y,Z Vertex 2 {m}
  113.706208454144, 32.2495295569472, 9,  !- X,Y,Z Vertex 3 {m}
  113.706208454144, 32.2495295569472, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {921c5341-f030-4329-baf4-b1c2dcf778e6}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc733455-3798-4ccf-97f3-6c8cc81202e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.51798631629208e-011, 46.1997940409183, 12, !- X,Y,Z Vertex 1 {m}
  -8.51798631629208e-011, 46.1997940409183, 9, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-005, 9, !- X,Y,Z Vertex 3 {m}
  15.2409505711474, 1.68454681244157e-005, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86cf9062-279a-4892-98b8-e3f49f884328}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc733455-3798-4ccf-97f3-6c8cc81202e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693679155, 78.4488745529279, 12, !- X,Y,Z Vertex 1 {m}
  98.4646693679155, 78.4488745529279, 9,  !- X,Y,Z Vertex 2 {m}
  -8.51798631629208e-011, 46.1997940409183, 9, !- X,Y,Z Vertex 3 {m}
  -8.51798631629208e-011, 46.1997940409183, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {484ff33f-d18e-4e66-bad8-cb6a38679f68}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc733455-3798-4ccf-97f3-6c8cc81202e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.706208454144, 32.2495295569472, 12, !- X,Y,Z Vertex 1 {m}
  113.706208454144, 32.2495295569472, 9,  !- X,Y,Z Vertex 2 {m}
  98.4646693679155, 78.4488745529279, 9,  !- X,Y,Z Vertex 3 {m}
  98.4646693679155, 78.4488745529279, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0c80931-cb25-42e0-9ea2-45309e120399}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc733455-3798-4ccf-97f3-6c8cc81202e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693679155, 78.4488745529279, 12, !- X,Y,Z Vertex 1 {m}
  -8.51798631629208e-011, 46.1997940409183, 12, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-005, 12, !- X,Y,Z Vertex 3 {m}
  113.706208454144, 32.2495295569472, 12; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {bf7d413b-ec9b-4a8c-97c3-8c31e622a618}, !- Handle
  Building Story 4,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {e09b4833-52c9-4f2a-acd5-85a77c42dcc0}, !- Handle
  Building Story 4 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {672e8a9b-4b2c-433b-849c-4ee9f263a16a}, !- Zone Air Inlet Port List
  {d5e3391f-bb63-4e7f-9486-42b7e657aaa6}, !- Zone Air Exhaust Port List
  {319004a4-a37f-41aa-8607-2ac01239fc47}, !- Zone Air Node Name
  {e5c7ccfe-b5c9-4c1c-9fc1-81a3e1047c42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {729c292d-06c7-4390-a00d-19a3e748bb35}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c80bba13-075f-4ddf-9b40-3df4326dd7a2}, !- Handle
  Building Story 4 ThermalZone Zone Air Node, !- Name
  {319004a4-a37f-41aa-8607-2ac01239fc47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {319004a4-a37f-41aa-8607-2ac01239fc47}, !- Handle
  {f3997340-42e8-4c4a-9657-71b50c5320a5}, !- Name
  {e09b4833-52c9-4f2a-acd5-85a77c42dcc0}, !- Source Object
  11,                                     !- Outlet Port
  {c80bba13-075f-4ddf-9b40-3df4326dd7a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {672e8a9b-4b2c-433b-849c-4ee9f263a16a}, !- Handle
  {cb5d0ebc-2e41-4aa4-99d9-ec3881a73b8d}, !- Name
  {e09b4833-52c9-4f2a-acd5-85a77c42dcc0}, !- HVAC Component
  {f4534a9a-8fef-4d81-8e22-151a4e325261}; !- Port 1

OS:PortList,
  {d5e3391f-bb63-4e7f-9486-42b7e657aaa6}, !- Handle
  {035bb84c-146e-4542-bf84-7763c5e1d2c4}, !- Name
  {e09b4833-52c9-4f2a-acd5-85a77c42dcc0}; !- HVAC Component

OS:PortList,
  {e5c7ccfe-b5c9-4c1c-9fc1-81a3e1047c42}, !- Handle
  {75fe62b7-a1a6-45a4-a5dd-e4743606ff8d}, !- Name
  {e09b4833-52c9-4f2a-acd5-85a77c42dcc0}, !- HVAC Component
  {c9a6c849-5ba8-4984-84cb-415d6b7ba425}; !- Port 1

OS:Sizing:Zone,
  {0e183b28-7669-4b70-8fa5-0134e8c8f4ca}, !- Handle
  {e09b4833-52c9-4f2a-acd5-85a77c42dcc0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51f70d79-9c86-45b5-a656-74941a24edc6}, !- Handle
  Building Story 4 ThermalZone Zone HVAC Equipment List, !- Name
  {e09b4833-52c9-4f2a-acd5-85a77c42dcc0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6bf431c5-5ac5-473a-8991-cb70d83811eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {9cae4b4f-72a6-46ec-91a9-d610e4e31116}, !- Handle
  Building Story 5 Space,                 !- Name
  {dd10d348-c989-4957-a6b5-0131460b5d05}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4f8c241d-9af6-462f-9a12-c710e1d806cb}, !- Building Story Name
  {7623e4d3-f2d3-435a-8c68-e7426c5fe4ab}; !- Thermal Zone Name

OS:Surface,
  {18df79f5-9f84-438b-9246-c324b5114e22}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {0b4fc855-19f1-422d-92c9-5ea6d4776953}, !- Construction Name
  {9cae4b4f-72a6-46ec-91a9-d610e4e31116}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.706208454144, 32.2495295569472, 12, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-005, 12, !- X,Y,Z Vertex 2 {m}
  -8.51798631629208e-011, 46.1997940409183, 12, !- X,Y,Z Vertex 3 {m}
  98.4646693679155, 78.4488745529279, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70443345-8172-4ed7-b569-d82c87def433}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cae4b4f-72a6-46ec-91a9-d610e4e31116}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2409505711474, 1.68454681244157e-005, 15, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-005, 12, !- X,Y,Z Vertex 2 {m}
  113.706208454144, 32.2495295569472, 12, !- X,Y,Z Vertex 3 {m}
  113.706208454144, 32.2495295569472, 15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {009cdbd2-0e9a-44ee-a484-0bf1012e38f9}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cae4b4f-72a6-46ec-91a9-d610e4e31116}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.51798631629208e-011, 46.1997940409183, 15, !- X,Y,Z Vertex 1 {m}
  -8.51798631629208e-011, 46.1997940409183, 12, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-005, 12, !- X,Y,Z Vertex 3 {m}
  15.2409505711474, 1.68454681244157e-005, 15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {667156dc-eedd-415f-b068-8d2993ef0cac}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cae4b4f-72a6-46ec-91a9-d610e4e31116}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693679155, 78.4488745529279, 15, !- X,Y,Z Vertex 1 {m}
  98.4646693679155, 78.4488745529279, 12, !- X,Y,Z Vertex 2 {m}
  -8.51798631629208e-011, 46.1997940409183, 12, !- X,Y,Z Vertex 3 {m}
  -8.51798631629208e-011, 46.1997940409183, 15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11f1e5f6-dc49-4b41-a75f-deacc81c59f5}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cae4b4f-72a6-46ec-91a9-d610e4e31116}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.706208454144, 32.2495295569472, 15, !- X,Y,Z Vertex 1 {m}
  113.706208454144, 32.2495295569472, 12, !- X,Y,Z Vertex 2 {m}
  98.4646693679155, 78.4488745529279, 12, !- X,Y,Z Vertex 3 {m}
  98.4646693679155, 78.4488745529279, 15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e43cc8-2521-4268-a60a-15b96c4a89d7}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {86b1817a-4b9e-46ba-b66c-0aee73038359}, !- Construction Name
  {9cae4b4f-72a6-46ec-91a9-d610e4e31116}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693679155, 78.4488745529279, 15, !- X,Y,Z Vertex 1 {m}
  -8.51798631629208e-011, 46.1997940409183, 15, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-005, 15, !- X,Y,Z Vertex 3 {m}
  113.706208454144, 32.2495295569472, 15; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {4f8c241d-9af6-462f-9a12-c710e1d806cb}, !- Handle
  Building Story 5,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {7623e4d3-f2d3-435a-8c68-e7426c5fe4ab}, !- Handle
  Building Story 5 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d41c9129-def3-4eaf-aac1-08d360f60c73}, !- Zone Air Inlet Port List
  {ceb6495c-7c62-4ad2-9086-f7790f0a75c4}, !- Zone Air Exhaust Port List
  {b1a63aa9-74ea-4f6e-ac11-fd05fcc8bcc8}, !- Zone Air Node Name
  {fe0c822b-31b3-4f09-98b6-8d9b37173b08}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c08bf8ec-45e6-494c-bf89-e40ba8241bd9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dcf5c6d6-0724-4540-940f-91068a48bac1}, !- Handle
  Building Story 5 ThermalZone Zone Air Node, !- Name
  {b1a63aa9-74ea-4f6e-ac11-fd05fcc8bcc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1a63aa9-74ea-4f6e-ac11-fd05fcc8bcc8}, !- Handle
  {e889f2ab-3dd8-4b6b-a40c-89bd8301e48a}, !- Name
  {7623e4d3-f2d3-435a-8c68-e7426c5fe4ab}, !- Source Object
  11,                                     !- Outlet Port
  {dcf5c6d6-0724-4540-940f-91068a48bac1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d41c9129-def3-4eaf-aac1-08d360f60c73}, !- Handle
  {9784c8c6-1450-49be-ab8b-9a78184d90af}, !- Name
  {7623e4d3-f2d3-435a-8c68-e7426c5fe4ab}, !- HVAC Component
  {f90662c6-3d6e-4c48-9d38-144f9143908d}; !- Port 1

OS:PortList,
  {ceb6495c-7c62-4ad2-9086-f7790f0a75c4}, !- Handle
  {c76e7c2a-0f19-4440-8611-b301e3245e33}, !- Name
  {7623e4d3-f2d3-435a-8c68-e7426c5fe4ab}; !- HVAC Component

OS:PortList,
  {fe0c822b-31b3-4f09-98b6-8d9b37173b08}, !- Handle
  {4512d660-daa8-4c84-b20d-df70e9fc0b43}, !- Name
  {7623e4d3-f2d3-435a-8c68-e7426c5fe4ab}, !- HVAC Component
  {44f20645-6b3e-422b-a0b6-a054c61d1cc8}; !- Port 1

OS:Sizing:Zone,
  {bc0a74ec-bcc8-4e82-aaeb-8a042ea40a36}, !- Handle
  {7623e4d3-f2d3-435a-8c68-e7426c5fe4ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28d54776-f050-467d-a6f7-0c70230201c8}, !- Handle
  Building Story 5 ThermalZone Zone HVAC Equipment List, !- Name
  {7623e4d3-f2d3-435a-8c68-e7426c5fe4ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca1b0caa-31f3-435b-91ab-e095bd0f54ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {31970de8-db1c-48ae-87ef-df871d108d5c}, !- Handle
  Building Story 6 Space,                 !- Name
  {b37447a1-c5f8-467e-8c12-3d957d09d4af}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {26179c6b-43df-441b-bac9-ac5632168406}, !- Building Story Name
  {f784f7d6-a1c4-41ac-aa47-926553c9e752}; !- Thermal Zone Name

OS:Surface,
  {25473411-b979-4cf6-826a-0a031452faea}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {0b4fc855-19f1-422d-92c9-5ea6d4776953}, !- Construction Name
  {31970de8-db1c-48ae-87ef-df871d108d5c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.706208454144, 32.2495295569472, 15, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-005, 15, !- X,Y,Z Vertex 2 {m}
  -8.51798631629208e-011, 46.1997940409183, 15, !- X,Y,Z Vertex 3 {m}
  98.4646693679155, 78.4488745529279, 15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3903ef73-cba0-46e1-a261-05d58125c6f4}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31970de8-db1c-48ae-87ef-df871d108d5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2409505711474, 1.68454681244157e-005, 18, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-005, 15, !- X,Y,Z Vertex 2 {m}
  113.706208454144, 32.2495295569472, 15, !- X,Y,Z Vertex 3 {m}
  113.706208454144, 32.2495295569472, 18; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {262a2649-279a-4abc-adbe-4a0a1185d87e}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31970de8-db1c-48ae-87ef-df871d108d5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.51798631629208e-011, 46.1997940409183, 18, !- X,Y,Z Vertex 1 {m}
  -8.51798631629208e-011, 46.1997940409183, 15, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-005, 15, !- X,Y,Z Vertex 3 {m}
  15.2409505711474, 1.68454681244157e-005, 18; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6520d4f-b3aa-4d66-ab27-f157390b3a29}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31970de8-db1c-48ae-87ef-df871d108d5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693679155, 78.4488745529279, 18, !- X,Y,Z Vertex 1 {m}
  98.4646693679155, 78.4488745529279, 15, !- X,Y,Z Vertex 2 {m}
  -8.51798631629208e-011, 46.1997940409183, 15, !- X,Y,Z Vertex 3 {m}
  -8.51798631629208e-011, 46.1997940409183, 18; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dec5434d-ca44-4d02-867d-ac86336fd671}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31970de8-db1c-48ae-87ef-df871d108d5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.706208454144, 32.2495295569472, 18, !- X,Y,Z Vertex 1 {m}
  113.706208454144, 32.2495295569472, 15, !- X,Y,Z Vertex 2 {m}
  98.4646693679155, 78.4488745529279, 15, !- X,Y,Z Vertex 3 {m}
  98.4646693679155, 78.4488745529279, 18; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8887b17-fc6f-4b0e-b8c7-c8fa1998223d}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31970de8-db1c-48ae-87ef-df871d108d5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693679155, 78.4488745529279, 18, !- X,Y,Z Vertex 1 {m}
  -8.51798631629208e-011, 46.1997940409183, 18, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-005, 18, !- X,Y,Z Vertex 3 {m}
  113.706208454144, 32.2495295569472, 18; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {26179c6b-43df-441b-bac9-ac5632168406}, !- Handle
  Building Story 6,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {f784f7d6-a1c4-41ac-aa47-926553c9e752}, !- Handle
  Building Story 6 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00821af5-a04c-4a47-b40e-7b7e220b94e5}, !- Zone Air Inlet Port List
  {b374a0af-8dee-49a6-8aca-1dc830830d47}, !- Zone Air Exhaust Port List
  {1bdc969f-c785-45b9-95c8-fa02172077e4}, !- Zone Air Node Name
  {6f434ece-a95a-4093-b681-e63142983a92}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {60ab4fdf-55e4-45b8-a2f1-11cdb53c37f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {633c55f2-20bd-431b-9834-f4cb3bcd5d01}, !- Handle
  Building Story 6 ThermalZone Zone Air Node, !- Name
  {1bdc969f-c785-45b9-95c8-fa02172077e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bdc969f-c785-45b9-95c8-fa02172077e4}, !- Handle
  {4c225e84-ae24-40c2-b859-b78892cfd63e}, !- Name
  {f784f7d6-a1c4-41ac-aa47-926553c9e752}, !- Source Object
  11,                                     !- Outlet Port
  {633c55f2-20bd-431b-9834-f4cb3bcd5d01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00821af5-a04c-4a47-b40e-7b7e220b94e5}, !- Handle
  {4ac3225d-85da-4c1f-a101-3050ed802c1e}, !- Name
  {f784f7d6-a1c4-41ac-aa47-926553c9e752}, !- HVAC Component
  {20af042e-cffa-42e1-aa9f-2b51c674921a}; !- Port 1

OS:PortList,
  {b374a0af-8dee-49a6-8aca-1dc830830d47}, !- Handle
  {9ac2fa04-f3d8-439c-a4e6-64f2bb706a86}, !- Name
  {f784f7d6-a1c4-41ac-aa47-926553c9e752}; !- HVAC Component

OS:PortList,
  {6f434ece-a95a-4093-b681-e63142983a92}, !- Handle
  {a1a42635-6cca-4445-91ca-118c08a3df5c}, !- Name
  {f784f7d6-a1c4-41ac-aa47-926553c9e752}, !- HVAC Component
  {66fba785-bf00-47bc-9b5c-0fe3cead9fd5}; !- Port 1

OS:Sizing:Zone,
  {48b33f3c-e6ab-438e-bfa7-7455b695f09b}, !- Handle
  {f784f7d6-a1c4-41ac-aa47-926553c9e752}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4ee0e93-78d2-43ec-874a-6fdb6e9a8f36}, !- Handle
  Building Story 6 ThermalZone Zone HVAC Equipment List, !- Name
  {f784f7d6-a1c4-41ac-aa47-926553c9e752}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7bc36d9a-33da-40ff-8903-56f5bcbac80f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:SubSurface,
  {bd77303e-7576-4afb-8e27-c2aec4797eb5}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef23fb2f-b639-4edc-9c9f-1a6b7df563c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795744438227129, 46.1756727002104, 1.66294077940704, !- X,Y,Z Vertex 1 {m}
  0.00795744438227129, 46.1756727002104, 0.762, !- X,Y,Z Vertex 2 {m}
  15.23299312668, 0.024138186176053, 0.762, !- X,Y,Z Vertex 3 {m}
  15.23299312668, 0.024138186176053, 1.66294077940704; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5c0bd96-3d58-4149-969e-10ed6d46b310}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99650900-e522-4c3a-a4f0-addce650ca0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.4405310409346, 78.440968784745, 1.66244148121433, !- X,Y,Z Vertex 1 {m}
  98.4405310409346, 78.440968784745, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0241383268957378, 46.2076998091012, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0241383268957378, 46.2076998091012, 1.66244148121433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ef17a90-ba53-465e-8e78-c01f64d7437a}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5bf03c60-af83-4794-bc34-64d73aad757b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.698250665429, 32.2736507840876, 1.6629407837833, !- X,Y,Z Vertex 1 {m}
  113.698250665429, 32.2736507840876, 0.762, !- X,Y,Z Vertex 2 {m}
  98.4726271566309, 78.4247533257874, 0.762, !- X,Y,Z Vertex 3 {m}
  98.4726271566309, 78.4247533257874, 1.6629407837833; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ec8da37-8fef-4a6f-b976-572b8b5d78e9}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {84b7e63f-7ab8-4b75-9bf2-a38e87401aa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2650888807654, 0.00792266666430821, 1.66244147825664, !- X,Y,Z Vertex 1 {m}
  15.2650888807654, 0.00792266666430821, 0.762, !- X,Y,Z Vertex 2 {m}
  113.682070144526, 32.241623735751, 0.762, !- X,Y,Z Vertex 3 {m}
  113.682070144526, 32.241623735751, 1.66244147825664; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83e86ab8-8b17-4765-aa18-abc8008cec8b}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e078616-4799-4e4b-9884-ab69c8bde555}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2650888807654, 0.00792266666430821, 4.66244147825664, !- X,Y,Z Vertex 1 {m}
  15.2650888807654, 0.00792266666430821, 3.762, !- X,Y,Z Vertex 2 {m}
  113.682070144526, 32.241623735751, 3.762, !- X,Y,Z Vertex 3 {m}
  113.682070144526, 32.241623735751, 4.66244147825664; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62cb7479-38b9-4700-beeb-ed8a187dd669}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e002f1b-c93a-4393-8e88-f886898c412f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795744438227129, 46.1756727002104, 4.66294077940704, !- X,Y,Z Vertex 1 {m}
  0.00795744438227129, 46.1756727002104, 3.762, !- X,Y,Z Vertex 2 {m}
  15.23299312668, 0.024138186176053, 3.762, !- X,Y,Z Vertex 3 {m}
  15.23299312668, 0.024138186176053, 4.66294077940704; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7fb474b-4a64-4862-b87f-cee9d959d234}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f890c844-d215-4a1b-9d41-c3589affc088}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.4405310409346, 78.440968784745, 4.66244148121433, !- X,Y,Z Vertex 1 {m}
  98.4405310409346, 78.440968784745, 3.762, !- X,Y,Z Vertex 2 {m}
  0.0241383268957378, 46.2076998091012, 3.762, !- X,Y,Z Vertex 3 {m}
  0.0241383268957378, 46.2076998091012, 4.66244148121433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5ffde02-c960-4ae5-a8ef-7322257bbc9c}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7bda8a47-0590-4545-a3f9-3bb70ff33e6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.698250665429, 32.2736507840876, 4.6629407837833, !- X,Y,Z Vertex 1 {m}
  113.698250665429, 32.2736507840876, 3.762, !- X,Y,Z Vertex 2 {m}
  98.4726271566309, 78.4247533257874, 3.762, !- X,Y,Z Vertex 3 {m}
  98.4726271566309, 78.4247533257874, 4.6629407837833; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a944ed3-8932-412c-a9d3-4fee90919bf1}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0190e908-4cf5-4ff8-a6df-02a360a887f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2650888807654, 0.00792266666430821, 7.66244147825664, !- X,Y,Z Vertex 1 {m}
  15.2650888807654, 0.00792266666430821, 6.762, !- X,Y,Z Vertex 2 {m}
  113.682070144526, 32.241623735751, 6.762, !- X,Y,Z Vertex 3 {m}
  113.682070144526, 32.241623735751, 7.66244147825664; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75520307-fbe6-40b9-ac85-63544da6ef06}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abdca0aa-f1f4-4701-9cc7-d0de2278b6df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795744438227129, 46.1756727002104, 7.66294077940704, !- X,Y,Z Vertex 1 {m}
  0.00795744438227129, 46.1756727002104, 6.762, !- X,Y,Z Vertex 2 {m}
  15.23299312668, 0.024138186176053, 6.762, !- X,Y,Z Vertex 3 {m}
  15.23299312668, 0.024138186176053, 7.66294077940704; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71152075-f5ce-4e0f-a243-a073a49c821f}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37b85af7-3458-47e1-9102-28819d0a1af0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.698250665429, 32.2736507840876, 7.6629407837833, !- X,Y,Z Vertex 1 {m}
  113.698250665429, 32.2736507840876, 6.762, !- X,Y,Z Vertex 2 {m}
  98.4726271566309, 78.4247533257874, 6.762, !- X,Y,Z Vertex 3 {m}
  98.4726271566309, 78.4247533257874, 7.6629407837833; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68e5824a-d920-4993-84d7-636999874d2b}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a828e75c-c369-41ee-8655-e79a29c19145}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.4405310409346, 78.440968784745, 7.66244148121433, !- X,Y,Z Vertex 1 {m}
  98.4405310409346, 78.440968784745, 6.762, !- X,Y,Z Vertex 2 {m}
  0.0241383268957378, 46.2076998091012, 6.762, !- X,Y,Z Vertex 3 {m}
  0.0241383268957378, 46.2076998091012, 7.66244148121433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5e3fa14-ec09-4f58-9f96-ed06f3e501fb}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20930865-cc66-42c9-93ff-1cec41fc59c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2650888807654, 0.00792266666430821, 10.6624414782566, !- X,Y,Z Vertex 1 {m}
  15.2650888807654, 0.00792266666430821, 9.762, !- X,Y,Z Vertex 2 {m}
  113.682070144526, 32.241623735751, 9.762, !- X,Y,Z Vertex 3 {m}
  113.682070144526, 32.241623735751, 10.6624414782566; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {870ff76f-458a-4242-9815-29d3346831e1}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {484ff33f-d18e-4e66-bad8-cb6a38679f68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.698250665429, 32.2736507840876, 10.6629407837833, !- X,Y,Z Vertex 1 {m}
  113.698250665429, 32.2736507840876, 9.762, !- X,Y,Z Vertex 2 {m}
  98.4726271566309, 78.4247533257874, 9.762, !- X,Y,Z Vertex 3 {m}
  98.4726271566309, 78.4247533257874, 10.6629407837833; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e587894a-3f82-467e-a33f-c16461a22831}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {86cf9062-279a-4892-98b8-e3f49f884328}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.4405310409346, 78.440968784745, 10.6624414812143, !- X,Y,Z Vertex 1 {m}
  98.4405310409346, 78.440968784745, 9.762, !- X,Y,Z Vertex 2 {m}
  0.0241383268957378, 46.2076998091012, 9.762, !- X,Y,Z Vertex 3 {m}
  0.0241383268957378, 46.2076998091012, 10.6624414812143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7117974f-d8cd-41a0-be79-b020a13a6b56}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {921c5341-f030-4329-baf4-b1c2dcf778e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795744438227129, 46.1756727002104, 10.662940779407, !- X,Y,Z Vertex 1 {m}
  0.00795744438227129, 46.1756727002104, 9.762, !- X,Y,Z Vertex 2 {m}
  15.23299312668, 0.024138186176053, 9.762, !- X,Y,Z Vertex 3 {m}
  15.23299312668, 0.024138186176053, 10.662940779407; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f0d53bb-2f41-42eb-bd57-2938cdde8b70}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {009cdbd2-0e9a-44ee-a484-0bf1012e38f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795744438227129, 46.1756727002104, 13.662940779407, !- X,Y,Z Vertex 1 {m}
  0.00795744438227129, 46.1756727002104, 12.762, !- X,Y,Z Vertex 2 {m}
  15.23299312668, 0.024138186176053, 12.762, !- X,Y,Z Vertex 3 {m}
  15.23299312668, 0.024138186176053, 13.662940779407; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4b8f13f-bb2d-4f8a-b98f-2b9255aeb934}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {667156dc-eedd-415f-b068-8d2993ef0cac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.4405310409346, 78.440968784745, 13.6624414812143, !- X,Y,Z Vertex 1 {m}
  98.4405310409346, 78.440968784745, 12.762, !- X,Y,Z Vertex 2 {m}
  0.0241383268957378, 46.2076998091012, 12.762, !- X,Y,Z Vertex 3 {m}
  0.0241383268957378, 46.2076998091012, 13.6624414812143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98050a28-c436-4acd-ab50-ea1b7d2b7429}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11f1e5f6-dc49-4b41-a75f-deacc81c59f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.698250665429, 32.2736507840876, 13.6629407837833, !- X,Y,Z Vertex 1 {m}
  113.698250665429, 32.2736507840876, 12.762, !- X,Y,Z Vertex 2 {m}
  98.4726271566309, 78.4247533257874, 12.762, !- X,Y,Z Vertex 3 {m}
  98.4726271566309, 78.4247533257874, 13.6629407837833; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ebafecd-6429-4a55-80b0-a944a1bf382d}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70443345-8172-4ed7-b569-d82c87def433}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2650888807654, 0.00792266666430821, 13.6624414782566, !- X,Y,Z Vertex 1 {m}
  15.2650888807654, 0.00792266666430821, 12.762, !- X,Y,Z Vertex 2 {m}
  113.682070144526, 32.241623735751, 12.762, !- X,Y,Z Vertex 3 {m}
  113.682070144526, 32.241623735751, 13.6624414782566; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {877f49d9-3823-4719-95d6-c74352699e34}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {262a2649-279a-4abc-adbe-4a0a1185d87e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795744438227129, 46.1756727002104, 16.662940779407, !- X,Y,Z Vertex 1 {m}
  0.00795744438227129, 46.1756727002104, 15.762, !- X,Y,Z Vertex 2 {m}
  15.23299312668, 0.024138186176053, 15.762, !- X,Y,Z Vertex 3 {m}
  15.23299312668, 0.024138186176053, 16.662940779407; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9fe6c95-1f99-4c56-9785-1ca8db142476}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6520d4f-b3aa-4d66-ab27-f157390b3a29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.4405310409346, 78.440968784745, 16.6624414812143, !- X,Y,Z Vertex 1 {m}
  98.4405310409346, 78.440968784745, 15.762, !- X,Y,Z Vertex 2 {m}
  0.0241383268957378, 46.2076998091012, 15.762, !- X,Y,Z Vertex 3 {m}
  0.0241383268957378, 46.2076998091012, 16.6624414812143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfe57863-0306-40bb-8f33-4eba70574712}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3903ef73-cba0-46e1-a261-05d58125c6f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2650888807654, 0.00792266666430821, 16.6624414782566, !- X,Y,Z Vertex 1 {m}
  15.2650888807654, 0.00792266666430821, 15.762, !- X,Y,Z Vertex 2 {m}
  113.682070144526, 32.241623735751, 15.762, !- X,Y,Z Vertex 3 {m}
  113.682070144526, 32.241623735751, 16.6624414782566; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39d27982-69fb-4c86-bf79-15ef6a284413}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dec5434d-ca44-4d02-867d-ac86336fd671}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.698250665429, 32.2736507840876, 16.6629407837833, !- X,Y,Z Vertex 1 {m}
  113.698250665429, 32.2736507840876, 15.762, !- X,Y,Z Vertex 2 {m}
  98.4726271566309, 78.4247533257874, 15.762, !- X,Y,Z Vertex 3 {m}
  98.4726271566309, 78.4247533257874, 16.6629407837833; !- X,Y,Z Vertex 4 {m}


OS:DefaultScheduleSet,
  {f1add6a3-4dd9-4d96-81ef-2898d258baf5}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60ab4fdf-55e4-45b8-a2f1-11cdb53c37f6}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {ee6aa400-eadf-44c4-a118-ae5e6b3f430c}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c08bf8ec-45e6-494c-bf89-e40ba8241bd9}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {edd352f4-9cea-4c4b-acff-03c6a811b8fa}, !- Handle
  Story Mid Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27cea53f-d3c5-476b-beb7-c961f505c843}, !- Handle
  Story Mid Blended Space Type Thermostat, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {db77321f-4574-4f1a-8dc3-c6d575eb6482}, !- Handle
  Story Mid2 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {729c292d-06c7-4390-a00d-19a3e748bb35}, !- Handle
  Story Mid2 Blended Space Type Thermostat, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {06f721b0-4c45-4864-b6d9-48f61a313a74}, !- Handle
  Story Mid4 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {59bc034d-8d0f-4544-b07d-90024b13bdc9}, !- Handle
  Story Mid4 Blended Space Type Thermostat, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {20a7efff-4eec-41e9-9973-aa73e13506e3}, !- Handle
  Story Mid3 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fed6c288-5b6b-4be6-b300-0182f68ba265}, !- Handle
  Story Mid3 Blended Space Type Thermostat, !- Name
  {d5d26e81-9961-429d-a089-1e8b15a803b6}, !- Heating Setpoint Temperature Schedule Name
  {2054313c-aa5f-41ab-9408-1503bc587c82}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {ee8c2397-be03-4b5b-945d-0520def5c08f}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b42181df-3c93-4f85-a568-d5b02fc978e5}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2cdbcf66-4a02-4de3-a163-be82edb37a05}, !- Plant Side Inlet Node Name
  {8c9ca00a-1dde-42a2-992d-9743a309283b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {09e331b5-3537-4f8e-8706-f5252a927bc9}, !- Demand Side Inlet Node Name
  {b39c9b86-9482-467c-b0df-dbe823eae88d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {08f934eb-7ef1-4634-8908-bfabf375e53a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b6c40bca-8c6f-46e7-b2e0-e0fbd96c5cd0}, !- Demand Mixer Name
  {dfc2eae0-d6a1-4e81-ad70-6b3d1f38bdb5}, !- Demand Splitter Name
  {6ea02f36-d1c7-4d9b-89d4-f2132e975583}, !- Supply Mixer Name
  {5a41b787-4748-4bbb-bcc6-13fbc7020048}; !- Supply Splitter Name

OS:Node,
  {83cf3691-fcd4-4d01-a7d2-3949f5fbd09f}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {2cdbcf66-4a02-4de3-a163-be82edb37a05}, !- Inlet Port
  {422c4dbb-1ece-4c58-9bec-8ea103526422}; !- Outlet Port

OS:Node,
  {b42181df-3c93-4f85-a568-d5b02fc978e5}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {031017e7-7c82-492c-b391-5d26745a6551}, !- Inlet Port
  {8c9ca00a-1dde-42a2-992d-9743a309283b}; !- Outlet Port

OS:Node,
  {5766a5ad-6a18-428c-8420-9aea1e48e4e5}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {48e60630-2b2f-4bd8-9667-73d5eae374f3}, !- Inlet Port
  {642e909b-974a-4eee-8ea5-f234eba7a085}; !- Outlet Port

OS:Connector:Mixer,
  {6ea02f36-d1c7-4d9b-89d4-f2132e975583}, !- Handle
  Connector Mixer 3,                      !- Name
  {57e17627-7ea9-4e1d-9551-36b4d300d966}, !- Outlet Branch Name
  {bd1b5199-56b6-4934-821b-ff5ebcbfc485}, !- Inlet Branch Name 1
  {e3444d63-dd36-462e-a1b5-afbc24613371}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5a41b787-4748-4bbb-bcc6-13fbc7020048}, !- Handle
  Connector Splitter 3,                   !- Name
  {52255f83-0d38-4784-a041-65bea61f1168}, !- Inlet Branch Name
  {48e60630-2b2f-4bd8-9667-73d5eae374f3}, !- Outlet Branch Name 1
  {edbac94c-2046-48a0-b909-8a92c9aef1e7}; !- Outlet Branch Name 2

OS:Connection,
  {2cdbcf66-4a02-4de3-a163-be82edb37a05}, !- Handle
  {97b55777-54be-4847-aadc-7fddd7f774da}, !- Name
  {ee8c2397-be03-4b5b-945d-0520def5c08f}, !- Source Object
  14,                                     !- Outlet Port
  {83cf3691-fcd4-4d01-a7d2-3949f5fbd09f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48e60630-2b2f-4bd8-9667-73d5eae374f3}, !- Handle
  {feabbcbf-74d2-4c24-afa3-554a828636b0}, !- Name
  {5a41b787-4748-4bbb-bcc6-13fbc7020048}, !- Source Object
  3,                                      !- Outlet Port
  {5766a5ad-6a18-428c-8420-9aea1e48e4e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c9ca00a-1dde-42a2-992d-9743a309283b}, !- Handle
  {e9739869-b9ec-4930-97a8-04c5be23e4f7}, !- Name
  {b42181df-3c93-4f85-a568-d5b02fc978e5}, !- Source Object
  3,                                      !- Outlet Port
  {ee8c2397-be03-4b5b-945d-0520def5c08f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {00905ba4-cb60-44c1-8802-72700fc451aa}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {09e331b5-3537-4f8e-8706-f5252a927bc9}, !- Inlet Port
  {13d3e925-5223-47e1-adde-9dec86ddc2f6}; !- Outlet Port

OS:Node,
  {2b6183ff-3135-4076-b6cf-21b3efc7727d}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {5cab9335-d6b6-4c3b-a637-65a709ac28ab}, !- Inlet Port
  {b39c9b86-9482-467c-b0df-dbe823eae88d}; !- Outlet Port

OS:Node,
  {d6728068-bf1f-4861-a975-fab97f99ad0d}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {d64e96e3-e3b1-4958-ab05-18af37460bd8}, !- Inlet Port
  {df5651c6-029b-4c98-b089-6ae6611aadfe}; !- Outlet Port

OS:Connector:Mixer,
  {b6c40bca-8c6f-46e7-b2e0-e0fbd96c5cd0}, !- Handle
  Connector Mixer 4,                      !- Name
  {d4fbbb85-1ab9-4628-9d5f-ff89614bfb0f}, !- Outlet Branch Name
  {1c2b2c7e-b54a-428a-b9ac-7e322f5d9c4f}, !- Inlet Branch Name 1
  {1594565e-465b-416d-8757-8880ce5af52f}, !- Inlet Branch Name 2
  {e83f97bb-a443-40b1-b9d3-bd6e1230028f}, !- Inlet Branch Name 3
  {eeafe2ee-4350-4190-908e-3c1cfedb0e73}, !- Inlet Branch Name 4
  {49a7fdbc-41a4-4f4b-933f-8dae7c79f6d6}, !- Inlet Branch Name 5
  {9bd3f9cb-67d1-44aa-ba01-7581b444356a}, !- Inlet Branch Name 6
  {62d9cf6c-c3eb-419c-a303-011a1bef35fe}, !- Inlet Branch Name 7
  {9839dd27-58dd-4fb6-ac77-ed53c205dbab}, !- Inlet Branch Name 8
  {c8e96a3b-9d8a-43c1-b535-7a6a88a931e3}, !- Inlet Branch Name 9
  {60cdaaf2-7cb8-41f4-922b-b59cb57c9fb8}, !- Inlet Branch Name 10
  {fd203234-b714-4625-a7d2-01383ecd4383}, !- Inlet Branch Name 11
  {0a6df26f-6617-4fc7-9ce1-810673bc7853}, !- Inlet Branch Name 12
  {f46e2dc5-01d6-4ed9-bbf7-09b734bbc406}; !- Inlet Branch Name 13

OS:Connector:Splitter,
  {dfc2eae0-d6a1-4e81-ad70-6b3d1f38bdb5}, !- Handle
  Connector Splitter 4,                   !- Name
  {19a98b27-0456-4a7c-bcfb-507e60528440}, !- Inlet Branch Name
  {d64e96e3-e3b1-4958-ab05-18af37460bd8}, !- Outlet Branch Name 1
  {1c9ded85-7922-4717-a6a6-781aace420fd}, !- Outlet Branch Name 2
  {496c872e-7cc5-4127-95af-2b2e06d86cb0}, !- Outlet Branch Name 3
  {e8333552-592e-4d9d-b755-744ffb46dbfd}, !- Outlet Branch Name 4
  {96fbce38-76d6-4c7f-9d82-ee2ebce8d415}, !- Outlet Branch Name 5
  {c3052dd6-c491-425f-a12e-20d78181adb9}, !- Outlet Branch Name 6
  {b706a95f-5ad2-4ec6-b546-d24012c9e288}, !- Outlet Branch Name 7
  {4dadc90c-7a5c-4323-84be-16eea2fbed4a}, !- Outlet Branch Name 8
  {801a6ca0-2613-4ba9-973e-46a1c887d7d3}, !- Outlet Branch Name 9
  {af55e1c4-2220-4e31-988a-fc8346bcf6f9}, !- Outlet Branch Name 10
  {7f2a2f76-2f0f-4f05-b4e0-18885a4f4d4e}, !- Outlet Branch Name 11
  {f0a584ce-fa77-401a-8e09-7da4a366363b}, !- Outlet Branch Name 12
  {5f13d1d5-10d9-4959-b731-4ec71c488fec}; !- Outlet Branch Name 13

OS:Connection,
  {09e331b5-3537-4f8e-8706-f5252a927bc9}, !- Handle
  {9c1e889f-1e3a-49c1-bcdb-9fdc82afeeb3}, !- Name
  {ee8c2397-be03-4b5b-945d-0520def5c08f}, !- Source Object
  17,                                     !- Outlet Port
  {00905ba4-cb60-44c1-8802-72700fc451aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d64e96e3-e3b1-4958-ab05-18af37460bd8}, !- Handle
  {002fe1be-15bf-4870-aacb-13042cd1c588}, !- Name
  {dfc2eae0-d6a1-4e81-ad70-6b3d1f38bdb5}, !- Source Object
  3,                                      !- Outlet Port
  {d6728068-bf1f-4861-a975-fab97f99ad0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b39c9b86-9482-467c-b0df-dbe823eae88d}, !- Handle
  {6b1c569e-6d8e-40a5-b0e8-6ae7299b9e43}, !- Name
  {2b6183ff-3135-4076-b6cf-21b3efc7727d}, !- Source Object
  3,                                      !- Outlet Port
  {ee8c2397-be03-4b5b-945d-0520def5c08f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f1c0163f-323b-4f4b-93df-73530e7a1c23}, !- Handle
  {ee8c2397-be03-4b5b-945d-0520def5c08f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {08f934eb-7ef1-4634-8908-bfabf375e53a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {01e5519b-9d54-4560-a182-c68d06b916c2}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  {cfc22221-27c2-4dee-8b1c-68a3ce5e7496}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfc22221-27c2-4dee-8b1c-68a3ce5e7496}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {514085c9-b734-478c-837d-9b00764bd1b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0ca8da17-4bc0-47c8-b291-a890e309f033}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {01e5519b-9d54-4560-a182-c68d06b916c2}, !- Schedule Name
  {b42181df-3c93-4f85-a568-d5b02fc978e5}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {41632811-edcf-4b0e-83f1-c8bc64494eeb}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {422c4dbb-1ece-4c58-9bec-8ea103526422}, !- Inlet Node Name
  {0d8af715-885c-480f-9f14-e71c7b09aba2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {bc4bac92-2619-4832-bb5a-dc858058e1c1}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {0d8af715-885c-480f-9f14-e71c7b09aba2}, !- Inlet Port
  {52255f83-0d38-4784-a041-65bea61f1168}; !- Outlet Port

OS:Connection,
  {422c4dbb-1ece-4c58-9bec-8ea103526422}, !- Handle
  {67ef561a-77e3-414e-bcb7-fabcb9662ac8}, !- Name
  {83cf3691-fcd4-4d01-a7d2-3949f5fbd09f}, !- Source Object
  3,                                      !- Outlet Port
  {41632811-edcf-4b0e-83f1-c8bc64494eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d8af715-885c-480f-9f14-e71c7b09aba2}, !- Handle
  {02fb0a5d-e75b-4d05-87ea-2f0bd0bb7517}, !- Name
  {41632811-edcf-4b0e-83f1-c8bc64494eeb}, !- Source Object
  3,                                      !- Outlet Port
  {bc4bac92-2619-4832-bb5a-dc858058e1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52255f83-0d38-4784-a041-65bea61f1168}, !- Handle
  {c089800a-f93a-4f80-8d70-8de5ec680189}, !- Name
  {bc4bac92-2619-4832-bb5a-dc858058e1c1}, !- Source Object
  3,                                      !- Outlet Port
  {5a41b787-4748-4bbb-bcc6-13fbc7020048}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {c05d65c9-51e7-463a-9e53-ba3230470da9}, !- Handle
  Boiler 7976kBtu/hr 0.75 Thermal Eff,    !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.75,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {1abfc7a3-3db2-48d5-a059-7312191ee5ab}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {642e909b-974a-4eee-8ea5-f234eba7a085}, !- Boiler Water Inlet Node Name
  {4df5e030-e154-452b-8baf-41f7d2937fc9}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {53ee8277-68a7-4a6c-bcb0-391b229051f8}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {4df5e030-e154-452b-8baf-41f7d2937fc9}, !- Inlet Port
  {bd1b5199-56b6-4934-821b-ff5ebcbfc485}; !- Outlet Port

OS:Connection,
  {642e909b-974a-4eee-8ea5-f234eba7a085}, !- Handle
  {56e5a79e-73de-4cdb-90af-bfce00bbb7d9}, !- Name
  {5766a5ad-6a18-428c-8420-9aea1e48e4e5}, !- Source Object
  3,                                      !- Outlet Port
  {c05d65c9-51e7-463a-9e53-ba3230470da9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4df5e030-e154-452b-8baf-41f7d2937fc9}, !- Handle
  {3c9c1a46-1cd1-4c5a-ad03-3ce9b59f0463}, !- Name
  {c05d65c9-51e7-463a-9e53-ba3230470da9}, !- Source Object
  13,                                     !- Outlet Port
  {53ee8277-68a7-4a6c-bcb0-391b229051f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd1b5199-56b6-4934-821b-ff5ebcbfc485}, !- Handle
  {945ecfa6-b624-4908-9faf-ebb240db2ff5}, !- Name
  {53ee8277-68a7-4a6c-bcb0-391b229051f8}, !- Source Object
  3,                                      !- Outlet Port
  {6ea02f36-d1c7-4d9b-89d4-f2132e975583}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {48d96792-561d-4b8a-958e-0ef902fcd714}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {34b32d74-9646-42ae-b24d-9187824bc465}, !- Inlet Node Name
  {a49d438d-d530-45f0-9481-e3c720ac2126}; !- Outlet Node Name

OS:Node,
  {c9c0e560-9b1e-4cf8-a2a6-83b4c69be249}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {edbac94c-2046-48a0-b909-8a92c9aef1e7}, !- Inlet Port
  {34b32d74-9646-42ae-b24d-9187824bc465}; !- Outlet Port

OS:Connection,
  {edbac94c-2046-48a0-b909-8a92c9aef1e7}, !- Handle
  {7785d6b3-0571-4e1e-881c-e8146239dd2c}, !- Name
  {5a41b787-4748-4bbb-bcc6-13fbc7020048}, !- Source Object
  4,                                      !- Outlet Port
  {c9c0e560-9b1e-4cf8-a2a6-83b4c69be249}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d691f06-328a-453c-9b22-06c2216cef20}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {a49d438d-d530-45f0-9481-e3c720ac2126}, !- Inlet Port
  {e3444d63-dd36-462e-a1b5-afbc24613371}; !- Outlet Port

OS:Connection,
  {34b32d74-9646-42ae-b24d-9187824bc465}, !- Handle
  {79f9f8ba-7b74-4922-903c-455da90d2c4d}, !- Name
  {c9c0e560-9b1e-4cf8-a2a6-83b4c69be249}, !- Source Object
  3,                                      !- Outlet Port
  {48d96792-561d-4b8a-958e-0ef902fcd714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a49d438d-d530-45f0-9481-e3c720ac2126}, !- Handle
  {1b320e25-5fdd-4ff7-b76b-f6474df7ddc5}, !- Name
  {48d96792-561d-4b8a-958e-0ef902fcd714}, !- Source Object
  3,                                      !- Outlet Port
  {3d691f06-328a-453c-9b22-06c2216cef20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3444d63-dd36-462e-a1b5-afbc24613371}, !- Handle
  {3d57b917-109c-4239-a9fb-3097cb337c84}, !- Name
  {3d691f06-328a-453c-9b22-06c2216cef20}, !- Source Object
  3,                                      !- Outlet Port
  {6ea02f36-d1c7-4d9b-89d4-f2132e975583}, !- Target Object
